<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8" />
<title>Lighthief — RFP: 132/33 kV Power Transformer + Earthing/Auxiliary Transformer</title>
<style>
  :root{--primary:#1A365D;--accent:#C9A432;--grey:#404040;}
  *{box-sizing:border-box;}
  body{font-family:'Segoe UI',system-ui,Arial,sans-serif;font-size:12px;color:var(--grey);line-height:1.5;margin:0;padding:32px 40px;}
  h1{color:var(--primary);font-size:19px;margin:0 0 2px;}
  h2{color:var(--accent);font-size:14px;border-bottom:1px solid #e3e8ee;padding-bottom:4px;margin:18px 0 8px;}
  h3{color:var(--primary);font-size:12.5px;margin:12px 0 4px;}
  .sub{font-size:12px;color:#5a6675;margin-bottom:12px;}
  .meta{font-size:11px;background:#f4f7fb;border-left:3px solid var(--accent);padding:8px 12px;margin:10px 0;}
  table{width:100%;border-collapse:collapse;margin:8px 0;font-size:11px;}
  th{background:var(--primary);color:#fff;text-align:left;padding:5px 8px;}
  td{padding:5px 8px;border-bottom:1px solid #e6ebf1;vertical-align:top;}
  ul{margin:4px 0;padding-left:18px;}
  li{margin:2px 0;}
  .note{font-size:10.5px;color:#6b7684;margin-top:4px;}
  strong{color:var(--primary);}
  footer{margin-top:20px;border-top:2px solid var(--accent);padding-top:8px;font-size:10px;color:#6b7684;}
</style>
</head>
<body>
  <h1>REQUEST FOR PROPOSAL</h1>
  <div class="sub">132/33&nbsp;kV Main Power Transformer (T1) + 33&nbsp;kV Earthing/Auxiliary Transformer (T2)</div>
  <div class="meta">
    <strong>Buyer / EPC contractor:</strong> Lighthief Cyprus Ltd (HE&nbsp;477423)<br/>
    <strong>Project:</strong> Grid-connection substation for a utility-scale battery energy storage project, <strong>Cyprus</strong><br/>
    <strong>Ref:</strong> LCY-RFP-TRF-2026 &nbsp;|&nbsp; <strong>Date:</strong> September 2026<br/>
    <strong>Contact:</strong> Alexander Papacosta — office@lighthief.com — +357&nbsp;99&nbsp;164&nbsp;158 — solarfarms.cy
  </div>
  <p>Lighthief Cyprus Ltd, as EPC contractor, invites your offer for the two substation transformers described below. Please quote <strong>T1 and T2 as separate line items</strong> and return a signed clause-by-clause compliance statement. A bid covering only T1 is non-compliant.</p>

  <h2>1. Site &amp; system conditions</h2>
  <table>
    <tr><th>Parameter</th><th>Value</th></tr>
    <tr><td>System</td><td>132 / 33 kV; highest system voltage 145 / 36 kV; 50 Hz; load PF 0.9 lag; HV range ±10%</td></tr>
    <tr><td>Location / delivery port</td><td>Cyprus — CIF/DAP Limassol Port</td></tr>
    <tr><td>Altitude / ambient</td><td>&lt; 300 m; max 50 °C, design 45 °C</td></tr>
    <tr><td>Pollution</td><td>Heavy / coastal — composite insulators, creepage ≥ 35 mm/kV</td></tr>
    <tr><td>Seismic</td><td>CYS EN 1998-1, essential facility, importance factor 1.4</td></tr>
    <tr><td>Through-fault</td><td>132 kV = 31.5 kA / 1 s; 33 kV = 20 kA / 3 s</td></tr>
  </table>

  <h2>2. Scope — two transformers (separate line items)</h2>
  <h3>T1 — Main power transformer</h3>
  <ul>
    <li>63 MVA continuous (ONAN/ONAF), 132/33 kV, <strong>YNd11</strong>, <strong>uk = 21%</strong> (75 °C, CMR, HV base)</li>
    <li>OLTC +12.5% / −18.75%, 25 × 1.25% steps (MR/ABB vacuum type), local/remote/supervisory</li>
    <li>Outdoor, oil-immersed; <strong>Ecodesign Tier 2 (EU 2019/1783)</strong>, PEI compliant; EN 60076 series</li>
    <li><strong>LV insulation: 170 kV BIL / 70 kV AC</strong> (36 kV class); HV: 550 kV BIL / 230 kV AC; HVN 38 kV AC</li>
    <li>2 cooler banks @ 50% CMR; dual WTI (HV+LV hotspot); online DGA/monitoring; EN 60296 oil; EN 60137 bushings; EN 60214 OLTC; silica-gel breather; flat base + anti-vibration pads; EN 795 anchorage; impact recorders w/ GPS</li>
    <li><strong>State no-load loss, load loss and PEI %.</strong></li>
  </ul>
  <h3>T2 — Earthing &amp; auxiliary transformer (separate unit)</h3>
  <ul>
    <li>33 kV / 400–230 V; <strong>zig-zag (interconnected-star) earthing winding</strong> establishing &amp; <strong>solidly earthing</strong> the 33 kV neutral (no NER)</li>
    <li>Earth-fault withstand <strong>≥ 20 kA for 3 s</strong> (or 25 kA for 1 s) per EN 60076-5</li>
    <li><strong>Auxiliary winding ≥ 315 kVA</strong> @ 400/230 V, 3-ph 4-wire (upratable — quote 315 / 400 / 500 kVA, price per step)</li>
    <li>36 kV class insulation (170/70); EN/IEC 60076 + EN 60289</li>
  </ul>

  <h2>3. Compliance</h2>
  <p>Return a <strong>signed clause-by-clause compliance statement</strong> (COMPLY / DEVIATE + note). Explicitly confirm: <strong>YNd11</strong> (not Dyn11), <strong>uk 21%</strong>, <strong>170/70 LV insulation</strong>, <strong>Tier 2 Ecodesign PEI</strong>, and that <strong>T2 is included</strong>. State no-load loss, load loss and PEI % for T1 and T2 — these drive the evaluation.</p>
  <h3>Open items — how to bid (do not assume)</h3>
  <ul>
    <li><strong>T2 auxiliary kVA:</strong> bid 315 kVA minimum, confirm design is upratable, give price per kVA step.</li>
    <li><strong>132 kV CTs (T1):</strong> quote 6-CT base <strong>plus a priced option for the 9-CT arrangement</strong> (neutral CT for REF) — final fixed when the connection-bay protection SLD is issued.</li>
  </ul>

  <h2>4. Delivery (state clearly)</h2>
  <ul>
    <li>Ex-works manufacturing lead time (weeks from order/LOI).</li>
    <li>Total delivery time to <strong>Limassol Port, Cyprus</strong> incl. transit + customs clearance.</li>
    <li><strong>Incoterms 2020:</strong> price <strong>DAP Limassol Port</strong> (baseline); also quote <strong>DDP site (Cyprus)</strong> (inland haulage + offloading).</li>
    <li>Compatibility with an <strong>on-site Q1/Q2 2027</strong> target; transport provisions: impact recorders w/ GPS, lifting/jacking points, shipping oil/nitrogen state, abnormal-load responsibility.</li>
  </ul>

  <h2>5. Certifications (attach with bid)</h2>
  <ul>
    <li>EU Declaration of Conformity + <strong>CE marking</strong>; <strong>EU Ecodesign Tier 2</strong> PEI declaration</li>
    <li><strong>Independent short-circuit withstand TYPE TEST</strong> to EN 60076-5 (KEMA / CESI / IPH) — calculation-only not accepted</li>
    <li>Temperature-rise (EN 60076-2), impulse/AC withstand (EN 60076-3 at 170/70 LV), sound level (EN 60076-10); routine tests per EN 60076-1; material certs (oil EN 60296, bushings EN 60137, OLTC EN 60214)</li>
    <li>ISO 9001 / 14001 / 45001; EU references for 132 kV / ≥ 63 MVA units; warranty &amp; LTSA terms</li>
  </ul>

  <h2>6. Commercial &amp; submission</h2>
  <ul>
    <li>Prices in <strong>EUR</strong>, itemised: T1, T2, transport/Incoterm options, spares, supervision of erection &amp; commissioning.</li>
    <li>Validity: minimum 90 days.</li>
    <li><strong>Warranty:</strong> 24 months from commissioning or 36 months from delivery (whichever first); 60 months from delivery preferred. Must cover both T1 and T2.</li>
    <li>Submit to <strong>office@lighthief.com</strong>. Deadline: <strong>Friday 10 October 2026</strong>.</li>
    <li>Format: T1 offer + T2 offer + compliance statement + certificates + commercial offer.</li>
  </ul>

  <h2>7. Evaluation</h2>
  <ol>
    <li>Technical compliance (T1 <strong>and</strong> T2), incl. genuine Tier 2 Ecodesign &amp; independent short-circuit type test</li>
    <li>Total cost of ownership (price + capitalised losses/PEI)</li>
    <li>Delivery time to Limassol vs the Q1–Q2 2027 target</li>
    <li>Manufacturer track record &amp; EU references; warranty / LTSA</li>
  </ol>

  <footer>
    Lighthief Cyprus Ltd · HE&nbsp;477423 · office@lighthief.com · +357&nbsp;77&nbsp;77&nbsp;00&nbsp;50 · solarfarms.cy · Confidential — issued per bidder; do not distribute.
  </footer>
</body>
</html>
