<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>RFP — Linyang CIF Quotation — DMSH Geelvloer 12MW/48MWh BESS</title>
<style>
body { font-family: Calibri, Arial, sans-serif; font-size: 14px; color: #222; line-height: 1.5; max-width: 780px; margin: 0 auto; padding: 20px; }
h2 { color: #1a3a5c; font-size: 16px; border-bottom: 2px solid #1a3a5c; padding-bottom: 4px; margin-top: 28px; }
h3 { color: #2c5f8a; font-size: 14px; margin-top: 20px; margin-bottom: 6px; }
table { border-collapse: collapse; width: 100%; margin: 10px 0; }
th, td { border: 1px solid #ccc; padding: 6px 10px; text-align: left; font-size: 13px; }
th { background: #f0f4f8; font-weight: 600; }
.tag { display: inline-block; background: #fff3cd; color: #856404; font-size: 11px; font-weight: 600; padding: 1px 6px; border-radius: 3px; }
.highlight { display: inline-block; background: #d4edda; color: #155724; font-size: 11px; font-weight: 600; padding: 1px 6px; border-radius: 3px; }
.section-label { display: inline-block; background: #1a3a5c; color: #fff; font-size: 11px; font-weight: 700; padding: 2px 8px; border-radius: 3px; margin-right: 6px; }
.urgent { display: inline-block; background: #f8d7da; color: #721c24; font-size: 11px; font-weight: 700; padding: 2px 8px; border-radius: 3px; }
ul, ol { margin: 6px 0; padding-left: 22px; }
li { margin-bottom: 4px; }
.signature { margin-top: 30px; line-height: 1.6; }
.intro { margin-bottom: 20px; }
hr { border: none; border-top: 1px solid #ddd; margin: 24px 0; }
.info-box { background: #e8f4fd; border: 1px solid #b8daff; border-radius: 4px; padding: 10px 14px; margin: 12px 0; font-size: 13px; }
.question-box { background: #fff8e1; border: 1px solid #ffe082; border-radius: 4px; padding: 10px 14px; margin: 12px 0; font-size: 13px; }
</style>
</head>
<body>

<div style="text-align: left; margin-bottom: 16px;">
<img src="lighthief-logo.png" alt="Lighthief Ltd" style="height: 50px;">
</div>

<p><strong>Subject:</strong> RFP — CIF Quotation Request — 12 MW / 48 MWh BESS — South Africa (Standalone Order)</p>
<p><strong>To:</strong> Kamil Talar (<a href="mailto:kamil@linyang.com">kamil@linyang.com</a>)<br>
<strong>Priority:</strong> <span class="urgent">HIGH</span><br>
<strong>Response by:</strong> <span class="urgent">24 March 2026</span></p>

<hr>

<p>Dear Kamil,</p>

<div class="intro">
<p>I hope this finds you well.</p>
<p>We have a new standalone BESS project opportunity in <strong>South Africa</strong> and would like to request a CIF quotation from Linyang. This is <strong>not part of the Cyprus group order</strong> &mdash; it is an independent project with a separate client and delivery destination.</p>
<p>The project has received its <strong>Eskom Planning Report</strong> (grid connection officially secured), and we need indicative pricing urgently to prepare our EPC proposal.</p>
</div>

<!-- 1. PROJECT SUMMARY -->
<h2><span class="section-label">1</span> Project Summary</h2>

<table>
<tr><th>Parameter</th><th>Value</th></tr>
<tr><td><strong>Project Name</strong></td><td>DMSH Geelvloer Facility</td></tr>
<tr><td><strong>Location</strong></td><td>Kenhardt area, Northern Cape, South Africa</td></tr>
<tr><td><strong>Client</strong></td><td>AE Alternative Energy GmbH (Germany)</td></tr>
<tr><td><strong>EPC Contractor</strong></td><td>Lighthief Ltd</td></tr>
<tr><td><strong>Grid Operator</strong></td><td>Eskom</td></tr>
<tr><td><strong>Project Type</strong></td><td>Private IPP &mdash; PPA with Eskom</td></tr>
<tr><td><strong>Application</strong></td><td>Utility-scale 75 MWp solar PV + BESS hybrid</td></tr>
<tr><td><strong>BESS Purpose</strong></td><td>Grid stability, energy shifting, dispatchability</td></tr>
</table>

<!-- 2. BESS TECHNICAL REQUIREMENTS -->
<h2><span class="section-label">2</span> BESS Technical Requirements (Eskom Final &mdash; March 2026)</h2>

<table>
<tr><th>Parameter</th><th>Value</th></tr>
<tr><td><strong>BESS Power</strong></td><td><strong>12 MW</strong> (fixed, Eskom confirmed)</td></tr>
<tr><td><strong>BESS Energy</strong></td><td><strong>48 MWh</strong> (4-hour duration)</td></tr>
<tr><td><strong>C-Rate</strong></td><td>0.25C charge / 0.25C discharge</td></tr>
<tr><td><strong>Architecture</strong></td><td>AC-coupled</td></tr>
<tr><td><strong>Internal MV Voltage</strong></td><td>33 kV</td></tr>
<tr><td><strong>POC Voltage</strong></td><td>132 kV (Eskom transmission)</td></tr>
<tr><td><strong>Frequency</strong></td><td>50 Hz</td></tr>
<tr><td><strong>System Fault Level</strong></td><td><strong>4.55 kA</strong> at 132 kV &mdash; all switchgear/protection must be rated accordingly</td></tr>
<tr><td><strong>Grid Code</strong></td><td>South African BESF Code v5.3 &mdash; <strong>Category C</strong> compliance mandated by Eskom</td></tr>
</table>

<!-- 3. GRID CODE -->
<h2><span class="section-label">3</span> Grid Code Compliance Requirements (SA BESF v5.3 + RPP Rev 3.1)</h2>

<p>Eskom mandates full Category C compliance. Key requirements:</p>

<table>
<tr><th>Requirement</th><th>Value</th></tr>
<tr><td><strong>LVRT</strong></td><td>0 pu (zero voltage) for 150 ms &mdash; must stay connected</td></tr>
<tr><td><strong>HVRT</strong></td><td>120% voltage for 2 seconds</td></tr>
<tr><td><strong>RoCoF withstand</strong></td><td>&plusmn;2.5 Hz/s (200 ms measurement window)</td></tr>
<tr><td><strong>Reactive power</strong></td><td>&plusmn;0.33 &times; Pn = &plusmn;3.96 MVAr (PF 0.95)</td></tr>
<tr><td><strong>Frequency range</strong></td><td>47.0 &ndash; 52.0 Hz</td></tr>
<tr><td><strong>Continuous frequency</strong></td><td>49.0 &ndash; 51.0 Hz</td></tr>
<tr><td><strong>Deadband</strong></td><td>49.85 &ndash; 50.15 Hz</td></tr>
<tr><td><strong>Droop (mandatory FSM)</strong></td><td>4%</td></tr>
<tr><td><strong>Droop (LFSM-U / LFSM-O)</strong></td><td>10%</td></tr>
<tr><td><strong>Active power recovery</strong></td><td>&ge;90% within 1 second post-fault</td></tr>
<tr><td><strong>Reactive current injection</strong></td><td>Within &plusmn;20% tolerance after 60 ms</td></tr>
<tr><td><strong>Phase jump tolerance</strong></td><td>20&deg;</td></tr>
<tr><td><strong>Anti-islanding</strong></td><td>Detection + disconnect within 2 seconds</td></tr>
<tr><td><strong>Ramp rate</strong></td><td>1% &ndash; 20% of Pn per minute (adjustable)</td></tr>
<tr><td><strong>SCADA protocol</strong></td><td>IEC 60870-5-101 (transmission connection)</td></tr>
<tr><td><strong>PQ monitoring</strong></td><td>IEC 61000-4-30 Class A</td></tr>
</table>

<div class="question-box">
<strong>Question for Linyang:</strong> Can you confirm that the Linyang BESS + Kehua PCS platform meets all of the above SA grid code requirements? If any item requires additional equipment or certification, please specify.
</div>

<!-- 4. ENVIRONMENTAL -->
<h2><span class="section-label">4</span> Environmental &amp; Site Conditions</h2>

<table>
<tr><th>Parameter</th><th>Value</th><th>Design Impact</th></tr>
<tr><td><strong>Ambient Temperature Max</strong></td><td><strong>45&deg;C</strong></td><td>PCS and HVAC derating required</td></tr>
<tr><td><strong>Ambient Temperature Min</strong></td><td><strong>-5&deg;C</strong></td><td>Cold start / heating required</td></tr>
<tr><td><strong>Altitude</strong></td><td><strong>916 m</strong></td><td>Air density reduction &mdash; cooling derating (~5-10%)</td></tr>
<tr><td><strong>Pollution Level</strong></td><td><strong>Heavy</strong> (semi-desert, dust)</td><td>IP-rated switchgear, sealed cabinets, dust filters</td></tr>
<tr><td><strong>Terrain Slope</strong></td><td>Max 9.2% N-S</td><td>Foundation design consideration</td></tr>
<tr><td><strong>Distance from Coast</strong></td><td>&ge;10 km (&asymp;400 km inland)</td><td>Standard corrosion protection adequate</td></tr>
</table>

<div class="question-box">
<strong>Questions for Linyang:</strong>
<ol>
<li>What is the PCS power derating at 45&deg;C ambient and 916 m altitude? Please confirm continuous output at these conditions.</li>
<li>What IP rating is provided for the PCS skid and battery containers? Is heavy pollution / dust environment covered by standard design?</li>
<li>Are additional HVAC upgrades or dust filtration options required for this environment?</li>
</ol>
</div>

<!-- 5. QUOTATION REQUEST -->
<h2><span class="section-label">5</span> Quotation Request &mdash; Two Scenarios</h2>

<p>We request CIF pricing for <strong>two scenarios</strong> to allow the client to choose:</p>

<h3>Scenario A: Grid Following Only</h3>
<table>
<tr><th>Item</th><th>Specification</th></tr>
<tr><td>Battery containers</td><td>12 MW / 48 MWh (standard Linyang LFP containers)</td></tr>
<tr><td>PCS / Inverters</td><td>Grid Following &mdash; standard Kehua PCS</td></tr>
<tr><td>MV Transformer</td><td>0.63/33 kV, Dyn11, ONAN</td></tr>
<tr><td>MV Switchgear</td><td>Rated &ge; 4.55 kA</td></tr>
<tr><td>Containerised PCS skid(s)</td><td>Per Linyang standard configuration</td></tr>
</table>

<h3>Scenario B: Grid Forming (150% Overload for 10 seconds)</h3>
<table>
<tr><th>Item</th><th>Specification</th></tr>
<tr><td>Battery containers</td><td>12 MW / 48 MWh (standard Linyang LFP containers)</td></tr>
<tr><td>PCS / Inverters</td><td><strong>Grid Forming &mdash; 150% overload (18 MW) for 10 seconds</strong></td></tr>
<tr><td>MV Transformer</td><td>0.63/33 kV, Dyn11, ONAN &mdash; sized for overload</td></tr>
<tr><td>MV Switchgear</td><td>Rated &ge; 4.55 kA</td></tr>
<tr><td>Containerised PCS skid(s)</td><td>Per Linyang configuration for grid forming</td></tr>
</table>

<div class="info-box">
<strong>For each scenario, please provide:</strong>
<ol>
<li><strong>CIF price (Cape Town, South Africa)</strong> &mdash; itemised:
<ul>
<li>Battery containers (total)</li>
<li>PCS / inverters (total)</li>
<li>MV transformer</li>
<li>MV switchgear</li>
<li>Containerised PCS skid(s)</li>
<li>Cabling / accessories</li>
<li>Freight (Shanghai &rarr; Cape Town)</li>
</ul>
</li>
<li><strong>Container count</strong> and individual container capacity (MWh)</li>
<li><strong>PCS model and quantity</strong> (which Kehua model?)</li>
<li><strong>Skid configuration</strong> (T1/T2/T4/T8?)</li>
<li><strong>Total shipping weight and dimensions</strong> (for transport planning)</li>
<li><strong>Production lead time</strong> from order confirmation</li>
<li><strong>Shipping time</strong> (Shanghai &rarr; Cape Town)</li>
</ol>
</div>

<!-- 6. DELIVERY -->
<h2><span class="section-label">6</span> Delivery &amp; Timeline</h2>

<table>
<tr><th>Parameter</th><th>Value</th></tr>
<tr><td><strong>Incoterms</strong></td><td><strong>CIF Cape Town, South Africa</strong></td></tr>
<tr><td><strong>Target Delivery</strong></td><td><strong>August 2026 (Q3)</strong></td></tr>
<tr><td><strong>Port of Discharge</strong></td><td>Cape Town</td></tr>
</table>

<div class="question-box">
<strong>Question for Linyang:</strong> Given the August 2026 target, what is the latest date a production order must be placed? Please confirm production lead time (90 days per Cyprus standard?) and shipping duration to Cape Town.
</div>

<!-- 7. WARRANTY -->
<h2><span class="section-label">7</span> Warranty &amp; Support</h2>

<table>
<tr><th>Parameter</th><th>Request</th></tr>
<tr><td><strong>Base Warranty</strong></td><td>5 years (per Linyang standard)</td></tr>
<tr><td><strong>Extended Warranty</strong></td><td>Please quote Yr 6-10 and Yr 11-15 rates (per MWh, consistent with Cyprus portfolio pricing)</td></tr>
<tr><td><strong>SOH Guarantees</strong></td><td>Please confirm SOH curve applies (85% @ Yr 5, ~80% @ Yr 10, 70% @ Yr 15)</td></tr>
<tr><td><strong>Cycle Life</strong></td><td>7,000 cycles at 70% EOL DoD</td></tr>
</table>

<!-- 8. SCOPE -->
<h2><span class="section-label">8</span> Scope Clarification</h2>

<h3>Included in Linyang CIF scope (please confirm):</h3>
<ul>
<li>Battery containers (fully assembled, tested)</li>
<li>PCS / storage inverters</li>
<li>MV transformer (LV/MV step-up)</li>
<li>MV switchgear</li>
<li>Containerised PCS skid(s)</li>
<li>Internal cabling and accessories</li>
<li>Marine freight (Shanghai &rarr; Cape Town)</li>
<li>Marine cargo insurance</li>
</ul>

<h3>NOT included (Lighthief scope):</h3>
<ul>
<li>HV transformer (33/132 kV) &mdash; TBC</li>
<li>132 kV switchgear and interconnection</li>
<li>Civil works, foundations, fencing</li>
<li>EMS / SCADA (Lighthief / Voltus)</li>
<li>IEC 60870-5-101 gateway</li>
<li>IEC 61000-4-30 Class A PQ monitoring</li>
<li>Commissioning and grid code compliance testing</li>
<li>Local installation labour in South Africa</li>
</ul>

<!-- 9. COMMERCIAL -->
<h2><span class="section-label">9</span> Commercial Terms</h2>

<table>
<tr><th>Parameter</th><th>Request</th></tr>
<tr><td><strong>Payment Terms</strong></td><td>Please propose (reference: Cyprus portfolio is 20/50/20/10)</td></tr>
<tr><td><strong>Quotation Validity</strong></td><td>Minimum 60 days</td></tr>
<tr><td><strong>Currency</strong></td><td>EUR or USD &mdash; please specify</td></tr>
<tr><td><strong>Performance Bond</strong></td><td>Required? Same terms as Cyprus (5% bank guarantee)?</td></tr>
</table>

<!-- 10. DOCS REQUIRED -->
<h2><span class="section-label">10</span> Documentation Required with Quotation</h2>

<p>Please provide with your quotation:</p>
<ol>
<li>Itemised CIF pricing (both scenarios)</li>
<li>PCS datasheet for the proposed model (with derating curves for 45&deg;C / 916 m)</li>
<li>Battery container datasheet (capacity, dimensions, weight, IP rating)</li>
<li>Preliminary GA drawing / container layout for 12 MW / 48 MWh</li>
<li>SA grid code compliance confirmation or gap analysis</li>
<li>Production and shipping timeline</li>
</ol>

<hr>

<p><span class="urgent">Response requested by: 24 March 2026</span></p>

<p>This is a time-sensitive opportunity &mdash; the client has received Eskom grid connection approval and needs our EPC proposal promptly.</p>

<p>Thank you, Kamil. Please let me know if you need any additional information.</p>

<div class="signature">
<p>Best regards,</p>
<p>
<img src="lighthief-logo.png" alt="Lighthief Ltd" style="height: 36px; margin-bottom: 6px;"><br>
<strong>Alexander Papacosta</strong><br>
Lighthief Cyprus Ltd<br>
<a href="mailto:office@lighthief.com">office@lighthief.com</a> | +357 77 77 00 50<br>
<a href="https://solarfarms.cy">solarfarms.cy</a>
</p>
</div>

</body>
</html>
