<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>BESS Turnkey Proposal — TP Aeolian Dynamics, 10.8 MW Wind Farm Hybrid, Larnaca | Lighthief Cyprus</title>
<style>
  :root {
    --primary: #1a365d;
    --primary-light: #2b6cb0;
    --accent: #ed8936;
    --accent-dark: #c05621;
    --green: #38a169;
    --green-dark: #276749;
    --red: #e53e3e;
    --gray-50: #f7fafc;
    --gray-100: #edf2f7;
    --gray-200: #e2e8f0;
    --gray-300: #cbd5e0;
    --gray-500: #718096;
    --gray-600: #4a5568;
    --gray-700: #2d3748;
    --gray-800: #1a202c;
    --gray-900: #171923;
  }
  * { box-sizing: border-box; margin: 0; padding: 0; }
  body { font-family: 'Segoe UI', system-ui, -apple-system, sans-serif; color: var(--gray-800); line-height: 1.6; background: #fff; font-size: 14px; }
  .container { max-width: 1080px; margin: 0 auto; padding: 0 32px; }

  .export-bar { position: fixed; top: 0; left: 0; right: 0; background: var(--primary); color: #fff; padding: 10px 32px; display: flex; align-items: center; justify-content: space-between; z-index: 1000; box-shadow: 0 2px 8px rgba(0,0,0,.15); }
  .export-bar span { font-size: 13px; opacity: .8; }
  .export-btn { background: var(--accent); color: #fff; border: none; padding: 8px 24px; border-radius: 6px; font-size: 14px; font-weight: 600; cursor: pointer; }
  .export-btn:hover { background: var(--accent-dark); }

  .header { background: linear-gradient(135deg, var(--primary) 0%, var(--primary-light) 100%); color: #fff; padding: 48px 0 40px; margin-top: 48px; }
  .header h1 { font-size: 26px; font-weight: 700; margin-bottom: 4px; }
  .header .subtitle { font-size: 17px; opacity: .85; margin-bottom: 20px; }
  .header-meta { display: flex; flex-wrap: wrap; gap: 24px; font-size: 13px; opacity: .75; }
  .header-meta a { color: #fff; text-decoration: underline; }
  .logo-row { display: flex; align-items: center; gap: 12px; margin-bottom: 16px; }
  .logo-dot { width: 40px; height: 40px; border-radius: 8px; background: var(--accent); display: flex; align-items: center; justify-content: center; font-weight: 800; font-size: 18px; color: #fff; }

  .kpi-strip { display: grid; grid-template-columns: repeat(4, 1fr); gap: 16px; margin: -28px 0 32px; position: relative; z-index: 2; }
  .kpi-card { background: #fff; border-radius: 10px; padding: 20px; box-shadow: 0 4px 16px rgba(0,0,0,.08); text-align: center; }
  .kpi-card .value { font-size: 24px; font-weight: 800; color: var(--primary); }
  .kpi-card .label { font-size: 11px; text-transform: uppercase; letter-spacing: .5px; color: var(--gray-500); margin-top: 2px; }
  .kpi-card.green .value { color: var(--green-dark); }
  .kpi-card.accent .value { color: var(--accent-dark); }

  .section { margin: 36px 0; page-break-inside: avoid; }
  .section h2 { font-size: 20px; font-weight: 700; color: var(--primary); border-bottom: 3px solid var(--primary); padding-bottom: 6px; margin-bottom: 16px; }
  .section h3 { font-size: 16px; font-weight: 600; color: var(--gray-700); margin: 20px 0 10px; }
  .section p { margin-bottom: 12px; color: var(--gray-700); }

  .callout { background: var(--gray-50); border-left: 4px solid var(--primary-light); padding: 14px 18px; margin: 14px 0; border-radius: 0 6px 6px 0; font-size: 13px; }
  .callout.warn { border-left-color: var(--accent); background: #fffaf0; }
  .callout.success { border-left-color: var(--green); background: #f0fff4; }
  .callout.danger { border-left-color: var(--red); background: #fff5f5; }
  .callout strong { color: var(--gray-900); }

  table { width: 100%; border-collapse: collapse; margin: 12px 0 20px; font-size: 13px; }
  thead th { background: var(--primary); color: #fff; padding: 10px 12px; text-align: left; font-weight: 600; font-size: 11px; }
  thead th:not(:first-child) { text-align: right; }
  tbody td { padding: 8px 12px; border-bottom: 1px solid var(--gray-200); }
  tbody td:not(:first-child) { text-align: right; }
  tbody tr:nth-child(even) { background: var(--gray-50); }
  tbody tr.highlight { background: #ebf8ff; font-weight: 600; }
  tbody tr.total { background: var(--gray-100); font-weight: 700; border-top: 2px solid var(--gray-300); }
  tbody tr.total td { padding: 10px 12px; }
  .small-table { max-width: 620px; }
  .mid-table { max-width: 800px; }

  .section-label { font-size: 12px; font-weight: 700; text-transform: uppercase; letter-spacing: 1px; color: var(--gray-500); margin: 24px 0 8px; padding-bottom: 4px; border-bottom: 1px solid var(--gray-200); }

  .option-grid-2 { display: grid; grid-template-columns: 1fr 1fr; gap: 20px; margin: 12px 0 20px; }
  .option-grid-3 { display: grid; grid-template-columns: 1fr 1fr 1fr; gap: 20px; margin: 12px 0 20px; }
  .option-card { border-radius: 12px; padding: 22px; border: 2px solid var(--gray-200); background: #fff; }
  .option-card.recommended { border-color: var(--green); box-shadow: 0 4px 20px rgba(56,161,105,.15); }
  .option-card.ref { border-style: dashed; opacity: .88; }
  .option-card .option-tag { display: inline-block; padding: 3px 10px; border-radius: 12px; font-size: 10px; font-weight: 700; text-transform: uppercase; letter-spacing: .5px; margin-bottom: 10px; }
  .option-card .option-tag.pv { background: #e2e8f0; color: var(--gray-700); }
  .option-card .option-tag.tender { background: #bee3f8; color: var(--primary); }
  .option-card .option-tag.rec { background: #c6f6d5; color: var(--green-dark); }
  .option-card .option-tag.max { background: #fefcbf; color: #744210; }
  .option-card h4 { font-size: 16px; font-weight: 700; color: var(--primary); margin-bottom: 4px; }
  .option-card .price { font-size: 22px; font-weight: 800; color: var(--gray-900); margin: 6px 0 14px; }
  .option-card .detail { font-size: 11.5px; color: var(--gray-600); margin: 3px 0; display: flex; justify-content: space-between; }
  .option-card .detail strong { color: var(--gray-800); }

  ul, ol { margin: 8px 0 12px 24px; }
  li { margin-bottom: 4px; }

  .footer { background: var(--gray-900); color: var(--gray-300); padding: 32px 0; margin-top: 48px; font-size: 12px; text-align: center; }
  .footer a { color: var(--accent); text-decoration: none; }
  .footer-links { margin-bottom: 8px; }
  .footer-links a { margin: 0 12px; }

  @media print {
    .export-bar { display: none !important; }
    .header { margin-top: 0; padding: 32px 0 28px; }
    .kpi-strip { margin-top: -20px; }
    .kpi-card { box-shadow: none; border: 1px solid var(--gray-200); }
    body { font-size: 11px; }
    .section { page-break-inside: avoid; }
    table { page-break-inside: auto; font-size: 11px; }
    thead th { font-size: 10px; padding: 6px 8px; }
    tbody td { padding: 5px 8px; }
    tr { page-break-inside: avoid; }
    .option-grid-2, .option-grid-3 { gap: 12px; }
    .option-card { padding: 14px; }
    .footer { background: #fff; color: var(--gray-600); border-top: 1px solid var(--gray-300); }
    @page { margin: 1.5cm 1cm; size: A4; }
  }
</style>
</head>
<body>

<div class="export-bar" id="exportBar">
  <span>BESS Turnkey Proposal — TP Aeolian Dynamics, Wind Farm Hybrid — March 2026</span>
  <button class="export-btn" onclick="exportPDF()">Export as PDF</button>
</div>

<div class="header">
  <div class="container">
    <div class="logo-row">
      <img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAADbQAAASjCAYAAAAcxV0FAAAACXBIWXMAAC4jAAAuIwF4pT92AAAGMWlUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgOS4xLWMwMDIgNzkuNzhiNzYzOCwgMjAyNS8wMi8xMS0xOToxMDowOCAgICAgICAgIj4gPHJkZjpSREYgeG1sbnM6cmRmPSJodHRwOi8vd3d3LnczLm9yZy8xOTk5LzAyLzIyLXJkZi1zeW50YXgtbnMjIj4gPHJkZjpEZXNjcmlwdGlvbiByZGY6YWJvdXQ9IiIgeG1sbnM6eG1wPSJodHRwOi8vbnMuYWRvYmUuY29tL3hhcC8xLjAvIiB4bWxuczpkYz0iaHR0cDovL3B1cmwub3JnL2RjL2VsZW1lbnRzLzEuMS8iIHhtbG5zOnBob3Rvc2hvcD0iaHR0cDovL25zLmFkb2JlLmNvbS9waG90b3Nob3AvMS4wLyIgeG1sbnM6eG1wTU09Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9tbS8iIHhtbG5zOnN0RXZ0PSJodHRwOi8vbnMuYWRvYmUuY29tL3hhcC8xLjAvc1R5cGUvUmVzb3VyY2VFdmVudCMiIHhtcDpDcmVhdG9yVG9vbD0iQWRvYmUgUGhvdG9zaG9wIDI2LjUgKFdpbmRvd3MpIiB4bXA6Q3JlYXRlRGF0ZT0iMjAyNS0wNC0wN1QxMDowMzowMSswMjowMCIgeG1wOk1vZGlmeURhdGU9IjIwMjUtMDQtMDdUMTA6MTA6MTErMDI6MDAiIHhtcDpNZXRhZGF0YURhdGU9IjIwMjUtMDQtMDdUMTA6MTA6MTErMDI6MDAiIGRjOmZvcm1hdD0iaW1hZ2UvcG5nIiBwaG90b3Nob3A6Q29sb3JNb2RlPSIzIiB4bXBNTTpJbnN0YW5jZUlEPSJ4bXAuaWlkOjFkYzBiMjk3LWIzZGYtYmI0Yi1iYzVmLTViNzI4ODEzNTg2ZSIgeG1wTU06RG9jdW1lbnRJRD0iYWRvYmU6ZG9jaWQ6cGhvdG9zaG9wOjc1Y2Q0Mzc3LWQ2MDctMjU0YS1hNGVlLTFjM2VjN2RmOTk4ZCIgeG1wTU06T3JpZ2luYWxEb2N1bWVudElEPSJ4bXAuZGlkOjcwNzZiYTBhLTk4NjktYmI0Zi1iNTdiLTY2MDk0Nzc0YjE4NyI+IDx4bXBNTTpIaXN0b3J5PiA8cmRmOlNlcT4gPHJkZjpsaSBzdEV2dDphY3Rpb249ImNyZWF0ZWQiIHN0RXZ0Omluc3RhbmNlSUQ9InhtcC5paWQ6NzA3NmJhMGEtOTg2OS1iYjRmLWI1N2ItNjYwOTQ3NzRiMTg3IiBzdEV2dDp3aGVuPSIyMDI1LTA0LTA3VDEwOjAzOjAxKzAyOjAwIiBzdEV2dDpzb2Z0d2FyZUFnZW50PSJBZG9iZSBQaG90b3Nob3AgMjYuNSAoV2luZG93cykiLz4gPHJkZjpsaSBzdEV2dDphY3Rpb249ImNvbnZlcnRlZCIgc3RFdnQ6cGFyYW1ldGVycz0iZnJvbSBhcHBsaWNhdGlvbi92bmQuYWRvYmUucGhvdG9zaG9wIHRvIGltYWdlL3BuZyIvPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0ic2F2ZWQiIHN0RXZ0Omluc3RhbmNlSUQ9InhtcC5paWQ6MWRjMGIyOTctYjNkZi1iYjRiLWJjNWYtNWI3Mjg4MTM1ODZlIiBzdEV2dDp3aGVuPSIyMDI1LTA0LTA3VDEwOjEwOjExKzAyOjAwIiBzdEV2dDpzb2Z0d2FyZUFnZW50PSJBZG9iZSBQaG90b3Nob3AgMjYuNSAoV2luZG93cykiIHN0RXZ0OmNoYW5nZWQ9Ii8iLz4gPC9yZGY6U2VxPiA8L3htcE1NOkhpc3Rvcnk+IDwvcmRmOkRlc2NyaXB0aW9uPiA8L3JkZjpSREY+IDwveDp4bXBtZXRhPiA8P3hwYWNrZXQgZW5kPSJyIj8+vG6x8gAA7k9JREFUeNrs3Ql4nHdhJ/45dduWPSPJR0ISchCSSLJj5+QILF1KKXdpOJbcdtTSQsuxu6Xb/rfdpQddWkqhBWE7kIQj4T62WQhXoRwhhw8pCTnIace2pBnrsDT38R9BKC0QEl+v55U+n+d5/Y5ljZ55v/PO733f8Xz1i9br9QgAAAAAAAAAAAAAAAAAHG0xEQAAAAAAAAAAAAAAAAAQBIU2AAAAAAAAAAAAAAAAAAKh0AYAAAAAAAAAAAAAAABAIBTaAAAAAAAAAAAAAAAAAAiEQhsAAAAAAAAAAAAAAAAAgVBoAwAAAAAAAAAAAAAAACAQCm0AAAAAAAAAAAAAAAAABEKhDQAAAAAAAAAAAAAAAIBAKLQBAAAAAAAAAAAAAAAAEAiFNgAAAAAAAAAAAAAAAAACodAGAAAAAAAAAAAAAAAAQCAU2gAAAAAAAAAAAAAAAAAIhEIbAAAAAAAAAAAAAAAAAIFQaAMAAAAAAAAAAAAAAAAgEAptAAAAAAAAAAAAAAAAAARCoQ0AAAAAAAAAAAAAAACAQCi0AQAAAAAAAAAAAAAAABAIhTYAAAAAAAAAAAAAAAAAAqHQBgAAAAAAAAAAAAAAAEAgFNoAAAAAAAAAAAAAAAAACIRCGwAAAAAAAAAAAAAAAACBUGgDAAAAAAAAAAAAAAAAIBAKbQAAAAAAAAAAAAAAAAAEQqENAAAAAAAAAAAAAAAAgEAotAEAAAAAAAAAAAAAAAAQCIU2AAAAAAAAAAAAAAAAAAKh0AYAAAAAAAAAAAAAAABAIBTaAAAAAAAAAAAAAAAAAAiEQhsAAAAAAAAAAAAAAAAAgVBoAwAAAAAAAAAAAAAAACAQCm0AAAAAAAAAAAAAAAAABEKhDQAAAAAAAAAAAAAAAIBAKLQBAAAAAAAAAAAAAAAAEAiFNgAAAAAAAAAAAAAAAAACodAGAAAAAAAAAAAAAAAAQCAU2gAAAAAAAAAAAAAAAAAIhEIbAAAAAAAAAAAAAAAAAIFQaAMAAAAAAAAAAAAAAAAgEAptAAAAAAAAAAAAAAAAAARCoQ0AAAAAAAAAAAAAAACAQCi0AQAAAAAAAAAAAAAAABAIhTYAAAAAAAAAAAAAAAAAAqHQBgAAAAAAAAAAAAAAAEAgFNoAAAAAAAAAAAAAAAAACIRCGwAAAAAAAAAAAAAAAACBUGgDAAAAAAAAAAAAAAAAIBAKbQAAAAAAAAAAAAAAAAAEQqENAAAAAAAAAAAAAAAAgEAotAEAAAAAAAAAAAAAAAAQCIU2AAAAAAAAAAAAAAAAAAKh0AYAAAAAAAAAAAAAAABAIBTaAAAAAAAAAAAAAAAAAAiEQhsAAAAAAAAAAAAAAAAAgVBoAwAAAAAAAAAAAAAAACAQCm0AAAAAAAAAAAAAAAAABEKhDQAAAAAAAAAAAAAAAIBAKLQBAAAAAAAAAAAAAAAAEAiFNgAAAAAAAAAAAAAAAAACodAGAAAAAAAAAAAAAAAAQCAU2gAAAAAAAAAAAAAAAAAIhEIbAAAAAAAAAAAAAAAAAIFQaAMAAAAAAAAAAAAAAAAgEAptAAAAAAAAAAAAAAAAAARCoQ0AAAAAAAAAAAAAAACAQCi0AQAAAAAAAAAAAAAAABAIhTYAAAAAAAAAAAAAAAAAAqHQBgAAAAAAAAAAAAAAAEAgFNoAAAAAAAAAAAAAAAAACIRCGwAAAAAAAAAAAAAAAACBUGgDAAAAAAAAAAAAAAAAIBAKbQAAAAAAAAAAAAAAAAAEQqENAAAAAAAAAAAAAAAAgEAotAEAAAAAAAAAAAAAAAAQCIU2AAAAAAAAAAAAAAAAAAKh0AYAAAAAAAAAAAAAAABAIBTaAAAAAAAAAAAAAAAAAAiEQhsAAAAAAAAAAAAAAAAAgVBoAwAAAAAAAAAAAAAAACAQCm0AAAAAAAAAAAAAAAAABEKhDQAAAAAAAAAAAAAAAIBAKLQBAAAAAAAAAAAAAAAAEAiFNgAAAAAAAAAAAAAAAAACodAGAAAAAAAAAAAAAAAAQCAU2gAAAAAAAAAAAAAAAAAIhEIbAAAAAAAAAAAAAAAAAIFQaAMAAAAAAAAAAAAAAAAgEAptAAAAAAAAAAAAAAAAAARCoQ0AAAAAAAAAAAAAAACAQCi0AQAAAAAAAAAAAAAAABAIhTYAAAAAAAAAAAAAAAAAAqHQBgAAAAAAAAAAAAAAAEAgFNoAAAAAAAAAAAAAAAAACIRCGwAAAAAAAAAAAAAAAACBUGgDAAAAAAAAAAAAAAAAIBAKbQAAAAAAAAAAAAAAAAAEQqENAAAAAAAAAAAAAAAAgEAotAEAAAAAAAAAAAAAAAAQCIU2AAAAAAAAAAAAAAAAAAKh0AYAAAAAAAAAAAAAAABAIBTaAAAAAAAAAAAAAAAAAAiEQhsAAAAAAAAAAAAAAAAAgVBoAwAAAAAAAAAAAAAAACAQCm0AAAAAAAAAAAAAAAAABEKhDQAAAAAAAAAAAAAAAIBAKLQBAAAAAAAAAAAAAAAAEAiFNgAAAAAAAAAAAAAAAAACodAGAAAAAAAAAAAAAAAAQCAU2gAAAAAAAAAAAAAAAAAIhEIbAAAAAAAAAAAAAAAAAIFQaAMAAAAAAAAAAAAAAAAgEAptAAAAAAAAAAAAAAAAAARCoQ0AAAAAAAAAAAAAAACAQCi0AQAAAAAAAAAAAAAAABAIhTYAAAAAAAAAAAAAAAAAAqHQBgAAAAAAAAAAAAAAAEAgFNoAAAAAAAAAAAAAAAAACIRCGwAAAAAAAAAAAAAAAACBUGgDAAAAAAAAAAAAAAAAIBAKbQAAAAAAAAAAAAAAAAAEQqENAAAAAAAAAAAAAAAAgEAotAEAAAAAAAAAAAAAAAAQCIU2AAAAAAAAAAAAAAAAAAKh0AYAAAAAAAAAAAAAAABAIBTaAAAAAAAAAAAAAAAAAAiEQhsAAAAAAAAAAAAAAAAAgVBoAwAAAAAAAAAAAAAAACAQCm0AAAAAAAAAAAAAAAAABEKhDQAAAAAAAAAAAAAAAIBAKLQBAAAAAAAAAAAAAAAAEAiFNgAAAAAAAAAAAAAAAAACodAGAAAAAAAAAAAAAAAAQCAU2gAAAAAAAAAAAAAAAAAIhEIbAAAAAAAAAAAAAAAAAIFQaAMAAAAAAAAAAAAAAAAgEAptAAAAAAAAAAAAAAAAAARCoQ0AAAAAAAAAAAAAAACAQCi0AQAAAAAAAAAAAAAAABAIhTYAAAAAAAAAAAAAAAAAAqHQBgAAAAAAAAAAAAAAAEAgFNoAAAAAAAAAAAAAAAAACIRCGwAAAAAAAAAAAAAAAACBUGgDAAAAAAAAAAAAAAAAIBAKbQAAAAAAAAAAAAAAAAAEQqENAAAAAAAAAAAAAAAAgEAotAEAAAAAAAAAAAAAAAAQCIU2AAAAAAAAAAAAAAAAAAKh0AYAAAAAAAAAAAAAAABAIBTaAAAAAAAAAAAAAAAAAAiEQhsAAAAAAAAAAAAAAAAAgVBoAwAAAAAAAAAAAAAAACAQCm0AAAAAAAAAAAAAAAAABEKhDQAAAAAAAAAAAAAAAIBAKLQBAAAAAAAAAAAAAAAAEAiFNgAAAAAAAAAAAAAAAAACodAGAAAAAAAAAAAAAAAAQCAU2gAAAAAAAAAAAAAAAAAIhEIbAAAAAAAAAAAAAAAAAIFQaAMAAAAAAAAAAAAAAAAgEAptAAAAAAAAAAAAAAAAAARCoQ0AAAAAAAAAAAAAAACAQCi0AQAAAAAAAAAAAAAAABAIhTYAAAAAAAAAAAAAAAAAAqHQBgAAAAAAAAAAAAAAAEAgFNoAAAAAAAAAAAAAAAAACIRCGwAAAAAAAAAAAAAAAACBUGgDAAAAAAAAAAAAAAAAIBAKbQAAAAAAAAAAAAAAAAAEQqENAAAAAAAAAAAAAAAAgEAotAEAAAAAAAAAAAAAAAAQCIU2AAAAAAAAAAAAAAAAAAKh0AYAAAAAAAAAAAAAAABAIBTaAAAAAAAAAAAAAAAAAAiEQhsAAAAAAAAAAAAAAAAAgVBoAwAAAAAAAAAAAAAAACAQCm0AAAAAAAAAAAAAAAAABEKhDQAAAAAAAAAAAAAAAIBAKLQBAAAAAAAAAAAAAAAAEAiFNgAAAAAAAAAAAAAAAAACodAGAAAAAAAAAAAAAAAAQCAU2gAAAAAAAAAAAAAAAAAIhEIbAAAAAAAAAAAAAAAAAIFQaAMAAAAAAAAAAAAAAAAgEAptAAAAAAAAAAAAAAAAAARCoQ0AAAAAAAAAAAAAAACAQCi0AQAAAAAAAAAAAAAAABAIhTYAAAAAAAAAAAAAAAAAAqHQBgAAAAAAAAAAAAAAAEAgFNoAAAAAAAAAAAAAAAAACIRCGwAAAAAAAAAAAAAAAACBUGgDAAAAAAAAAAAAAAAAIBAKbQAAAAAAAAAAAAAAAAAEQqENAAAAAAAAAAAAAAAAgEAotAEAAAAAAAAAAAAAAAAQCIU2AAAAAAAAAAAAAAAAAAKh0AYAAAAAAAAAAAAAAABAIBTaAAAAAAAAAAAAAAAAAAiEQhsAAAAAAAAAAAAAAAAAgVBoAwAAAAAAAAAAAAAAACAQCm0AAAAAAAAAAAAAAAAABEKhDQAAAAAAAAAAAAAAAIBAKLQBAAAAAAAAAAAAAAAAEAiFNgAAAAAAAAAAAAAAAAACodAGAAAAAAAAAAAAAAAAQCAU2gAAAAAAAAAAAAAAAAAIhEIbAAAAAAAAAAAAAAAAAIFQaAMAAAAAAAAAAAAAAAAgEAptAAAAAAAAAAAAAAAAAARCoQ0AAAAAAAAAAAAAAACAQCi0AQAAAAAAAAAAAAAAABAIhTYAAAAAAAAAAAAAAAAAAqHQBgAAAAAAAAAAAAAAAEAgFNoAAAAAAAAAAAAAAAAACIRCGwAAAAAAAAAAAAAAAACBUGgDAAAAAAAAAAAAAAAAIBAKbQAAAAAAAAAAAAAAAAAEQqENAAAAAAAAAAAAAAAAgEAotAEAAAAAAAAAAAAAAAAQCIU2AAAAAAAAAAAAAAAAAAKh0AYAAAAAAAAAAAAAAABAIBTaAAAAAAAAAAAAAAAAAAiEQhsAAAAAAAAAAAAAAAAAgVBoAwAAAAAAAAAAAAAAACAQCm0AAAAAAAAAAAAAAAAABEKhDQAAAAAAAAAAAAAAAIBAKLQBAAAAAAAAAAAAAAAAEAiFNgAAAAAAAAAAAAAAAAACodAGAAAAAAAAAAAAAAAAQCAU2gAAAAAAAAAAAAAAAAAIhEIbAAAAAAAAAAAAAAAAAIFQaAMAAAAAAAAAAAAAAAAgEAptAAAAAAAAAAAAAAAAAARCoQ0AAAAAAAAAAAAAAACAQCi0AQAAAAAAAAAAAAAAABAIhTYAAAAAAAAAAAAAAAAAAqHQBgAAAAAAAAAAAAAAAEAgFNoAAAAAAAAAAAAAAAAACIRCGwAAAAAAAAAAAAAAAACBUGgDAAAAAAAAAAAAAAAAIBAKbQAAAAAAAAAAAAAAAAAEQqENAAAAAAAAAAAAAAAAgEAotAEAAAAAAAAAAAAAAAAQCIU2AAAAAAAAAAAAAAAAAAKh0AYAAAAAAAAAAAAAAABAIBTaAAAAAAAAAAAAAAAAAAiEQhsAAAAAAAAAAAAAAAAAgVBoAwAAAAAAAAAAAAAAACAQCm0AAAAAAAAAAAAAAAAABEKhDQAAAAAAAAAAAAAAAIBAKLQBAAAAAAAAAAAAAAAAEAiFNgAAAAAAAAAAAAAAAAACodAGAAAAAAAAAAAAAAAAQCAU2gAAAAAAAAAAAAAAAAAIhEIbAAAAAAAAAAAAAAAAAIFQaAMAAAAAAAAAAAAAAAAgEAptAAAAAAAAAAAAAAAAAARCoQ0AAAAAAAAAAAAAAACAQCi0AQAAAAAAAAAAAAAAABAIhTYAAAAAAAAAAAAAAAAAAqHQBgAAAAAAAAAAAAAAAEAgFNoAAAAAAAAAAAAAAAAACIRCGwAAAAAAAAAAAAAAAACBUGgDAAAAAAAAAAAAAAAAIBAKbQAAAAAAAAAAAAAAAAAEQqENAAAAAAAAAAAAAAAAgEAotAEAAAAAAAAAAAAAAAAQCIU2AAAAAAAAAAAAAAAAAAKh0AYAAAAAAAAAAAAAAABAIBIiAMIgGo0KAQidzMimvmgkurRer/VF6rVlkUi96ye36+2N293z39P4+5LGH20/u1ettV6vd/3cGJiPRGK5/zgwRurRaDzTuFWJRGPZxroQjcYmG7cPNP5xpvHv+xv/vjvVPzzjmQAAAAAAAAAAAICFr16vCwEIhagBCwjFYKXQBhxD2dGh3nqtcma9Vj05Uq+eWK+VT2jc7musU431ksa6s/Hv7fVqua1eLSUbS7xWLTbFwBWNxiPReEutsVSj8WQ5GksUG0shGkseaKwnG+tMY/1YNBbf01g/2vjm+xu370n1D2c88wAAAAAAAAAAABAe+iFAWCi0AeEYrBTagKMgOzqUqNdrZ9Wr5bMjtcoza7XyyfVq6bh6tdhXqxSW18r59loln6jXKotv3I0lI7GWzlIs0TYXi7dNRRMtY7FYy6PRePLBaCxxTySWuCM9sPlOexEAAAAAAAAAAAA0B/0QICwU2oBwDFYKbcAhyoxs6ovUKs+tV8vra9XSGfVq8em1Sn5ltTS7tLEkI/WakA51bI4lI/GWrmIs2TkVS7btjcZbH4rFW+5qfP2OaDz57VT/8H4pAQAAAAAAAAAAQDD0Q4CwUGgDwjFYKbQBTyKzc+M59VrpolqleEG9UjitWp47rlqcWVor52LSOTbiLUsq8dYlU7Fkx65You3uaLz11mi85RtmdgMAAAAAAAAAAIAjTz8ECAuFNiAcg5VCG/C47MimE2rV0strlcJFtXLurGppdk21ON1Rr5YMFCERi7fW423dB+ItXY/Gku07o/G2b0XjyS+mBzaPSQcAAAAAAAAAAAAOjX4IEBYKbUA4BiuFNliUMjuvOr9eKb6qVsmfXy3PnVotTKerpQMJySxM8dal5Xjrsol4svO+WLL9W9FE22fTA5tHJAMAAAAAAAAAAABPTj8ECAuFNiAcg5VCGyx42ZGrT61VCq+pVXLPrxYPnFkpTPbUyrmYZBa3eEtXNd62fF+8ZcmdsWTb12Lx1htTA5t3SQYAAAAAAAAAAAD+I/0QICwU2oBwDFYKbbCgZEeHEvVq+WW1Su63q8UDF1QKk6urxZmkZHgq4m3dpUTb8kfjLV3fjyU7bojGEl9O9Q/XJAMAAAAAAAAAAMBiph8ChIVCGxCOwUqhDUItOzrUXasULqmVcy+tFmfWlnOZdL1a9MLmiIgl2uqJjvRYvGXptliy44uxROvHUv3Ds5IBAAAAAAAAAABgMdEPAcJCoQ0Ix2Cl0Aahkh0d6qpVipfWSrMXVwqTg5XcRHe9bgItAjpmxOKRREfPZKJt+bZYsvPGWKL1+lT/cEEyAAAAAAAAAAAALGT6IUBYKLQB4RisFNqgqWVHhxK1SvF1tXLuNdXi1HnluYl0vVYWDM1xDIkn68mO3ol467IfxFs6PxaNt3wm1T9ckQwAAAAAAAAAAAALiX4IEBYKbUA4BiuFNmg6mZGNZ9RKuT+oFqdfVJ4bO75WKXihEgqxRFs92dn3SLx12c2xlo73pge23C0VAAAAAAAAAAAAwk4/BAgLhTYgHIOVQhscc9nRoZZapXhZrXTgknI+u76Sy3RIhYUg0ZHOJdtTd8RallwfS7Rem+ofLkkFAAAAAAAAAACAsNEPAcJCoQ0Ix2Cl0AbHRGZkU1+9nH9bpTD1W+W5fSeZhY2F7vHZ2x6Nty3/XDzZ/u7UwObHpAIAAAAAAAAAAEAY6IcAYaHQBoRjsFJog8BkRjadVSvN/tdKfv+LynNjvfVaRSgs0mNPPJLs6ssk2ld8Jday5N3pgc07pAIAAAAAAAAAAECz0g8BwkKhDQjHYKXQBkdVZudV51eLB/64ks88rzw3vkQi8IuSHT2ziY70v8Zbl/59enDrzRIBAAAAAAAAAACgmeiHAGGh0AaEY7BSaIMjLrNz47pq6cAfV+bGX1TOTXRJBJ66REc6l+zo/dd465J3pQe3flMiAAAAAAAAAAAAHGv6IUBYKLQB4RisFNrgiMiMbFpbLc78j0ou88Ly3NhSicDhS3b0zCU6er4Rb13yl+nBrbdIBAAAAAAAAAAAgGNBPwQIC4U2IByDlUIbHLLs6FBvtTT7Z5XcxMWlA3tTjcsVocBRkuzoOZDs7Pt/sdauP00PbLlPIgAAAAAAAAAAAARFPwQIC4U2IByDlUIbHJTs6FCiVs6/rZLfv6k0+9jJ9WpZKBDocSsWSS5ZvS/Znr4+1tL5zlT/8IxUAAAAAAAAAAAAOJr0Q4CwUGgDwjFYKbTBU5LZedWLKvn9f1Y6sGdDrTwXlwgce7FEW71lyZq7423L/75n3Ue2SAQAAAAAAAAAAICjQT8ECAuFNiAcg5VCGzyh7OhQulo88BflubHXNJZlEoHmFW9bVm7pWv21eFv3H6UHNo9IBAAAAAAAAAAAgCNFPwQIC4U2IByDlUIb/ILMjiteX8nv/+PizO4z6tWiFwmE6sAWi7QsWbMn2dHzgViy/a9T/cMVoQAAAAAAAAAAAHA49EOAsFBoA8IxWCm0wY/9ZDa2mb8tze59dSWX6ZAIhF+8pavSsvS4b8dbu/9benDLHRIBAAAAAAAAAADgUOiHAGGh0AaEY7BSaGORy+y86gWVfPZvStO71tXMxgYL9Wg3P2vbWLKz9/2xZPtfpvqHazIBAAAAAAAAAADgqdIPAcJCoQ0Ix2Cl0MYilB0dStTKuf9Znhv7ndKBPWmJwOIRb1tWally3D8nWpe+KTWw+TGJAAAAAAAAAAAA8GT0Q4CwUGgDwjFYKbSxiGRGNq2qFqc/WJre9eJq6UBCIrCIj3/xZL116dPuSrSn/ii99pp/lggAAAAAAAAAAABPRD8ECAuFNiAcg5VCG4tAZufGCyv57HuL04+sr1dLdnrgP2jpWrU/2bXyn2LJjj9P9Q9XJAIAAAAAAAAAAMC/px8ChIVCGxCOwUqhjQUss+OKy8pz4/+rOPPo0yKOy8CTiLd1l1qXHn9DvHXpm1L9wzMSAQAAAAAAAAAAYJ5+CBAWCm1AOAYrhTYWmOzoUKxWzv1/pQOPvaU8N75UIsDBiiU7aq3LTvhGom351amBDz0kEQAAAAAAAAAAgMVNPwQIC4U2IByDlUIbC0R2dKilWpp9d2lm18ZKfn+7RIDDPkbGk5HWZSfsTLSn35ge3PI9iQAAAAAAAAAAACxO+iFAWCi0AeEYrBTaCLns6FBXtTjzT8XpR17bWCclAhyFg2WkdenTHkl29r0pvfaaLwkEAAAAAAAAAABgcdEPAcJCoQ0Ix2Cl0EZIZUeHVlQKU1uLUw+/tFaei0sECELrsqc9muxc+eb02mu+IA0AAAAAAAAAAIDFQT8ECAuFNiAcg5VCGyHzsyLbQy+rlXMxiQDHQsvS4/a1dK1+a3rtNZ+QBgAAAAAAAAAAwMKmHwKEhUIbEI7BSqGNkFBkA5qRYhsAAAAAAAAAAMDCpx8ChIVCGxCOwUqhjSaXHR3qqhanP1Scevjiamk2LhGgGT1ebPud9NprviANAAAAAAAAAACAhUU/BAgLhTYgHIOVQhtNKjs61FItznygOPXQZYpsQFi0dp/0QLKz9w3pwa23SAMAAAAAAAAAAGBh0A8BwkKhDQjHYKXQRhOa2HbJO4tTD7+9UphslQYQvmNrPNK6/KTtiY70a9MDW+6TCAAAAAAAAAAAQLjphwBhodAGhGOwUmijiUxsv/yNpZlH/7o8N75EGkDoj7Hxlnpb99O/FW9f/tr0wOYxiQAAAAAAAAAAAISTfggQFgptQDgGK4U2mkBmx5WvKB3Y88HSgd190gAWmliivda24pSPxVuXXpnqH65IBAAAAAAAAAAAIFz0Q4CwUGgDwjFYKbRxDGVGNp5RmZv4VGHqwTMijpvAApdoX5Fv7T7pv/esu/Z90gAAAAAAAAAAAAgP/RAgLBTagHAMVgptHAPZ0aGuSn7yhsLkj15cr5bshMCi0rL0+N0tS9a8Lj245TvSAAAAAAAAAAAAaH76IUBYKLQB4RisFNoI2MQdb/ibwtSDb6kWZxLSABbt8TeWiLQuP/l7ifYVr0oPbB6TCAAAAAAAAAAAQPPSDwHCQqENCMdgpdBGQDI7rnxdcfqRfyrPjXVLA+AnYsnOatuKU9/Xu/6jb5EGAAAAAAAAAABAc9IPAcJCoQ0Ix2Cl0MZRlh3ZdHx5bvymwuSDZzVO5wUC8Eu0LFmdaVl6/KvTg1u/JQ0AAAAAAAAAAIDmoh8ChIVCGxCOwUqhjaMkOzoUqxYPfKAwef/GWjkfkwjAkxyTY4lI24pTv5poX/GKVP9wTiIAAAAAAAAAAADNQT8ECAuFNiAcg5VCG0dBZscVv12cfmRLeW58qTQADk6irbvYuvzkt/Wsu/YfpQEAAAAAAAAAAHDs6YcAYaHQBoRjsFJo4wjKjmxaU54b/+fC1IODEcdBgMPS2n3S/S1dK/9zamDzI9IAAAAAAAAAAAA4dvRDgLBQaAPCMVgptHGETNzxhr/O77//7bXyXFwaAEdGLNlZbU+d9s6es6//M2kAAAAAAAAAAAAcG/ohQFgotAHhGKwU2jhMmZ0b15cO7P5SaWb3KmkAHB2t3Sc90NK18gVmawMAAAAAAAAAAAiefggQFgptQDgGK4U2DlF2dChRLUx/NL//vovr1ZIdCeAoM1sbAAAAAAAAAADAsaEfAoSFQhsQjsFKoY1DkNlx5cuLUw9dX85NLJEGQLAen63t+amBzbukAQAAAAAAAAAAcPTphwBhodAGhGOwUmjjIGRHh9oq+f1fKmTv+7V6vSoQgGMk3rKk0pY67U096679oDQAAAAAAAAAAACOLv0QICwU2oBwDFYKbTxFmR1XvqIw9eDHKrlMhzQAmuIgHmlf8Yx/SXSkfj3VP1wSCAAAAAAAAAAAwNGhHwKEhUIbEI7BSqGNJ5EdHWqp5Cc/V8je+2KzsgE0n2Rn70xr99N/Iz245XvSAAAAAAAAAAAAOPL0Q4CwUGgDwjFYKbTxK2R2XvXi4uSDN5ZzE13SAGji43m8td6ePv0fetd/7A+lAQAAAAAAAAAAcGTphwBhodAGhGOwUmjjl8iODsUqhalPF7L3vLJeMysbQFi0dp90X8uS1Rek+of3SwMAAAAAAAAAAODI0A8BwkKhDQjHYKXQxs/J7Ny4rjT9yFdLs3tT0gAIn0T7inzbilN/Mz249ZvSAAAAAAAAAAAAOHz6IUBYxEQAQNhM3PGG/5Mb23GHMhtAeFXy+9tz+3Z8fWLbJX8pDQAAAAAAAAAAAIDFwwxtQDgGKzO00ZAZ2bSqPLvvW8Wph06VBsDC0ZY67ZZkR89Fqf7hkjQAAAAAAAAAAAAOjX4IEBYKbUA4BiuFtkUvs+OKK/LZe4erxZmkNAAWnmTXysnW7pOemx7YfKc0AAAAAAAAAAAADp5+CBAWCm1AOAYrhbZFKzs6FKvkJ7+Qz97zkki9JhCABSze0lVtTz/z0vTaD39cGgAAAAAAAAAAAAdHPwQIC4U2IByDlULbopQZ2XhaaXrXd0oHHuuRBsAiOebHEpH2nrP+tnf9R98uDQAAAAAAAAAAgKdOPwQIC4U2IByDlULbojOx/bLfy2fueW+tPBeXBsDi054+/RuJ9tR/TvUPm54TAAAAAAAAAADgKdAPAcJCoQ0Ix2Cl0LZoZEeHEpX8/i/nM/e8oHFaLRCARax12QmPtiw9bn2qfzgjDQAAAAAAAAAAgF9NPwQIC4U2IByDlULbopAdufrU4vTD3y8d2JOSBgDzEh3pXNvyU56dHtyyXRoAAAAAAAAAAABPTD8ECIuYCABoBpkdV1yWGx+5W5kNgH+vkst05CfuvK1xnHiJNAAAAAAAAAAAAADCzwxtQDgGKzO0LWjjt7/u2nzm7kvrtaowAPilYonWentP/+/3rPvIP0kDAAAAAAAAAADgF+mHAGGh0AaEY7BSaFuQsqND3aUDe24tTj10qjQAeNLzgVgi0tFz1rt71n/0v0oDAAAAAAAAAADgP9IPAcJCoQ0Ix2Cl0LbgZHZufHZh8kdfqeQyHdIA4CDOCiLtPWd8qu+cGy+WBQAAAAAAAAAAwM/ohwBhodAGhGOwUmhbUCa2X/bm/MRdf1+rFDyxABySttQzvpfsSD8n1T9ckwYAAAAAAAAAAIBCGxAeCm1AOAYrhbYFY/z21348P3H36+p1/QMADk/b8pPvTnat7FdqAwAAAAAAAAAAUGgDwkOhDQjHYKXQFnrZ0aGO8uy+WwuTD5wpDQCOlNZlJz7YsnTNM1P9wyVpAABAuGRHh3obq656rbq6sV4SqVeX/ts/RmPt9VqlOxqN5yKR+vS/+3qx8UcmGo1NNr4+m+js3b3s5L+oShMAAAAAAEChDQgPhTYgHIOVQluoZUeuPrUw9eCt5dl93dIA4EhrWXr8rtZlTzsj1T88Kw0AADh2MiOb+iL12gX1aqm/Xquc3FhWNW6vrNfKy2vVUle9Wm5r/D3ZWOK1avGIveEXjSUj0XhLNRZvqUTjyVLjdi4Wb51sfD0bjSUeayy7G1+/MxJL3JEe2DzimQIAAAAAABYq/RAgLBTagHAMVgptoZXZceXL85kffrpaOpCQBgBHS8uS48Zau084PdU/PCUNAAA4euZLa/Vq+YX1WvnCeqVwZq2SP7FamkvXynNttUqh6d/Ei8bikVhLVzme7JqKJdsfi8Xb7osmWu6IxltvTg9s3uEZBgAAAAAAwkw/BAgLhTYgHIOVQlsoTWy79B25iTv/ol4teQIBOOqSXSsn25affFqqfzgjDQAAOHzZkaufWasUXlur5J9TLc2eVi1O91aLM8mFur2xRFs93tY9HW/pejiW6Lg1luz4YjQW/0rjGqNibwAAAAAAAMJAPwQIC4U2IByDlUJb6Izf/rprcxN3XRqp14QBQGCU2gAA4NBkR4cS9VrllbXS3MXV0oFzK4XJ1dXiTGKx5xKNt9QT7SumEq3L7oq1dH4plmj/SON6Y9weAwAAAAAANCP9ECAsFNqAcAxWCm2hkR0dipVzE98tZO87XxoAHAstXauyrcuffmKqf3hWGsC8h286K91YnSWJwzZ74ovvvF0MHMPXcldjtUESR8QtjddzQQxkdl71gmpp9nerxelnVXITfbVK0ZtwTyYajSTb07OJ9hU7Yi1dn4y3Ltuy4ox/yAuGf3td7bjyFfV69URJHOZLLZa8PT245TuLfYyu1yr99obD3ZcS96UHt960ULYnOzrUVqsUfsczCyEel+Itn0gPbB5rzvOYK15Tr9dWeZYO+zzmu43zmNucxziPcR7zC+cx3Y3zmMs9swv7WHJoY8bGZ9drZe/7wpE9HwnN+yoT2y/7Q88YHPFzhW+k+j80IgkgDBIiAOBImX8DsjSza6Q4/ejx0gDgWCnN7k1FovEfNY5Lpyi1AY97dmP5nBgO287GslYMHEOnNJZviuGIOKmxPCyGxadxjtxRK+ffWi1OX1zOTZw++9gPklI5SPV6pJFdV2OZP794djTe8t4933nRWKJt+U2xls53pQe23CekxX5NuucDpZndKyVxeNpTp3+rsXreYs6gks++u7D/R86/D1Nr90kPNFYL5oPgkXqtb27vHe/xzEJ4da0+Z29jdWMzPrbi9KMfLM+NdXuWDvM8pufMzzdWr3Qe4zzGeczPn8ZUz3Ies/CPJYeiWph6Zz57z0WeWTiC5yMhel/FsQGOvI7ega2N1UZJAGGg0AbAEZEZ2XhaYf/9t5fnxpdIA36JaDQSi7fUo7GWajSeLEdjyVJjKURj8Xw0lpht/ONsNBqfi0RjB6KNpXGH0i/+kHqyXq8tjdTr7fV6ZWmkVu2q1ypLa9Xi0nql0Fmr5JN+mz78ROnA7r7GSqkNAIBFr3FOvKJWmntHpTD1W7N7bj+xXnXdeCTVq6XofHmpsVzZuJa/8rFvvWA60ZH+erxlyTvTg1u2SwgAAAAAAADgFym0AXDYMjs3XpjP/PCb1cJ0izRYqKKxxPx03LVYvOUnZbR4S6HxtbmflNESM9FofDIai2cb3zQRjcYmGneYaPx9X+Oeexvrx1L9w+NBPM7s6NDSeq06UK9VTm8sZ9Srxf5apXBirTzXWy3OdDVuxzybLBbzpbZoLHb346W2kkQAAFgspu59W7Kcm3hLJT+5aXbPbSfPl66kEoR6pDw3tqyxvCoSib7qsW//2mSyo+eL8ZauP00NbN4lHwAAAAAAAICfUGgD4LBkdlz5qtz46Cdr5bm4NAiDaDxZj8XbqtFEayk2P0NaPDkXjSVnIrHE1HwhLRpN7Gus9za+8bH5IlokGns02lhS/cMzYdi+xx/ndx5ffkF2ZNPx9Vrlolql+JxaJbehWpo9qVqY7DazGwtVcfrR4xuv5zuzo0OnN14fNYkAALCQZUY2Pquan/zrmUe/c4H3ao61eqQ8u295Y7ksGktctve7L3kw0ZF+byzR+n7XJgAAAAAAAMBip9AGwCGb2H7Z782N7Xif3/LNsRRLtNajifZyLN5aiMZbZmLxluloLDkRjSf2RaKJx6KxxIPRaGxXJBZ/pLF+MNU/PLuY83r8N8J/9PHl38zPtFivFl9SK+cvrJYOnF7JZ3trlYLXNgtCceqhUxvjwncbNy+QBgAAC012dChRK+f+d3lubNPs7ltSEmk+9VolUpx++OmN5b3xtmXvHrvtNf830br0TY1r9MekAwAAAAAAACxGCm0AHJKJbZf8VW5s5x/NfyAHjrRoLB6JJTvLsUR7PpZonYrGW8ejseRYNJ7cFf3JzGkPRqLxHzbW9y/2gtqRkh7c8r3G6ns//Xt2dCjWeH2/sFbOXVwtzT2rWth/YqUw1SIpwqqw/77zx269+PN9537yFdIAAGAhyI5sWlMpzrw/Nz76kmpxxnv9IVEtTCfzhelXRuPJV+z7/stHEx3pt6YHt35dMgAAAAAAAMBi4j+5ATho47e/7tq5fTsujUTqwuCQROPJSLxlST6W7JiOJdr2ReOtD8fiLfdEY4kdkVh8e3pgy31SOrZS/cO1xurLjy8/lh25+tRaJX9ptXTgJZVc9vRKYbJNUoRJPnP3y8dvf/1w74aPD0kDAICwalybPbOcy1wzu/eO8+rVkpm1Q6peLUcLkw8MRCYf/Nre7754V7Jz5X9Pr73mE5IBAAAAAAAAFgOFNgAOytitF/9zbnz0xZLgqYlGEu3LC/G27odiifYfxuKtt0bjyW+lB7feIpvwSQ186P7G6k8fXyKZkU1n1cq536kWZ15YyU2cVC3NOrek6eUm7rx6Ytsle3rOvv7PpQEAQJhkR65eX86Nb5ndc+vaeq0ikAWjHilOP3p8Y/n4nn994T+0LFnztvTaD18nFwAAAAAAAGAh86FjAJ6ysR+8+lv5zN3PlQS/SjSWiLQuO+GueOuy66OJ1uvSA5v3SmVhajy3dzZWv//Tv2d2XvWCamn2jdX8/ovKc+Oper0qJJpPvRbJjY/+WWbHFQ+n1374WoEAANDsMiMbT6vksh+f3XPrekW2ha10YE+6sVy75zsvelfLkjVvSg9u/bRUAAAAAAAAgIVIoQ2AJ5UdHYqV58Z/kM/es0EaPJm2Fad8o+/cT79AEotPenDr1xur+WV+9ra+eqXwh5XC9KvKc/tOqZVzMQnRLOY/BJybuOuazI4r70uvveb7EgEAoBllR4fSlXz2k3N7tz2vXi1FJbJ4lGZ2r2wsn9r7vZc+kOzs++304JbtUgEAAAAAAAAWEoU2AH6lH5fZZveNFiYfOEMaPBX5zD3/6dGvnldJtHVnY4m2vdF4665oPPFYNBrfF4nGd0ejsYlIY4lGo4811mOp/uGC1Bae9MDmscbqHfPL/DhSr5ZeXy3ODJXnxs+pFCZbJcSxNl+yLEz+6BvZkU2npAY2PyYRAACaxfw1VLU0+97c2M7fbazjElm8ilMPnVw6sHvb2K2v/mayo++3V5z1j1mpAAAAAAAAAAuBQhsATyg7OtRSmtl9b3H6kROlwcGolefipfJcb+Pm/DL4q7734f/XH4nGWurRWKIejcZq0Xiy0vhCNRqNlxtfayzxYiQazzfWc9FoYrrxtX2RWGJvY31X43tvTQ9sHpF4c0v1D9caq48+vkQyO696cbU48wfl3MSzK7lMh4Q4Vir5/W2NY9yOxvFuTWM/LUkEAIBjLbPjitcU9t+/uTw3vkQazKtXy/O/POj5pdY9+ya2XfLOnrOv/3OpAAAAAAAAAGGn0AbAL5UdHeoqTj9yb2lm92ppcFTV65F6tRidXxp/ix3s+ckjXx6MxFqWlOLJjploom08Fm/bFY0nH/xx4S2W3BmNxbel+odzgm4e6cGtNzVW88t8ue38avHAH1dyE88r5yZ8YJPAlQ7sSccS7dsbN8+UBgAAx8r+O3+vpzS756bZvbdvmL9Ohp9XLc4k5vZt/7M93/mNTS1L1rw8PbjlDqkAAAAAAAAAYaXQBsAv+HGZbeqRH5UO7O6TBs2uXqtGqoWplsaSbvx1fjnj57/n0a+eV40nO/KxZPtkNN46Fo237IrFkvdFYon7orH43dFY4s5U//CsNIOXHtx6S2P1svnbmZ0bL6wWZ/6/8ty+51by+9ulQ1AKkw+cMXbrxZ/rO/eTr5QGAABBm9h26Tvm9m37X9XSAe/X86RKM7vWlOfGbxu//fXX9G74+EaJAAAAAAAAAGHkP8gB+A+yo0MtpZldP1RmYyGplefijaWrcXN+Ob6xbPj573n05g21WKK9HEu0zUXjydloLDnTWPZHYvGxaCyRjUZjU5FIdCoSjeYat8d/er96vbYqUq/1RRNtH0sPbL5T2ocuPbjle43Vi+ZvZ3Ze9eJqYeodpdl951WL00npcLTlMz98xcT2S9/es+66d0sDAIAgZEY29VXmxv9lbt+206XBwZif5T43PnLVnn/99Ze1LD3+N8zWBgAAAAAAAISNQhsA/+YnZbbd9xanHz1OGiw2tUoh1lhaGzfnlxUHc994S1elveesz0rxyEkPbr2psZpfIpkdV1xWye9/S+nAY/3zz5N0ODrqkfzE3X+T2bnxlvTglu/IAwCAo2li++W/lx+/8+/NysbhaFwn91Ty2dsmtl3y1z1nX//HEgEAAAAAAADCwgeCAfixn5XZHjlRGvDUtXaf9EBHb/8p6cEtt0nj6Eiv/fC1Ky/4wtrOVeuXdK5c91ctS4/bE43GBcMRV6sUooX9993cOCampQEAwNEw//7L2K2v/vrc3jver8zGkbqOmdu3/R37vv/y0cb+1S0RAAAAAAAAIAwU2gBQZoNDkGjrLnauPPt/rLrwS6ekBjY/IpGjL9U/nJv/jfOrn/3lNV1rzjuto+esG5MdPXOS4Uiq5Pe3N46Jt0sCAIAjLTOyaW1h8oGxfOae/zQ/QzAcSY1966zGvrUnM7LxOdIAAAAAAAAAmp1CG8Ailx0dSiizwUGcPCXa6h09Z32yvefM7p6zr/tLiRwbqYEP3d97zg2vXfO8b3Z1rT73FW0rTtk2/9xIhiOhcUw8YezWi78oCQAAjpSJ7Ze/MTe2847y7L5uaXC0VPLZ9ty+7d+a2Hbpn0gDAAAAAAAAaGYKbQCLWHZ0KFae3bdTmQ2eXDTeWm9Pnf6tzpXrju8954bXpPqHC1JpDum113xh5fmfX9+5av3Sjr6172lZsjojFQ5XPvPDl05sv+zNkgAA4HCN3/baG3L7tv1jrZzzfjxHXa1SjM7t2/6/x269+CZpAAAAAAAAAM0qIQKAxas8N35LYfKBMyQBTywaS0Zau0+6JdGx4rL0wJb7JNK8Uv3Ds43VW+eXzM6rzq8Wpv+qdGD3s6ulWee8HIJ6JJ+55z2ZkY1fa7z275YHAAAHKzs61Faa3bstN3HnM6VB8Nczd//G3u+97N6WJavWP369DAAAAAAAANA0/EZYgEVq7NZXf6Ow//5zJAG/XDQaj7StOGVH5+oN61ae/9kLlNnCJT249Za+8z79/I6+wc7Oleve2bJkzVjjWRUMB6VWnouVph751/E73pCUBgAAByM7smlNceqh3cXJB5XZOGaKUw+eVph8YFdjfzxeGgAAAAAAAEAzMVsFwCI0dtvFX8hP3P18ScAvisYSkdbuE3ck2tNXpwe33CaRcEv1D5caqz+dXzIjG8+r5iffXZzZfeF8UUk6PBWl2b0r4q1Lb27cdNwEAOApyezceE4+e++3K/n9bdLgWCvP7uuuV0v3ZkY2nZse2HynRAAAAAAAAIBm4IO8AIvM+O2vuzY/cffLJAE/FY0k2rpLrcuetqs9fcZXOlefs27l+Z9fp8y28KQHtvyg77zPPKdz5dr5Wdv+uqVr1X6pHOKrJhqLxJIdtcWyvfnsfc+b2H7p2z3zAAA8mczOq16Qn7jre8psNJPG/tje2C+3NfZPv6gDAAAAAAAAaApmaANYRCa2XfJXc/t2XCoJFqtoLB5JtK2YjbcufTCW7NgRS7T9SzTe8oVU/7Bi0yLSeL4LjdU75pfMzqteWMln31Wc3jVYrxaj0nlq6vVapH3Fae9tZHZ6ceqhF9UqhQWeXT2Sz9zzrszOjV9JD24ZtQcAAPDLZHZc+erc+MiNtXLeL5Kj6VSLM8nc+J1fbVwH/3p6cOvXJQIAAAAAAAAcSwptAIvExPbL35gb2/FH8x/Kh8Ui3raslGhd/li8peu2WLL9pmi85VOp/uGcZPip9ODWmxurm7OjQ73V4vTflQ7s+S0zKTw1pelH3tjec8bSeFt3qpLLfrY4+cD59Xp1wW5vrZyLlWYe/UZjX+lrjCM1ewAAAP/exPbLr5wb27GlXi35RRk08XXNXDw3fudXlNoAAAAAAACAY02hDWARyOy48uW5sZ3vr9cqwmABi0YSHalcoq373njLkq/EEu1bUgMfekAuPBWp/uHxxuoN88t8AbiSG39HcWbXcZG6EvATqRQmW6vFmQ/1bvjE5Y2/XpDZedVFpQOPfbw0s3v1Qt3m0oE96Xjb8hsbN3/bHgAAwE9lRjZeMrd3mzIboaDUBgAAAAAAADSDmAgAFrbMzo3n5Cbu+kytWvShKhacRHsq37bi1B90rlz3v5Ycd/7Tjnvev3SuPP/zZ/ecff07lNk4VD3rPvJPq5510/Fdq887ty112vdjiTattidQmHzwkuzoUHr+dnpw67dWP/vLazpXrX97vG1ZecFuc/aeV2d2XPlSzz4AAPMa54avyu3bea0yG2EyX2rLT9z1lfn3DaUBAAAAAAAAHAtmaANYwLIjV5+cz9z9r/MfUpEGC0Es2V5LdvQ9HG9bdnPj9vvSA1vulgpHS3pwy22N1YXZ0aEV1eLM35Vmdr+mUphsk8zPNI4vsUou++nGzef99Gs9667920ZmW8u5iZsK+390QaReW1DbXK9VI4XJH32ysY19qf7hGXsBAMDildl51QtyYyOfqlXyymyETrU0G89nf/idzMjGwfTAlnskAgAAAAAAAARJoQ1ggcqODnUX9t+/vVKYapUGYZbs6JlNdKS/H29Z8uFoPHljqn+4JhWC1Njn9jdWl88vE9svfUt5bvy/lmZ2r5LMTxQmf3TR/G/1f7wA+NPMphqrCzM7rnx1Yeqhj1RyE50LaZsr+f1tjf3g642bZjMAAFik5s+B8xN3fblWycekQVhVC9Mthf0/umP/nb934oqz/nFCIgAAAAAAAEBQ/Gc7wAKUHR2KlWZ27SzPjS+RBmETjcYjLUvWTHT0nvXRruMuWLfmed9c0nfup16YXnvNJ5TZONZ61l33ntXP/vLqrjXnX9S24tQ7YvHW+mLPpF6rRMqzez/1y/6t8br9dHvqtBXtPWd+PhpbWJOFFvbfv2G+4OhVAQCw+GRHNh1fyN777WrpgF8YR+hVcpmOwuQDo9nRoRZpAAAAAAAAAEFRaANYgMq5zL8Wpx99miQIi2gsEWld9rRHO/rWvqdzzbkrVz/nK729G264JD2weYd0aEbpwS3fXnn+5zZ0rDp7VUfPWTcm2rpLizmP4vQjJ0xsv3zol/1bqn+41HfOja/sXLn+JYmOdG4hbXche//fZEY29XlFAAAsHtnRobbG+e/2SmGyTRosFKUDu/vKs/tukwQAAAAAAAAQFIU2gAVm/PbXbylk771QEjS7x2diG+voG3xf5+pzVq561k0n9K7/6FvTA5vHpENYzO+vvefc8Nr2njPbO1eu+/Nk18qpxZpFcfqRv82ODj3hDBXptdf8c3vqGT1tqWd8rzECLIhtnp+RozI3/jWvBACAxaM0u3db6cCelCRYaAqTDwyM3/7a6yUBAAAAAAAABEGhDWABmdh+6VvyE3deJQmaWbJr1f6O3v4Pd60592mrn/OVlb3rP/ZmJTbCLtU/XOs5+/o/W/Pcry3vXLXh0vkZByPR6KLKoJKb6KwWZ655kpxyK8/7zLM6V617ayzZWV0I212YfOCs+eOvVwEAwMI3fttrP1OcfPCZkmChyk/c/YaJ7ZdvkgQAAAAAAABwtCm0ASwQmZ1XvTg/ftff1us1YdB04q1Ly+3pZ369a815F6x57ldTvRs+cWVqYPMuybAQ9az7yPXzMw52rT7vOa3Ln353NBZfNNte2H/fGzIjG0978oyue09n3+Az52dpXBDbnb3/bzIjm/rs/QAAC9fE9st+L5e5+1WSYCGbf18xn7n7g43rm7XSAAAAAAAAAI4mhTaABSA7cvXJ+cwPP1+rFqPSoFlE48l6a/dJ93euWv/mjt7+tr5zP/Vr6cGtt0iGxSI9uOU7qy744pmdq89d17bilB3RWGLBb3OtUoyWZ8e/9FS+NzXwoftbu09c3Z5+5s2NESPU210tHUhU5sa/Zq8HAFiYMjs3rstnfvgPEb9EiEWgVs7FilMPfTM7OtQiDQAAAAAAAOBoUWgDCLn5D5cUph68rVqcSUqDZpBoX1Ho6D3rhs5VG9asuvBLp/Wsu/Z9qf5hn/pj0UoPbN6x8vzPr+tcveGZbStOuyUaX9jDdXHqwdMmtl++6al87/zY0Hfup369c9W6t8aSHaEeJwqTD5w1sf3St9jjAQAWlvn3XYpTD/3LfMlHGiwW5dl93ZVc9mZJAAAAAAAAAEeL/4QHCLny3Nit5dl9yyXBsRSNxiOty054uHPVht877vnfbu/dcMPr0gOb90oGfiY9sOWeled/9oLG6+QnM7ZFF+6peHHqwfdmR4fanur396y77j0dvQMbkh09c2He7sLkA+9qbHe3vR0AYOGo5DJfK8+NLZUEi00+e+9FE9svf7MkAAAAAAAAgKNBoQ0gxMZvf93Wwv4fDUqCY3YikeystqfP+ErnmnPOXPWsfz6pZ91H/kkq8Kv9bMa2cy5o7X76fZFodMFtYyW/v71SmLzhoHIZ3LK9LXXa6tbukx4I63ZXC9PJci7zRXs5AMDCMLH9sjfls/c9RxIsTvVIIXvP32VHNq2RBQAAAAAAAHCkKbQBhNTE9ss35SfuvlISHAuJ9lS+o2/wg50r13b3nfvJF6UHttwtFTg46cGtt6y68IvP6Fp97q+3LD1uwc1oWMje9/LMzquefzD3SfUPz6y68EuntPec+flIJJxFv+L++5+T2XHlS+3hAADhNl/iKWTvfc98qQcWq2ppNl6a3fcvkgAAAAAAAACONIU2gBDK7Ny4Pp+5+4P1elUYBKplyZrxzlVnv/W453+ro3f9x3431T88KxU4POnBrTevfvaXV3euWv/7iY703ELZrnqtEilOP/LZ7OjQQV9z9J1z4ys7V67702i8JXSfHq7Xa43tfvijh7LdAAA0j/kSz3yZRxIsdsWph06Z2HbJX0oCAAAAAAAAOJJ8yBIgZLKjQ0uLkw98q1bOGcMJRjQaae0+6YGuNef9xurnfKWvZ9117xEKHHk96679x/bUM5Z29A2+L96ypLIQtqk8u6+7Wpy+7pDyOPu6d3b2rb043tIVuvZ2eW58aWO7r7VXAwCE08S2S/5svsQjCfiJfPa+/zY/a6EkAAAAAAAAgCNFGQIgZMqz+75fzk10SoKjLRqNRVqXP/3urtXnPWvVhV86JT249ctSgaMr1T9c613/sTd39A30tadO/3Y0lgj9NuWz970+s/Oq8w/lvum113y6vbd/Q6IjnQvbdhey9/+XzMims+zVAADhMl/aaZzD/okk4Gdq5bl4eW78ZkkAAAAAAAAAR4pCG0CIjN/++uHC5ANnSIKjab5A07bilB2da85bt+qCL56ZHtzyPalAsFL9w/v7zvv0RZ2rNlzUsvS4PWHelnq1FC3N7P7iod4/PbB5R3vqGSe0LFmdCdN216rFaHl272ftzQAA4VKeG79pvrwjCfiP5t+TnNh+2e9IAgAAAAAAADgSFNoAQiKz48pX5TM/vFoSHC3/VmRbveEZK8///Lr5EolU4NhKD2759upnf3lN58qz/yjeurQc1u0oHXisZ/z2111zqPdP9Q9nWrtPOql12YkPhmm7i1MPnzqx/fJN9mQAgHDI7Lji0sLkgwOSgCe8xnlPdnSoRRIAAAAAAADA4VJoAwiB7Mim4/PZe2+o18rC4MiLRiOty5/+w87VG87/SZFty31CgebSc/Z17+ro7e9tSz3ju9FoOE/h89l7Ls/svOqiQ71/qn94tmXpmlPbVpyyLUzbXZx66O+zo0MJezEAQHObP2crTD30gUikLgx4ApV8tq1anL5WEgAAAAAAAMDhUmgDaHLZ0aFYcWbXLdXidFIaHGmty054uGv1ub+26oIvnpEe2PIDiUDzSvUPT6087zPP7ly14WXJzr6ZsD3+erUcLU499KXD+W3+jQxqK8///Pr29DNvDst2V/LZjsYx/Dp7MABAc6uWDmyp5DIdkoBfrbD/R6/Jjlx9siQAAAAAAACAw6HQBtDkKvnJL5Rmdq+WBEdSy5LVma7V5/7Wqmf980npwa1flwiER3rtNV9qW3HK8o7esz4ajbeEavqI8tz4kkoue9hltL5zP/Xrje2/ISzbXdh//2t94BMAoHllR4dWF/b/6BJJwJOrVQrRcm78M5IAAAAAAAAADodCG0ATm9h++ZX57D0vkQRHSqJtebFz5dl/uvo5N/ek117zWYlAOM3PVNa74YZLOleuu7Cla1U2TI89n733oontl779cH9OY/tf19Hb/+FIJNr021yrFKOluX1ftOcCADSncm7iM7Vyznvl8BQVJx8czIxsvEgSAAAAAAAAwKHyn/QATSo7sun4wv77hiP1mjA4/AN+sr3W0XvWx9p7zujuOfu6d0oEFob04NZbWpc/vbejt//68MzWVo/kM/e8KzOyaeBwf1Lvhk9c2dE38IEwlNqKkw+dkdlxxW/ZawEAmkt2ZNOG4uSD50sCDuKqrl6LlA/s/YgkAAAAAAAAgEOl0AbQpEoHHvtutTiTkASHIxqNRdpWnHZLR9/a43o33PCGVP9wQSqwsPxktrZPXNq56uwLkl0rJ8PwmOdnvyhOPvjt7OhQ1+H+rN71H3tj58q1fxGJNvulTT1Smtn9IXssAEBzKc2NXVevVQQBB6k4/ciJmR1Xvk4SAAAAAAAAwKFQaANoQuO3v+664vSjx0uCw9HStWp/5+pzfnPl+Z+9ID2wea9EYGFLD2z5Qdvyk3vb02f832g03vSPtzw3tqw8u+8HR+Jn9Zx9/Z909PY3/Uxtpdm9Kya2XfI/7a0AAM0hs/OqFxSnHnqmJOBQr+v2/Y0UAAAAAAAAgEOh0AbQZDI7rnx5PvPDSyTBoYq3dFU7+ta+Z/Vzv5pKD269SSKweKT6hyt9537ypZ2rzr440ba86WdkLEw+cMb47a/9xJH4WfMztXX0DTR9qa049dAfZ0eH2uytAADHXnl2bHOkXhcEHOr1zfSjx2V2XPlSSQAAAAAAAAAHS6ENoIlkR4dWFPbff0O9VhEGBy0ajUXaVpx2S0ff4Ore9R99q0Rg8Uqv/fCn2nvOWNW2/OS7mv2x5sbveu3Etkv+8kj8rDCU2iqFqZZqYfpaeykAwLH149nZZh45SRJweMpzY++TAgAAAAAAAHCwFNoAmkh5dt83K4VJs7Zw0JIdPbOdqza8cuX5n70g1T88LhGgMRZMrbzgC2d19K3921i8tYmnnahHcuOj75jYfvnQkfhpPy619Z7V1IWxwuSPXp0d2XSCvRQA4Ngpz0283+xscPiKM4+ekNm58UJJAAAAAAAAAAdDoQ2gSUxsu/QdhckHBiTBwYjGk5H2njM/15Y6bXl67TWflwjw83rXf/TtHSvXPS/Z0TPXrI9xfmbS3PjIBya2X37lEdnmDZ+4vD39zJubdXtrlUKsnMvcaO8EADg2siObzi9NP3y6JOBIXNDVI5V89h8EAQAAAAAAABwMhTaAJpAdufrkfPbe/y0JDkbLktWZzpXrn9V3zo2vSvUPVyQCPJH04JZvt6VO621bfvLOZn2M9WopmhvbuXVi+2VvOxI/r+/cT/1624pTmnZ7i1MPnZfZedXZ9k4AgOCVc5l/qNdrgoAjdX0z/cjZ2ZFNayQBAAAAAAAAPFUKbQBNoHRg9zdq5bm4JHhKB+9Ea72jb2B49XNu7kkPbvmeRICnItU/nFt5wRfWdvQN/mM0lmzKx1ivlSO5fTvePX7Hf/nAkfh5yc6+c1uWrJlozm2tRMpz4x+zZwIABCszsqmvNP3oBknAEby+qZaileLM+yUBAAAAAAAAPFUKbQDH2Pgd/+X9xelHnyYJnor5Wdk6+tad07v+478jDeBQ9K7/2O93rlz3W/HWZeVmfHz1ejWSG9v5O3u//7K7sqND3Yfzs1L9w6XWZU9bl2hbXmzGbS1OP3x6ZseVv2GvBAAITrU4875atRiVBBxZpQOPvbhxDef/nAAAAAAAAICnxH8uAhxDmZ0bz8ln7nmjJHgy0Xgy0tF71g2t3Sf1pQe33CER4HCk117z2Y6eM05t1tnL5hUnHzyjcYzck9l51fMP5+ekBjY/1pY67aWNcbTedBtZr0dKs3s32yMBAIIxX7YpHdj9CknAkVctTLXUKoU3SwIAAAAAAAB4KhTaAI6R+Q9RFacf/krdbwXnSSQ7eg50rjz7hb0bbnhdqn+4JhHgSEgNbH6ktfvE49pWnHpbsz7GSj7bnhvb8fWJ7Zcd1oci04Nbv9qePvPvmnEbSzO71mR2XHGFPRIA4OirVfJvrRamk5KAo3QNl5t4qxQAAAAAAACAp0KhDeAYqRZnPlKe3bdcEjyhaDTSnn7m19pSp6XnyxgCAY60VP9waeX5nzu3o3fgQ9FovCkfY61SjOb2bX/v+O2vHz6cn9O7/qNvb1t+8mgzbmNxZtff2RsBAI6+Si7zB1KAo6c089jx2ZGrT5YEAAAAAAAA8GQU2gCOgczOq87PZ+99gyR4IvGWrmrnyrN/t+/cT/3n+cKJRICjqXfDx4c6Vq7bFEu2N+UskPV6LZIbH7l67NaLv3Q4PyfZtfJ5ibbuYrNtX3l2X/fE9sv+0J4IAHD0ZEY2nlGa2X2cJOBoXrtV53+J119IAgAAAAAAAHgyCm0Ax0BpZvcX69VSVBL8Mi1Lj9vT0Ttwas+6az8oDSAoPes+sqWjd/D58bbupi3R5jN3v2TfD37ru4d6/1T/8P62FaddEYk232VQaWbXn9sLAQCOnmph5q/nf1ECcHSV58Z+UwoAAAAAAADAk1FoAwjY+O2v31I68FiPJPh50Vg80tFz1o2rn/3lNamBDz0kESBo6cEt3+5In3F6srNvulkfYyF774X7vv/yO7OjQ4d0LZNee80n2lec9q1m267y3PjSiW2X/om9EADgaJ1v7fs1KUAAr7XcRFdm51UvlAQAAAAAAADwqyi0AQQoM7JpoLD/3islwc+Lty4td648++Lec254rTSAY2m+UNu24pTjWped8HCzPsbC5ANnlmf3jR5qqS3RkXpJom15sdm2qzSz67/bAwEAjrzMjitfVcnvb5cEBKNanHZtAwAAAAAAAPxKCm0AASrN7PpKrVKMSoJ/r2XJmrGOnjNPTa/98KekATSDVP/wbMvS405uW3HqHc36GAuTD5xRnt03cqjb17r85Dc12zbNz2Qwfscb/qc9EADgyKoUppRrIMhrm9mxC6UAAAAAAAAA/CoKbQABGb/jDX9Xmtm9UhL8TDTSnj79G63dJ65ODWx+RB5AM0n1D9dWnv+5De3pM25q1sc4P1Pbvlte9f1DuW/Puo9sbu1++r3Ntk3zs7Qd6sxzAAD8ovlzq/LsnvWSgOBUCpNtmZ1XvVgSAAAAAAAAwBPxQUmAAGRHNq0p7L//DyTBvx2AE231zpXr/kffuZ9+wXxpRCJAs+o795O/2dHb/+H5Em4zKuy/7/yxW3/7K4dy32RX78tiidZ6M21PJZ9tr5Vzf2HPAwA4MurV0huqpdm4JCBY1eKM90IBAAAAAACAJ6TQBhCA8tz4TbXynDGXH0u0p/IdfWuf23P2dX8pDSAMejd84srOlWv/KhptzkNZPvPDF47d9ppPHez90gNb7mtdfsrnm217ijO73mSvAwA4MiqF6d+VAhyD114uc4EUAAAAAAAAgCeiXAFwlGV2XHFZYfLBAUkwr2XpcXvb06efmB7c8h1pAGHSc/b1f9zRt/Z/RGOJpnx8+Ym7Xz1+xxvec7D3S7R1vyHetqzcTNtSyWU6J7Zd+if2OgCAw1ee27deCnAMXnu5zJLMyMbTJAEAAAAAAAD8MgptAEdRdnSopTD10D9FInVhEGlLnfb91mUnHJfqHx6XBhBG8zNLdvQNvj0aSzbho6tH8uMjfzix/bK3Hcy9GmNyrm3ZSX/fbFtTnNn13+xxAACHJ7PzqpdUizNJScCxuUarlXJvkwMAAAAAAADwyyi0ARxFlcLUjZVcpkMSi1s0Fo909A1+YOV5n70w1T9ckwgQZj3rrv3bxph2VTTe0nRt7Xq9FsmNj/6fzI4rXnNQF0UtnX/0/7P3H/B13fXh/69zt4Yly/fKjrMHCSFFHgm7lNLSTSm0hVAKIctGLV2U0t1+21+hE1ra0iXshDC7KZSWltL+KS3QEJLYliAJJCE7tqR7bUvWuPOcvwSEOMFxPCT5nHufz0cUyRrX977uOJ8j3/c9mZ7SXKzWEPNTa6Z2XfkGtzgAgBPXqh0aUQFO5X1w+ntUAAAAAAAAAI7EQBvACinv2fbM6v47X6pEh29os91hz4at29df9v7XqwG0i6GtN1zfs37TtlgOtbXqwfzUbe9f3A5fdqw/szRsnO8/+/fidlnqMw/+hlsbAMCJa1b3P18FOHUacxNnVsZH/DsUAAAAAAAA8A38QyLACmnMPvyPS0+qV6JzpQsDjZ71m759aOsNO9UA2k2ch9rCxly6uv9L/1se277xmC/Ppe95S6ZnKFZHaWvMTayd2nWlo4oAAJyAytj2Mxpzk2uVgFO4b9aspqKw+cNKAAAAAAAAAI9noA1gBUztuvKna9P3n6VE58r2DM12l562qbT5uk+qAbSrrw21vS5IZWJ33poL+7vr0/fvqYyP5I71Z/JrzviLuF2Oxuy+33JLAwA4fmGz+uNdUSgEnGKt+qFXqwAAAAAAAAA8noE2gGVWGR8p1A7e8/tKdK5c/5n7CsWLzitt2nmHGkC7WzoKZc+GzW+K41Bb/dBDQ425iRuPeeco1/srmcLaWswuw/ry7qt/0C0NAOD4tOqHXqwCxOC+WJ1+jgoAAAAAAADA4xloA1hmrer0Dc2F/QUlOlNh8ILb8gPnnFMcHi2rAXSKoa3v/sOe9cP/Lwjit3tR3X/X1smbX3XDsXzv4mN3M9d/9vvidhkac5N/5FYGAHB8mgv7L1YB4nBfrKyvjI/4tygAAAAAAADgMTISACyfytjrLpzbd8vlSnSm7uLF/73h2f/wbUoAnWjo0ve+efKW16ybn9jzhq6uKFbnbWHqC1dO7brylqGt737Hk31vOr/mp9O5vqta9dl0XM5/beb+c8t7rv3m0ubrPu2WBgDw5Mpj2y6effBGLzaUAOncmla6MFBJZbofXHz7UpDOPBiksl/uiqJKKttzIGxWF4JUOtMVhcUobK2LotZ5Uat+7uLnLwobC2c1qwdKYWPOsFSMLV5XQRQ2v2fxw4+qAbAMgtRCrv/MfUKcmFZtprj4llXiZNdwfYtruLVTSpzo/Ti9VwQAAGA55fo2VrpS6YYSfHW3M3u7CkBSGGgDWEaNuYkPhc1aoETn6R665MMbnvl3L1MC6GTrL3vfz07e/Kp185Pjr43T+YqisGuhfNsfl/dsu7G0eefnjva9xeHR+YmbXvGJhfLt3xGjC9DVnC//5eJHm9zKAACOYfnUqF6lQjylst1htve0ezKFtf+Syq15X/Hpf3HzyZ5mZWz781qNuWtb1YPfXZ/de3rUavjdXMyEjfmlFwAz0AawDIrDo5OL7zYqcWL23fiyXa3azBYlTk6mZ+jejc/7yFOUAAAAiIfcwDkvK23e+SkleEQU3SACkAgG2gCWSXn31a+YffjmS5ToNEFXz/qnv2f9M/76Si0AurqWHg8nbrq8uFC+7cVxOl9hYyFVO3D3JyrjI6cXh0dnjva96cLanw2C1PjSIFxc1KbvGy6PbbuotGnnl9zKAACOrtWYc/T0GFlcW3fl+s98INOz/q+yPcW3rn3qHy7rq8QWN+34zOK7pbeuxfX++lZ99v9rzO770cbcRL/6MblP1ueeowIAAADAyskPnHNfbs3p36oEXxGkpkUAAJLAQBvAMqnNPDDa1RUJ0Un7/kGqq3v98DvWX/b+n1YD4FEbnvV337/vxpftru6/a3Oczldjfqo3lVuzdIS2px7t+0qbdnx+76e/7/7a9P1nx+W8R2Gzq7lwYOfihy9wCwMAOLpWbfppKpx6QTrblR8495Zs7/rXFYdHb12Nv/NrR6358aW38u6rr64fevh364ce2uDaOOX3ybNVAAAAAFhBQapZ3LTjPiEAAEiSlAQAJ2/q1iuWXvl5UInOEaQyXT0bNr/FMBvAkWV7Nzwr13/Wg3E7X7WDX75o8uZX3fBk35fpGfrDuJ33+vR9zy+PbSu6dQEAPLHK+Ehfc6GyRolTK7/2vLv6Tn/W1tOe80/PWK1htscrbXnXu07/lo+d1rvxsp/KFAarrpVTp1k90L1433TEPAAAAAAAAODrDLQBnKTK+EihdvDeX1Sic3xtmO1NQ5e+99fVADiy4vBoPT9w9jdlezdMx+28LZRvv7K8+5qXH+17hra++08zhbW1OJ3vsFkNWrVDf+7WBQDwxKJW/YejsCXEKZIurK33bnzG6zY+7yMXLu4T7I7DeVpc2/9Zfu25Q4V1F32qqytwJZ2SO2a4dN/8QSEAAAAAAACARxhoAzhJrdrMO5vVA3klOkMQpLp61g//v6Gt7/5DNQCOrjg8OlMYvGBrujBQj9P5isJm10Llix8oj23feLTvy/Zt/GTcmtZnHvyhyvhIxq0LAODIwmb1RSqcGoV1T7m1u3jx+qGtN+yI23kbuvS9s6c954Pf0nva1l9IZQqha+tU3DcXvlMFAAAAAAAA4BEG2gBOQnls+4bqgbtfrURn+Mow24bNvz106XvfrAbAsSlueuc93cWLvz+VKURxOl+t2nS2ceihG4/2Pel8/2/ErefS+W7V52yHAACeaL3UmLtMhdUVpLNRz4Ytbz/tOR+6rLR553Scz+vQpe956+J5/da4vehGJwgbC09XAQAAAAAAAHiEgTaAk9BaOPC3YWPeY2kHOGyY7dfUADg+pc3Xfbx76JvesPRYGie16fvPnrz5VTcc5XzfmO3dELsn5DZmH369WxUAwJGFtUPnqLB6lo521rN+85XrL3vfG5Ozf7LzU92lp23O9JTmXYOrp9WYO1sFAAAAAAAA4BGGMABOUHls+5bqwbu/VYn2Z5gN4OQNbX33n3YPPf26uJ2vhcodV5b3XPs9T/T1bO/QR+J2nhtzk/1Tu666yq0KAOCxKuMjuWb1QK8SqyOV7W31bNj8PUNbb3hv0s57adPOOwrrnnJZpjBYdU2ujlZtZkAFAAAAAAAA4BEG2gBOUGNu4v1RqyFE2wu6utcP/4lhNoCTt/4ZH9hWWHfhLXE6T0vb8ur+uz5YGR/pO9LX07n+3+wKgti1bM5P/pZbFADA49Z2YfO5i29CrIJUphD1DH3T5UtHY07qZfjKUFvxqS9IZXtC1+jKCxvzqcrY6y5QAgAAAAAAAFhioA3gBJT3bHt+/eC9lyjR/nrWf9P71l/2/jcoAbA8sr3rn5ftO+1AnM5Tc6HS3Zif+o8jfa246Z13Z3s3HIxbx9rMA2eVd1/zbLcoAIBHRa36d6qw8paOZN899E0/Vdpy/QeTfllKm3d+rrt0yUgQpF2xqyBs1b9NBQAAAAAAAGCJgTaAE9CYm7ghirx4c7vrLl3y0fXP+JsrlABYPsXh0Xph7fnPTOf7Y3XojGrlzudO7bpq25G+lukufiJ2IaOoq1k9+MduUQAAjwqbtWeosPK6hy5539DWd/95u1yeoa037CwUn/qvrtlV2I0J6+6jAAAAAAAAwFcYaAM4TuU9135fbfreC5Rob4XiRf+34Vl/92IlAJbf0lHPuosXvypIZWN0rqKu6oE7/6IyPlJ6/FfSuTV/FMeO9Zn7nl0e21Z0iwIA+KqwMX+hCisrP3D2/e344j+Z7sGXxfHIzO0matYvVgEAAAAAAABYYqAN4Dg1Zvf+5dJRUWhf+bXn33Hasz/4PCUAVk5py/X/0D10yV/F6Ty1qtPZxtzEx77hvG7e+alM97pq3BqGzVoQ1mf/xK0JAOBr66PG3JAKKyeV7W1l+07/tna8bMXh0WZ+4JzXdgX+yWRl92GqZ6sAAAAAAAAALPGvswDHobz7mlfVpu/3xIs2lltzxkRuzcbNSgCsvPWXvf/H84Pn3xan81Tdf/elU7uu+oYjTmS6190Wx4b1mYdeXhkfsV8HALCoVZ/tVWHldK+78I9Km3d+uV0vX2nL9R8pDJ6/yzW9csLmgiNMAwAAAAAAAF/hiY8Ax6E++/AfqdC+Mj2l+fzac59eHB6tqwGwOnJ9G5+79Pgbn3MUddUO3jNaGR8pHP7ZdG7NR+LYr1k9kA8b8z/vlgQAdLry2PaNYXPB77tXbt1eGbrsfb/Q7pdzcd/kR4J01hW+QsLGXI8KAAAAAAAAwBL/wA9wjMq7r766PvPgaUq0p3RuTbOw7sJnF4dHy2oArJ7Fx92ZwuBTvjeVzkdxOU/NhUp3c+HA3x/+uSBT+MuuIIhlw8bc5BvdkgCAjhc2ny/Cysn1n3VtJ1zO0qadX8oPnHuTa3xltBrzmcr4SEYJAAAAAAAAwEAbwDGqz+79HRXadGOYyUfdQ5e8tLRpx+fVAFh9pc07/6e79LQ/jNN5qh6468Xlse1P//p53LRjIttdOhTLNcqhh9aXd1/zQrckAKCTRWFzqworIz9w9v2lLdd/uFMub6a7+JNxfTGLNrijdkVR+HQhAAAAAAAAAANtAMegvPvqVzo6W3sKgnRX99DTf6q0+bqPqgFw6gxd9r6fzw+ef3tczk/UqgeN2X3/dPjn0oWBu+Lar1k98Da3IgCgk0WtxgUqrIxs72k/3UmXt7R55+fy/Wc94JpfIYZPAQAAAAAAgC4DbQDHpDE38QcqtKfuoUuuH9r67j9XAuDUy/VtfH6mMFiLy/mpHbznKeXd17zq6ztP2d5PxbVdfeb+SyvjIyW3IgCgU4Vh/WwVll+2b+P+Tjo62yMy3cXrXPsrIwqb7qsAAAAAAACAgTaAJ1Pefc1LatP3e6JFGyqse8qu9c/462uVAIiH4vDo/sK6C380SKVjc57qhx7806/vPGUK/xTXdmGzFrRqM47SBgB0rKhZ36DC8sv1nTbaiZc7le35/VSmO3QLWIH7qoE2AAAAAAAAoMtAG8CTasxNvl2F9pNbc3ol27vhOUoAxEtpy/UfLBQvjs3gWP3Qw6WpXVe9/ivnbfN1nwjS2di2qx966HK3IACgU4Wt6loVllcqU4hS2Z63dOJlLw6PVrN9p93tVrD8orC5UQUAAAAAAADAQBvAUZT3XPui2sx9FyjRXtKFgXp+4NxnFodH62oAxE+msPbl2b7TDsTl/DRmH/6tr29Dcv0Lce3WXNjfPbXrta93CwIAOlHUrPWosLyya06/vTg8Ot+plz+dH/hnt4IVuK+GzZIKAAAAAAAAgIE2gKNozE39eVcUCdFGgnQ+6i5e/IPFTe+8Rw2AeCoOj4b5ted+79JjdhzOT/3Qw8Xy7mtesvRxOtc7Fed2zfnyL7oFAQCdKGxVsyosr0xh8PpOvvzpbPc73AqWXxQ2B1QAAAAAAAAADLQBPIHy2PZN9en7nqpEe+kZuuT3Spuv+6gSAPFW2rTzs92lp74zLuenMV/+g6X3QTq3P87d6jMPnl0e23aJWxAA0Ekq4yOpsFH1u+5lFKSzUSpTGO3kBsVNO+7LFNbW3BqWVxQ2+1QAAAAAAAAA/CM/wBNoLuz/yyhqCdFGCusu/OzQpe/9FSUAkmH9ZR/4sVz/mfvicF7qM/dfvDQoFgSZ6Tg3i6Kwq1U9+EduPQBAJ4mi1kWL/xdiGWV7N0wUh0dnO71DujB4r1vDMt9fw2ZBBQAAAAAAAMBAG8ARlMe2b6hP3/tcJdpHtnfDwWzv+hcoAZAsuf6zvjtI50/5s5OjsNnVnK/cEEXNNXFvVj/08Isq4yMZtx4AoGNE0dkiLK90rv9zKnR1pbI9X1BhufetGnkVAAAAAAAAAANtAEfQqs38WdisBUq0ycYu2xPmB8//1uLwaF0NgGQpbdox1l186vVxOC/V/Xc+szZ936UJWMdkwsb8L7r1AAAdIwo3irC8Utmej6iw2CFT+IwKy313bWRVAAAAAAAAAAy0ATxOZXykUJ++/2VKtIkg6OouPe0NSwMRYgAk0/pnfGBbbs3plTicl6jVSESzxvzUT7jlAACdIopaG1RYRkGqK5XJ/60QSykyn1ZhmYWhf5cCAAAAAAAADLQBPF6rPve7rfqhjBLtobt48b8NbX33O5QASLZc/1nfH6S8kP+xqh96aGN5z7WXKgEAdIQwHBJh+WTyA7Xi8OiMEktHE2vuWnqxJJazaSOtAgAAAAAAAGCgDeBx6oce2q5Ce8j2bdyf6V73A0oAJF9p83U3FtZd+C9KHKMo6mpWD75NCACgM5Y+4aAKyyeV65tS4auGtr67ls72tpRY1vurCAAAAAAAAICBNoDDTe26aqQ5P9WrRBts4DKFKD9wzncUh0ebagC0h0z34Csy3esWlDg2jUMPvaAyPpJTAgBod1HUWqfC8klne+5V4VFBplBTYRnvr626Q94BAAAAAAAABtoADtecn/wVFdpDd+lpv1PavHOXEgDtozg8Ws2vPf8nlTg2rfpsulWf+w0lAIAOkJFg+QTp3D0qHNYjlTHQBgAAAAAAALDMDLQBfE15bPuW+syDZyuRfIXBC74wdOl7f00JgPYztPWG6xcf529T4tg056e2qwAAtL2w1S/C8glS2TtUOLxHpqoCAAAAAAAAwPIy0AbwNa2FA38cRaEQCZcpDNayfac9XwmA9pXt3fADqUwhUuLJ1Q89NFTefY3tIgDQ1qKuMKfC8glSGQNtj+mRnVdheVXGRwyhAgAAAAAAQIcz0AbQ9ZUnUfTVZu7/FiUSLkh1FdY95cri8OhBMQDaV3HTO+9efLz/GyWOTbN28PdVAADaWhR2i7CMgtQDIrDC99lBEQAAAAAAAKCzGWgDWNSqz/5O2Jj3mJhw3esu+mRpy7v+VgmA9pfOD7w2011cUOLJ1WcefE559zW9SgAAcCyCVPo+FQAAAAAAAABYSYY3ABY1ZvdepUKyZbrXLWR6it+nBEBnKA6PNvNrz/tZJZ7c0tB+2Kr+lhIAABzjWntSBQAAAAAAAABWkoE2oOOVd1/zqsbc5BolkisI0l2Fwae8tjg8Oq8GQOcY2nrDaH7g7PuVeHKLa52rVQAA2lYU+T33Mln6HQsAAAAAAAAArDT/0A90vOZC5VdVSLZC8aL/LG25/h+UAOg82b7Tr/Ck2yfXmN03WN59zQuVAADaURSFvSosk1QmEgEAAAAAAACAlWagDeholfGRUm3mgUuUSK5MT2k+073uJUoAdKbS5p3/kx88/yYlnlyzdvAtKgAAAAAAAAAAAACnmoE2oKO1aod+L2rVAyUSKgi6CmvP214cHq2KAdC5sj2ly1OZgiNJPIn6zIPPmdp1ZV4JAAAAAAAAAAAA4FQy0AZ0tMbcvleokFyFwQtuLW151weUAOhsxU077ssPXvAhJY4ubMynu6LwV5UAAAAAAAAAAAAATiUDbUDHKu++5iWNucl+JZIpnetrZXqGvk8JAJZkCmtfu7RtUOLoGvNT21UAAAAAAAAAAAAATiUDbUDHalYP/IYKyVVYd+FvlzbtmFACgCXF4dHZ/Nrzb1Di6OqHHjqtvGfbZiUAAAAAAAAAAACAU8VAG9CRKuMj/fWZBy5VIply/Wc9NHTpew0kAvAY6fya12cKa2tKHEUUdbVq078vBAAAAAAAAAAAAHCqGGgDOlKrPvf/wmY1UCJ5gnQ2yq054yVKAPB4xeHRen7g3D9W4ujqhx769sr4iH1BAAAAAAAAAAAA4JTwJEagIzUXyq9WIZkKg0/599LmnbuUAOCIOzi53l/JdBcXlHhirdpMNmws/KQSAAAAAAAAAAAAwKlgoA3oOOWxbRfVDz18mhLJk84PNDLd6y5XAoAnUhweDfMDZ/+JEkfXXKi8QQUAAAAAAAAAAADgVDDQBnScsDb75q4oFCKBCoPn/35xeHRWCQCOupOT7flVR2k7uvqhB8+rjG0/RwkAAAAAAAAAAABgtRloAzpOY27ixSokT27N6eWhS9/760oA8GQcpe3JRWGrq1mbfqsSAAAAAAAAAAAAwGoz0AZ0lPKea7+rMT/Vq0TCBKmuXP9ZVwoBwDHv6Cwdpa0wWFPiiTVm932/CgAAAAAAAAAAAMBqM9AGdJRW9aAjfCVQYfD8W0ubr/uoEgAcq6WjtOUGzn6XEk+subC/e2rXVa9WAgAAAAAAAAAAAFhNBtqAjlEZH0nVDz38HCWSJUjno2zP+h9RAoDjlc71/Ww6t6apxBNrLuz/ZRUAAAAAAAAAAACA1WSgDegYYbN2Tat+KKNEshQGz//P4qZ33qkEAMerODxazQ+c80Elnlj90EOXVMZH+pUAAAAAAAAAAAAAVouBNqBjtGrTP6ZCwjZS2d4w073O0dkAOGHpwsCPpzLdoRJHFrVqQas++5tKAAAAAAAAAAAAAKvFQBvQESrjI6nG7N4tSiRLYfD89xeHR/crAcCJWtqO5AfO+V8lnlhzvvyjKgAAAAAAAAAAAACrxUAb0BHCZu2aVn02rURypAtr6+l8/+uUAOCktynda18fpCwDnkh9du+G8u5rLlECAAAAAAAAAAAAWA0G2oCO0KpN/5gKyVIYOPftxeHRqhIAnKzSpp235frPvlOJJxCFXa3G7FuEAAAAAAAAAAAAAFaDgTag7VXGR1KN2b1blEiOTHdxIZXr/RUlAFgu2Z6hX1LhiTXmJr9bBQAAAAAAAAAAAGA1GGgD2l7YrF3Tqs+mlUiO/MDZf1IcHg2VAGC5lLZc/8Fs32kHlDiy5ny5p7z7mm9XAgAAAAAAAAAAAFhpBtqAtteqTf+YCsnxlaOzZXt+VQkAlluu97R3qnDUNZOj2AEAAAAAAAAAAAArzkAb0PYacxObVUgOR2cDYMV2fnK9v5nO9bWUeKI10+S3qAAAAAAAAAAAAACsNANtQFsr777mZa3aTEaJZHB0NgBWUnF4tJrrP/N/lDiyZvVAobzn2u9TAgAAAAAAAAAAAFhJBtqAttaqH3q9Csnh6GwArLR0YfANQWA36AnXTrXpn1MBAAAAAAAAAAAAWEmeyQm0teZ8+XkqJEOmMFhzdDYAVlpp046x7JozHlLiyBpzk9ZOAAAAAAAAAAAAwIoy0Aa0rfLY9i2N+aleJZIh13/m+x2dDYDVkO0Z+isVjqy5sL9Q3nPttygBAAAAAAAAAAAArBQDbUDbCuuzb1QhIRujbG+Yzvf/jBIArM52p/v30rm+phJH1qof+lkVAAAAAAAAAAAAgJVioA1oW82F/d+tQjLkB8759+Lw6KwSAKyGxW1OM7fmzE8r8YRrqG9TAQAAAAAAAAAAAFgpBtqAtlQZH1nXmJtYr0T8BelclCkMvF4JAFZTurD2V1Q4ssU11Nrynm3nKwEAAAAAAAAAAACsBANtQFsKGws/FoVNIRIgP3DOLcVNO+5TAoDVVNq88zPZvtMOKnEEUdQVNuffJAQAAAAAAAAAAACwEgy0AW2pVZ/5YRUSIEh1ZbqLjs4GwCmR7Rn6oApPsJaqHnyxCgAAAAAAAAAAAMBKMNAGtKXmfOWbVIi/fP+ZD5Y27/ycEgCcCulc3/8LUhkhjqAxN3nW5C2vySoBAAAAAAAAAAAALDfP3gTaTnls27NnH7wxr0QCNkI9Q3+gAgCnSnHTjof2fvrF99em7ztbjccKm9UgSKVfs/jhu9QAAKCTpbI9e3L9Z/YqsYyC1IIIAAAAAAAA0NkMtAFtJ6zP/bgKCdgAda+rDm199zuUAOAUb4921qbv+y0ljrimuqLLQBsAAB1uwzP/9odVAAAAAAAAAFheKQmAdtOsHnyRCvGXW3PG36sAwCnfIcr2/GEqk4+UOMKaaqHyDBUAAAAAAAAAAACA5WagDWgrlfGRXHNu8gwlYr7xyeSjdL7/jUoAcKoVh0fns32n36nEN2rMl9dUxl53nhIAAAAAAAAAAADAcjLQBrSVsFl7ZdiqBUrEW27NmePF4dGyEgDEQaYw+G4VjiTqajXmfkwHAAAAAAAAAAAAYDkZaAPaStiYv1yF+Mt0F/8/FQCIzU5RtvttqUx3qMQR1lb12e9VAQAAAAAAAAAAAFhOBtqAttKqTT9LhXjL9gzNlbZc/0ElAIiL4vBoPdu38UtKfKPmwv6LVAAAAAAAAAAAAACWk4E2oG1UxkdyjfmpISXiLdt32j+oAEDcZAoDH1DhGzWrB/LlsW0XKwEAAAAAAAAAAAAsFwNtQNsIm7VXRq16oER8BelslMr1/bISAMRuxyjb8ydBOhcpcYQ1VmNhuwoAAAAAAAAAAADAcjHQBrSNsDF/uQrxlltz5t2lTTv2KgFA3BSHR2dyfac9oMQ3atUOfbcKAAAAAAAAAAAAwHIx0Aa0jVZt+lkqxFume/AvVAAgrtKFwQ+rcIQ1VvXABSoAAAAAAAAAAAAAy8VAG9AWKuMjucb81JAS8ZXO9bVSme53KAFAbLdV2Z63dgV2kR6vWT1QKO/ZdrYSAAAAAAAAAAAAwHLwbE2gLUSt+g8uvgVKxFd2zemfKw6PNpUAIK6Km3Y8kO0ZOqjEEddar1UBAAAAAAAAAAAAWA4G2oC2EDYXXqZCvGXya39HBQBiv73qLn5ahW/Uasx9lwoAAAAAAAAAAADAcjDQBrSFVm32WSrEV6a7uFDacv1HlAAg7tK5vp0qHGmtNf10FQAAAAAAAAAAAIDlYKANaAvN2oGzVIivbO+G/1EBgCQobbn+Q+ncmqYSj1trLVQGK+MjOSUAAAAAAAAAAACAk2WgDUi88ti2S1rV6awS8ZXOr/l9FQBIikzP0F0qPFbUaiy+1V+sBAAAAAAAAAAAAHCyDLQBiRc1az+qQnxlekrzpc3XfUIJAJIine//NxW+UdisvkQFAAAAAAAAAAAA4GQZaAMSr9WYe5EK8ZXtWf+/KgCQJOlsz1+qcMQ117NVAAAAAAAAAAAAAE6WgTYg8Vq1maeqEF/p/JrfVwGAJClueuedS0cYVeIb1lznqAAAAAAAAAAAAACcLANtQKJVxkdSzYX9a5WIp0xhsFbafN0nlAAggduwcRUeq7Wwv3dx7dWvBAAAAAAAAAAAAHAyDLQBiRaFzRdFrXqgRDxleoduVQGAJErn1vyLCo9bd0VhV9isvVQJAAAAAAAAAAAA4GQYaAMSLWxWX6xCfKVz/TtVACCJgkz+usX/C/E4Uav2IhUAAAAAAAAAAACAk2GgDUi0sLHwbBViuoHJ9oSpTP49SgCQRKVNO/ZmeorzSjx+7TW/RQUAAAAAAAAAAADgZBhoAxItrB+6SIV4yvaedmdxeLSpBABJlSkM3qbCY7Xqs+eqAAAAAAAAAAAAAJwMA21AojWr+wdViKdMvv9DKgCQZOlc33+q8Pi114F+FQAAAAAAAAAAAICTYaANSKzynm3PD5u1QIkYCoKuVLb7HUIAkOjNWSb/XhUeK2rVg6U1mBIAAAAAAAAAAADAiTLQBiRW1Kq9WIV4yvasny5u2vGQEgAkWWnTztvS+f6GEt+wBvsOFQAAAAAAAAAAAIATZaANSKywWX2GCvGU6V53swoAtMU2rTBoQPsb1mA1azAAAAAAAAAAAADghBloAxIrbMxdpEJMNy7Z3nerAEA7SOfWfFaFx63BmgsXqwAAAAAAAAAAAACcKANtQGK16rPrVYjhhiWTjxbf/loJANpiu5bt/hcVHr8GO3SaCgAAAAAAAAAAAMCJMtAGJFJlfKSnVT1YUCJ+Mj1DE8Xh0aYSALSDIJ37YBCkhThMqzbdowIAAAAAAAAAAABwogy0AYkUtRrfGUWhEDGUzg/cqAIA7aI4PDqf7h6cU+Ix67CgPLbt2UoAAAAAAAAAAAAAJ8JAG5BIYav+rSrEUzrb8zcqANBW27Z8/30qPFbUqj9PBQAAAAAAAAAAAOBEGGgDEilqVi9TIYYblUw+CtK5f1QCgHaSzvbcqsLj12L1Z6gAAAAAAAAAAAAAnAgDbUAihc3581WIn0zP0ERxeLSpBABttdOU6f5PFR63FmvVnqoCAAAAAAAAAAAAcCIMtAGJ1KrPFVWIn3Su3xFsAGg7QTr34cX/C3GYsLlwhgoAAAAAAAAAAADAiTDQBiRSqz5TUCGGG5Vsz7+qAEC7KQ6PHkwXBupKPCqszw2qAAAAAAAAAAAAAJwIA21A4pTHtm+KWg2HSYmZIEh1pTL5DygBQDtK59ZMqvCoVn0mrwIAAAAAAAAAAABwIgy0AYkTterfokL8ZLqLc0tHsFECgHaUzvXeqcJh67Gw1VXes22zEgAAAAAAAAAAAMDxMtAGJE7Uql+qQvykCwOe6A9A++44Zbo/q8Lj1mRh8zkqAAAAAAAAAAAAAMfLQBuQOGGrdokKMdygZHv/TwUA2lWQyn5KhceKwsawCgAAAAAAAAAAAMDxMtAGJE7YWDhLhRhuUDKFf1EBgHYVpLOf6AoCIQ4TteoXqQAAAAAAAAAAAAAcLwNtQOKEzYVBFeIlSGe7glTmP5QAoF0Vh0fn0/n+uhKHrclatTNUAAAAAAAAAAAAAI6XgTYgccL6XEGFeMkUBg8Vh0ebSgDQztK5NftVeFTUrA2pAAAAAAAAAAAAABwvA21AolTGR9aGzQWPXTGTzq35sgoAtP3OU6b7ARUetbgmW6MCAAAAAAAAAAAAcLwMhQCJEoXN56gQw41JtvdmFQBo++1dJv9FFR4VNubzKgAAAAAAAAAAAADHy0AbkChRq7FZhRhuTDL5/1UBgHYXpHKfV+FRYbMalPdsG1QCAAAAAAAAAAAAOB4G2oBEicLGJSrEcWuS+XcRAGh3QTp7kwrfsDq7VAMAAAAAAAAAAADgeBhoAxIlatXPUyFe0vn+ZmnTjgklAGh3QSrz2a4gEOLwtVnYOl8FAAAAAAAAAAAA4HhkJACSJGzVN6oQL+lcf0UFADpBcXh0/oH/fG6zVT9kP+rri7Pmsr3YQGV8ZN1i4/2iAgAAAAAAABy75vzUuQ9/6nv2KtEeTn/+v3uOJADQETwRE0iUqFVbq0K8pHI996gAQMds97I9c636oQElvrY2i5pnLddptWqH/mDx3TZVAQAAAAAAAI5dqz6bXnw7TQkAAJIkJQGQJGGz2qtCzDYk6fxtKgDQMdu9TOGACo+KwtaG5TqtVu3gd1XGR+yjAgAAAAAAAAAAQJtzhDYgUcJmNa9CvATp3K0qANA52738vsV35yrxVVGrvn7ZTits9oTN2vbFD0eVBQAA6Gxhc/68qVuv+N1ObtCYm9zolgAACVzHNOYvsY6xjgEAAACenIE2IDEq4yOZQw98xlE7YiZIZz+hAgCdIpXO3b/47jlKfFUUNgeXbU2Ryh5qLux/Q5eBNgAAgI5Xm77/7MW3X1ICAEjcOubgPRfVurqsYwAAAACehIE2IDGiKLxk8f9CxEiQzkWlTTtvUwKAztn2Ze9W4bD1Wavet4zrinJt+r7LKuMj64rDo/vVBQAAAAAAAAA4uvr0fR96+FPf01Ai+YJU7uDG5/3z05QAOoWBNiA5wuZTRYiXdL5/QQUAOkqQvkuEw5dn1d5lS5vKVqJWPQjrc7+8+MefVxcAAAAAAAAA4Ojqs3uLKrSHdG5NSQWgk6QkAJIiClsXqhCzjUim29FTAOgoQSpzhwqPClu17PK1Te9bet+s7r9cWQAAAAAAAAAAAGhfBtqAxIii5tkqxGwjkinsUwGAThKk0rep8KiwsZBavraZvUvv67N7z66Mj6xTFwAAAAAAAAAAANqTgTYgMaKwNaRCvATp3P0qANBJisOjBxe3f5ESX1+hdZXHtm9YppXFwa+cYqvRFdbnfllbAAAAAAAAAAAAaE8G2oDkCFslEWK2EUnnvqQCAB23/ct2N1Q4TBSdviynE6QOPfJhs7r/cmEBAAAAAAAAAACgPRloAxIjChsDKsRLkMqMqwBAx+1EpXI1FR6zStu4LOuKIKg88nF9du/ZlfGRfm0BAAAAAAAAAACg/RhoAxIjClue1By7rUj6VhEA6DRBOldV4TGLtA3LfpKtRlfYWPgJcQEAAAAAAAAAAKD9GGgDEiMKG30qxEiQ6ipt2nmHEAB03iYwO6vCYWu0qDW0Eqfbqk3/iLoAAAAAAAAAAADQfgy0AYkRteoFFWK0Acl0t1QAoBMFqfSMCocJw9JKnGxjbvIScQEAAAAAAAAAAKD9GGgDEiMKG3kVYrQByXZXVQCgEwWp7AEVDlujReG6lTjdVv1Qprz7mpcqDAAAAAAAAAAAAO3FQBuQGGGrkVYhRhuQdH5eBQA6dCN4UIRHRVGruDynEw4+/nOtxuw1CgMAAAAAAAAAAEB7MdAGJEYUNj1mxUiQzu9XAYCO3AYGqWkVDl+ktQaWabG34fGfalWnnyswAAAAAAAAAAAAtBfDIUBiRK16oEJ8BI5OA0DnbgRnRDhsjRaFhWP93qldV77h4f/97n3lPdte8A2nE7ZOf/znGvOTQ5XxkYLKAAAAAAAAAAAA0D4yEgBJUBkf6Tv0wKeFiJEglT2oAgAduQ10hLbHisLuY1zPrZ3bt/ttYWMuHYWNjyx+auCxJ9M85xtOutXoCpu1axY//AuhAQA6z+Iasr9ZPfhuJdrbhmf+7Q+qAAAAAAAAAJ3FQBuQDFFYFCFeglSqrAIAHboRrIhw+DotOqYjf7dq03+2NMy29HFjbrJ/atdrf3Zo63ve/vWTadXOPNLPhY3Zl3cZaAMA6NC1Zji4MPWFlwkBAAAAAAAA0F5SEgBJEEXhRhViJshMiQBAR24Cg9SkCo9Zp/Uey/fVZx764cP/3Jib+rnD/9xqzJ1+pJ9rVg9uURkAAAAAAAAAAADah4E2ICnWShAvQSq1VwUAOlRLgsNE0ZN+y9Suq65oVg8UDv9c/dBDZ5THtm/6etTqwYEj/WxzoTJYGR/JCQ0AAAAAAAAAAADtwUAbkAxROCBCvARB+mEVAOjMjWDqgAiHLdOi5pMeoa1Vm/6ZI6zvlobY3rb0YXnPtS8Km9Uj7p9GrcbS2w8rDQAAAAAAAAAAAO3BQBuQCFEUDqoQN8EhDQDo0G3gvAbHpzE3sflIn6/PPPDtlfGRQtiYu/poPx825l+qIgAAAAAAAAAAALQHA21AUhQkiJkgVREBgA5Vk+BRUdjMH+3r5d3XvLxVm8kc6Wut+my6Mbvvs/WZh15+tNNo1Q89W2kAAAAAAAAAAABoDxkJADgRQZDaqwIAnbkNDCZVOEwUBUf7cqs+8/qjfb164O5NT/ZXNKsHzxAaAAAAAAAAAAAA2oMjtAFJkZYgZoJgWgQA4Mk05qaec7Kn0apNZytj289SEwAAAAAAAAAAAJLPQBuQDFFYEiFeisOjZRUAgKMp79l2WXOh0r0cpxW26i9TFAAAAAAAAAAAAJLPQBsAJyCQAAB4UmFj/seX7bSa1W9XFAAAAAAAAAAAAJLPQBsAxy1I5yIVAIAn06pNv2i5Tiusz21SFAAAAAAAAAAAAJLPQBuQCFEUrlEBACCW67TskT5fGR9JNeYnz16uv6dVn9moNgAAAAAAAAAAACSfgTYgIYK6BgAAMRS1Ukf+dOOHwsbCsu1ztmrT3ZXxkZzgAAAAAAAAAAAAkGwG2oBECIKgpkKMro9UJlIBADiaVn32tct5elHYWnxrPldZAAAAAAAAAAAASDYDbQActyBIhSoA0KmiKCqp8ORatYPLPnwWterfoSwAAAAAAAAAAAAkm4E2AI5bFDbSKgDQwboleFSQyjQe/7nK+EihMT+17IN/YbO2VXEAAAAAAAAAAABINgNtABy3KIpEAAC+JviGI7eGzdprolZj2f+msLlwod4AAAAAAAAAAACQbAbaAAAAjkcUFkU4urAx//IVOt316gIAAAAAAAAAAECyGWgDAAA4LlFBg6Nr1aa3rsTpho35PnUBAAAAAAAAAAAg2Qy0AUnRlAAAiIMoCjeo8Kggna0e/ufK+EiuMT81tBJ/V6sxm1k8/R7VAQAAAAAAAAAAILkMtAHJEKQqIsRHFNYDFQDo4C2hI7QdRdisvTJqrdBaIYoW1yHNZ6oMAAAAAAAAAAAAyWWgDUiIoK5BjESRBgB08nZwUITHFjn8D2Fj/vIV/cvC5jMkBwAAAAAAAAAAgOQy0AYkQhAEjtAWM+Wx7RtVAKATRVG4VoXD1mmp7Pzhf27Vpp+1ov1bjYtUBwAAAAAAAAAAgOQy0AYkRFDVIGbXSFdXTgUAOlLYWifCY1YFzUc+qoyP5BrzU0Mr+bdFYeMszQEAAAAAAAAAACC5DLQByRCkHKEtZqIodIQ2ADp0G9gaVOHwZVpq4ZGPw2btlVGrHqxo/7BhDQIAAAAAAAAAAAAJZqANSIo5CWImiooiANCRm8CwtUaFwwSprx9JN2zMX77i/Vt1axAAAAAAAAAAAABIMANtQCIEQbBfhXiJonCDCgB05kaw1S/CYeu0rlTtkY9btelnrfTfFzZr+gMAAAAAAAAAAECCGWgDkiFIHRAhZgy0AdCxm8CGI7Q9dp02s/SuMj6Sa8xPDa30Xxe2at2iAwAAAAAAAAAAQHIZaAMSoTg8OhMEaSFiJIrCogoAdKKw1ehV4VFBKn3wK12atVdGrXqw4muQVi2jOgAAAAAAAAAAACSXgTYgMYJ0LlQhRqJWSQQAOnMTWOtR4TGLtMrSu7A5//JV6d+s2Y8FAAAAAAAAAACABPNEQCAxgnS2pUJ8RGFrSAUAOlHYrOVUOGyNFqS+MtDWqs08a1XWIFHYVRkfWa88AAAAAAAAAAAAJJOBNiAxgnSuoUJ8RGHDEdoA6MxtYLNqP+oxi7TUVGV8JNOcn9qwatdB1DpPeAAAAAAAAAAAAEgmT8QEEiNIZeoqxEcUNgdVAKDTVMa2nxNFDhr7mDVakJqIWvUfCZu1YNX+0jA8S3kAAAAAAAAAAABIJgNtQGIEqUxVhfiIWvW1KgDQcdu/sPV0FR6/V5na26od2rbK18Qa4QEAAAAAAAAAACCZDLQBiREEmTkV4iNq1XtUAKDjtn9R85tUeNwarSt4uLFQfsbqXg/hgPIAAAAAAAAAAACQTAbagMQI0pkZFeIjbFbzKgDQaaKwda4Kj2vS1TXYnC/3rvIVUVQeAAAAAAAAAAAAkslAG5AYQSpbViE+wsZ8RgUAOk3UapyjwmHrs3Q+CmuHfnX1r4iooD4AAAAAAAAAAAAkk4E2IDGCVHpChfiIolZXeWz705UAoKO2f2H9dBUOX59lwvqhB1+6+uuQcFB9AAAAAAAAAAAASCYDbUBiBEHmIRViJmwNiwBAR236mtUNKhzWozGXblYP5pUAAAAAAAAAAAAAjpWBNiBBj1jpe0WIlyhsPFUFADpJ2FhYqwIAAAAAAAAAAADAiTPQBiRGkMrcq0K8RGHjIhUA6CRhY66gQiyuiV4NAAAAAAAAAAAAIJkMtAGJEQTpu1WIl7BZO18FADpFeWz7hrBZDZQ49aIoMlgIAAAAAAAAAAAACWWgDUiM4qZ33tkVeA55nESt2hkqANAxwtY3iwAAAAAAAAAAAABwcgy0Acl60Mr0tFSIj1Zjfp0KAHSKKGw8UwUAAAAAAAAAAACAk2OgDUiUdLZnQYX4COuHulUAoGO2e83aN6kQD0FXUFMBAAAAAAAAAAAAkslAG5AoQaYwrUJ8hM1aUBnbfpYSAHTEdq9VvUCFuCwKU7MiAAAAAAAAAAAAQDIZaAOS9aCVzpVViJew1XihCgB0xDavMb9RBQAAAAAAAAAAAICTY6ANSJQgnXtYhXiJwvo3qwBAJwjrs2tUAAAAAAAAAAAAADg5BtqARAnSuS+rEC9hs/Z0FQBod+Wx7Rta9dmMEnFZFKYOiQAAAAAAAAAAAADJZKANSJQglblLhXgJG/PnqQBA+2/wmt8jQozWhEEwqwIAAAAAAAAAAAAkk4E2IFGCVGZchXgJ67PrVACg7bd3zdq3qBCrRWFFBAAAAAAAAAAAAEgmA21AogSpzP8t/l+IGGnVpguV8ZEeJQBoZ2Fz4ekqxGhNGKQOqAAAAAAAAAAAAADJZKANSJTi8Oh8OtfXVCI+oijsilqN71ECgHYWNubPVSFOgmkNAAAAAAAAAAAAIJkMtAHJe+DK9c6qEC9hq/adKgDQzlq16aIKMRKkyiIAAAAAAAAAAABAMhloA5L3wJXpnlIhXsLG/KUqANCuKmOvO69Vn80oER9BENynAgAAAAAAAAAAACSTgTYgeQ9cmcL9KsRL2Jg7XwUA2nY716q9VIU4CbqKm3Y8oAMAAAAAAAAAAAAkk4E2IHGCdO5LKsRLs3pwnQoAtKuwWf1WFWK0E5vJRyoAAAAAAAAAAABAchloAxInSGV3qRAvYWM+Vd6z7TIlAGjT7dywCjFaC2byTRUAAAAAAAAAAAAguQy0Acl74Ern/luF+Ima1VeqAEA7alUPnqFCjNaCqVxdBQAAAAAAAAAAAEguA21A4hQ3vfPOVKYQKREvrebCN6sAQLupjI+sb1YPFpSIjyCdm1cBAAAAAAAAAAAAkisjAZBE6Xz/obBZ7VciPsLazMUqANB227dm9RVdXebo4yRI5/erAAAA0Ob7fqn04v8ynb1DHjaDKGq5MQBA4tYxmaVfZFvHWMcArKrcmtPL2b6Nv61Eu/i8BABARzDQBiRSKtu7b/GdgbYYaVb3D1bGR1LF4dFQDQDaRdhc+C4V4iVIZysqAAAAtLfC4IWf3PDsf3hhJzfYd+PLdlX337XFrQEAEraOKT71Qxue+bc/aB1jHQOwmoJ0fnpo67v/WAkAAJIkJQGQyAevTPeXVIiXsFkLolbje5UAoK22b/XZLSrEbB2Yyj6oAgAAAAAAAAAAACSXgTYgmQ9emfxuFeInbM7/iAoAtJPmwoHTVYjdQvAhEQAAAAAAAAAAACC5MhIASRSkc/+9+O7XlIiXVm32uSoA0C7Ke7ZtnX3oRvtMcVsHpjJfVAEAAAAAAAAAoKurZ8PmdwSpzJeVaAfBbFfX/8kAdAxPzgSSuWRLZf43CNJdUdQSI0aa1QNnqwBAuwib1deqEMN1YDqzWwUAAAAAAAAAgK6uVKb770qbd35KCQAStw2TAEii4vBoPV0YWFAiXlq16Wx5bPvTlQCgHYSN2ReqEDNBsPhfepcQAAAAAAAAAAAAkFwG2oDESuf6H1YhfsLG/DYVAGgHzer0hSrEbP2X7WsuvbCBEgAAAAAAAAAAAJBcBtqA5D6AZXtuUyF+WvVD36kCAElXHtu+oblQ7lUiduu/ORUAAAAAAAAAAAAg2Qy0Acl9AMsWPqVC/DTnK45mA0DiRc3a9q4oEiJu679M4YAKAAAAAAAAAAAAkGwG2oDECtK5f1Ehflq16Wx5z7ZnKgFAordn9dkXqxDDHdhM9/0qAAAAAAAAAAAAQLIZaAMSq7Rp522pbE+oRPyEjfltKgCQZM3qgWEV4ifI5G5XAQAAAAAAAAAAAJLNQBuQaJnC2gMqxE+rNvOdKgCQVJWx7Wc158u9SsRPkMrdrAIAAAAAAAAAAAAkm4E2INkPYtneu1SIn8bcxDmV8ZGMEgAkUdisjnR1RULEce2Xzn1SBQAAAAAAAAAAAEg2A21Ash/Esr2fUSF+wuZCKmzWXqUEAEnUqs28RIUYrvvS+ai46Z13KgEAAAAAAAAAAADJZqANSPaDWKbwQRXiKWzMXqUCAEnUWCg/TYX4Sef751QAAAAAAAAAAACA5DPQBiRaafPOT6UyhVCJ+Gku7H+GCgAkTXnPthe0qtNZJWK485rr26sCAAAAAAAAAAAAJJ+BNiDxMt3Figrx05ib6q+Mve5CJQBIkrAxu12FmO68ZrtvVwEAAAAAAAAAAACSLyMBkHTpXN8di++GlIibqKvVmP2FxQ8MBgCQGM3qwRepEE+pdP5mFQAAOkyQmu4uXvzJWO9DLFQua8xP9bmyAAAAAAAAAI6dgTYg8VLZnk8svvsWJeKnubD/xSoAkBSV8ZH+2Ydv2qhEPAXp/CdUAADoLMXh0YOL714Y5/O478aX7WrMT21xbQEAAAAAAAAcu5QEQNIFmcI/qhBPjdmJjZXxkXVKAJAEYWPhp6NWQ4g4rvfS2ShIpT+jBAAAAAAAAAAAACSfgTYg8Uqbdoyl8/1NJeInChtdYWP+Z5QAIAlatenLVYinTGHwUHF4NFQCAAAAAAAAAAAAks9AG9AWMoV1D6gQT83qwR9RAYAkaMxNPk2FeErn1tynAgAAAAAAAAAAALQHA21AW0jn+25UIZ4asw9fWBkf6VECgDgr777m5a36oYwSMd1xzfbsUgEAAAAAAAAAAADag4E2oD0ezDI9/6BCPIXNWhA2Ft6oBABx1qrN/JQK8RWk8/+pAgAAAAAAAAAAALQHA21AWwjS2X8O0vlIiXhqVg9coQIAcdaYm3iWCnFd6AVdqUz+w0IAAAAAAAAAAABAezDQBrSF4vBoM9tTrCgRT43Zhy+sjI/0KQFAHJX3XPtdzeqBghLxlCmsW1hc680oAQAAAAAAAAAAAO3BQBvQNtL5gd0qxFPYrAVhY/6XlAAgjlq1Q29UIcZrvMLAvSoAAAAAAAAAAABA+zDQBrTPA1q2519ViK/mQuVKFQCI5TZqfuqbVYivdLb3cyoAAAAAAAAAAABA+zDQBrTPA1qmsDNIZYSIqfqhh86sjG0/SwkA4mRx23RGY77cp0Sc13jdH1YBAAAAAAAAAAAA2oeBNqBtFIdHZzM9Q/uViKcobHW16rNvVgKAOAlb9R9a3EoJEVNBKtsVpLP/ogQAAAAAAAAAAAC0DwNtQFvJFNberEJ8NeYmX6oCAHEStWrPViHGa7vudQeLw6N1JQAAAAAAAAAAAKB9GGgD2utBLdv79yrEV2NuYm15z7YXKAFAXIStxnkqxFe6sPY2FQAAAAAAAAAAAKC9GGgD2utBLZN/X5DORUrEV6t64LdVACAuolZjnQrxlc72/LsKAAAAAAAAAAAA0F4MtAFtpTg8Ws32DE0pEV/1Qw89tzI+klMCgDiIWrVBFWK8w5opvEcFAAAAAAAAAAAAaC8G2oC2k84PfFaF+GrVZ9NhY/6XlQAgDqJWvU+FeMp0r6sWN+24TwkAAAAAAAAAAABoLwbagLaTzvVdr0K8NebLr1MBgDgIw7qjhsZUpjD4ZRUAAAAAAAAAAACg/RhoA9pOacv1H0rn+lpKxFf90EOnl8e2b1ECgFMuDAMRYrqzmuv7uAoAAAAAAAAAAADQfgy0AW0p07P+bhViLAq7WgsH3i4EAKd+k9RIqxDTndVs91+pAAAAAAAAAAAAAO3HQBvQljL5/g+rEG+1mQe+pTI+UlACgFMpiiIR4riWKwzWSpt23qEEAAAAAAAAAAAAtB8DbUB7Prhlu9/RFQRCxFjYmEu36nNvUQKAUylq1SwYYijTve5LKgAAAAAAAAAAAEB7MtAGtKXiph0PZHvWTysRb425fdeqAAA8Xjq35mMqAAAAAAAAAAAAQHsy0Aa0rUz3us+qEG+N2X1ry7uv+SElAIBHBV2pbM9f6AAAAAAAAAAAAADtyUAb0LbSub6dKsRfY37q91QAAB6R7SnNFje98x4lAAAAAAAAAAAAoD0ZaAPaVmnLu/4+nVvTVCLe6tP3X1ge2/50JQCAJZnudbtUAAAAAAAAAAAAgPZloA1oa9m+DV9QId6iqNXVWtj/F0oAsNoq4yM5FWK4k5pb8zcqAAAAAAAAAAAAQPsy0Aa0tXR+4L0qxF9t+r5vroyPrFMCgFUVhRtFiJcgnYtSmfz1SgAAAAAAAAAAAED7MtAGtPeDXKbw56lMPlIi3sJmNdWqTf+5EgCsqiC1V4R4yfau31scHq0qAQAAAAAAAAAAAO3LQBvQ1paeEJ3tPe0+JeKvdvC+l1fGRwpKALCK64S6CvGSKQx+TAUAAAAAAAAAAABobwbagLaXLgz+kwrx16ofyrTqs29XAgA6eAc11/fHKgAAAAAAAAAAAEB7M9AGtP8DXbb7rUGQFiIB6tP3X10ZH7FtAoAOlOkpzZU27RhTAgAAAAAAAAAAANqboQGg7ZU27dib7ds4oUT8NasH8mFj/reVAIDOk+0u3awCAAAAAAAAAAAAtD8DbUBHyPQU/06FZKhN3/8zjtIGAB24c5rru04FAAAAAAAAAAAAaH8GBoDOeLDL9vx2kMoIkQDNhUq3o7QBQGdJ5/paqUz+/UoAAAAAAAAAAABA+zPQBnSE0qYdE9m+jQ8rkQyO0gbAqglsbuIg27vhC8Xh0VAJAAAAAAAAAAAAaH+evQl0jEz3un9UIRkcpQ2A1RKkspEKp166MPBeFQAAAAAAAAAAAKAzGGgDOucBL9vz20EqI0RCfO0oba4wAGj3NVomH6Uy3X+mBAAAAAAAAAAAAHQGA21Axyht2jGR7dv4sBLJsHSUtlZ99o+VAID2lu3d+OXi8GhVCQAAAAAAAAAAAOgMBtqAjpLtLn5AheSoHbzndZXxkT4lAKB9ZboH/1oFAAAAAAAAAAAA6BwG2oDOetDL9b45SOcjJZKhVZvJtqrT1ykBAO0pSOeiVLbnrUoAAAAAAAAAAABA5zDQBnSU4vDoTG7NGV9UIjmqB7/88vLY9g1KALAiomYgwqmT6zv93qX1mRIAAAAAAAAAAADQOQy0AR0n0z34ZyokR9iYT7WqB/5aCQBWQhS2RDi167L3qwAAAAAAAAAAAACdxUAb0HkPfJnCX6Zza5pKJEf1wN3fVt6zbasSACynyvhIRoVTJ0jnolS2561KAAAAAAAAAAAAQGcx0AZ0nOLwaJhdc/pNSiRH1Gp0NeYm/k4JAJZ3AxOeIcKpk1tzxt2L67IZJQAAAAAAAAAAAKCzGGgDOlKmsPbNKiRL7eA9TynvvuZVSgCwXKIoOkuFU7keG9ypAgAAAAAAAAAAAHQeA21ARyptvu7fsz1Ds0okS236vr9QAYDDlce2XVwZHymcyM9GYfM8BU/Rjmi2J0xlu9+uBAAAAAAAAAAAAHQeA21Ax8r2nfZBFZKlMTexdvKW1/yREgAsmfjcK/9u9qHP3r64fbjxRH4+ChvPVfHUyK05fU9xeLSuBAAAAAAAAAAAAHQeA21A5z4A5vp+KUhnhUiY2oG7froyPrJeCYDONnnLa962MPWFV3RFUVf1wN2by7uvefnxnkbYrG5W8tTIFAb/RAUAAAAAAAAAAADoTAbagI5V2rRjb27NmV9SIlla9dl0Y37qQ0oAdK7ynmufs1C+/Y1f/0QUddVnH/7T4z2dsD57gZqrL10YqJe2vOvdSgAAAAAAAAAAAEBnMtAGdLRMd/FtKiRPbf/dzy3vufY7lQDoTPWZBz4StWrBYz/34Mbynm3PO9bTqIyPpJoLFUf8PAVyfad/UgUAAAAAAAAAAADoXAbagI42tPWGHZnCYE2JZImi1tIww18rAdB5Jm95zdvrhx4uHelrzer+Yx5Uj1qNl4TNaqDo6kvnB35VBQAAAAAAAAAAAOhcBtqAjpdds/FjKiRP/dDDxclbXv2nSgB0jsr4yNragbt/8om+3pjd94xjPa2wOf9KRVdfrm9jpbR55+eUAAAAAAAAAAAAgM5loA3oeOl8/88HQVqIBKruv/MnKmOvO08JgM7QXNj/gVb9UOaJvt6qzWTLY9uefUynVZ3+FkVXX6Z3/d+rAAAAAAAAAAAAAJ3NQBvQ8Uqbdn4p13/Wl5VInrAxn6rP7vuoEgDtrzy27ZLqgbu/58m3DdUnPfJaZXykpzE3cYaqqytI56J0ru/XlQAAAAAAAAAAAIDOZqANYFGmp/S7KiRT7eCXL57addXrlQBob825qQ9ErXrwZN+3+D1PfbLvCZvVHz+W02J55frPvKM4PFpWAgAAAAAAAAAAADqbgTaARUNbb9iZ6S4uKJFM1QN3vb0yPrJWCYD2VN5z7XNqB+/ZfCzfG4X1jU/2Pa3a9KtVXX2ZwjovIAAAAAAAAAAAAAAYaAN4RG7N6X+jQjK1qgdzjbnJ/1ACoD015qZuiKLwWL89ePLTm3y6qqsr071uYWjrDe9VAgAAAAAAAAAAADDQBvA16Xz/L6Qy+UiJZKruv+uZU7uu2qYEQHsp77n2RbXpe5567D8R1I/21cVtxfZWbSar7OrK9m38FxUAAAAAAAAAAACAJQbaAL6mODxazvWffYsSSRV11Q7c/WeV8ZF+LQDaR2N2YkdXdOzz5kE6u/doX29VD/y0qqsrSGW6Mvn+n1cCAAAAAAAAAAAAWGKgDeAwme51v6BCcjWrB/KN+amPKQHQHsq7r3lJbfre845rByed//wTfa0yPtJTP/TQNym7unL9Z91d3LTjPiUAAAAAAAAAAACAJQbaAA5T2nzdJ3L9Z+5TIrmqlTufM7Xryh9TAiD56rN7//J4fyZI5//pib4WNuZ/LWxWA2VXV6a7+DsqAAAAAAAAAAAAAI8w0AbwONneDW9RIcmirur+O99RHtu+UQuA5CrvvuZV9ZkHzjien0nn+5ulzTtveaKvN+Ymtiu7ujLdxYWhrTdcrwQAAAAAAAAAAADwCANtAI8ztPXdf57pKc0pkVyt2kymMbvvk0oAJFf90EN/crw/s7j9vvOJvlbec+131Q89XFJ2deXWnP4PKgAAAAAAAAAAAACHM9AGcAS5NWe8S4Vkqx2858KpW6/4XSUAkmdq11Wvrx96aOh4fy6TH/jHJ/paY37qj5VdXUE6F6Xz/W9SAgAAAAAAAAAAADicgTaAI0jn+n5+8a2lRLItlG//xfKebc9UAiBZ6jMP/M7x/kyQynSlsj1vP9LXlrYF9YP3Pk3Z1ZUfOHusODw6qQQAAAAAAAAAAABwOANtAEdQHB6t5vrP/nclki1sVoPawXs+XhkfyakBkAxTt17x5sbcxMDx/ly2d315cfu9/0hfWzy990dRKO4qy3QXf14FAADaXRSGBRUAAAAAAAAAjo+BNoAnkCkM/ESQzgqRcEtDEc35yseUAIi/yvhIf/XAl3/xRH42nev//JE+X9599ZW1g/dcqO7qyq05Y6q0+bqPKwEAQPuL/AIRAAAAAAAA4DgZaAN4AsVNO+7LD5x7kxLJt1D54gundl35U0oAxFtzofJPrdr0iT0ZNJUuP/5TlfGRUnX/XaPKrr5s74Y/VQEAgI4QtXIiAAAAAAAAABwfA20AR5HpKY0EqYwQiRd1LZTveHt5bNvFWgDE09KR1BYqX/r2E/35Vm3meYf/uTI+kqvPPLCrWT2QV3d1pQsD9VS2+3eUAABWSxCkaiosk7AZiHCcyVr1PhVO4v6bzkcqAAAAAAAAQOcx0AZwFKVNO3bnBs6+TYnkCxtz6drB+z69NOCgBkC8VMa2n7FQ+eKOrig84dOozzxw+t5Pf9/9U7uu2lbeffVragfvebg2ff+Z6q6+3JozP1wcHg2VAABWTRDURVgeUdQS4XibNWs9KgAAAAAAAAAcHwNtAE8i2zP0+q7Ai1O3g8bs3nXN+fJ/KQEQL/VDD3+6VZvJnuzp1KbvP2tu7807Zh/+3HsXT7Oo7CnYwcwUokxh7U8qAQCQXI5wf3zCxrwXTzqZfYh01hQlAAAAAAAAdCADbQBPorT5uk/m+8++V4n2sFD54vOnbr3iN5QAiIfJm191XW36vnOUaA+5gXM+UxwenVQCACDBwvACEY5NZex154WtmlfCOhlBKhIBAAAAAAAAOo+BNoBjkO3d8LMqtI+F8m2/Ud6z7QVKAJxa5d3X/NBC+fZrlGgPQSrdlele92NKAACrvxBJz4uwfKKw+XQVjrVV44UqnOx+RKapAgAAAAAAAHQeA20Ax6C05foP5frP3KdEewibtaC6/0sfq4yPrFcD4NQoj23fuLD/i38ThZ672C5y/ed8sbRpx+eVAABWW9AVNFRYPlGrfqkKxyZsLny7Cid5/w3SdgoBAAAAAACgAxloAzhGub7T36hC+2gu7C/Upu+/pTI+YlsIcArUZx68qVWdzirRPrK9Q9ZKAMCpkUofEGH5hM2Fp6pwbFr1+WeqcHKCdK6qAgAAAAAAAHQeT+IHOEalLdf/taO0tZf6zANnNhf2/4cSAKtr4nOv/Kelx2Al2kduzRkTpc3XfVQJAOBUCLqCugrLp1WbuUCFY2xVPXCuCid5/01l5lUAAAAAAACAzmOgDeA4OEpb+1ko3/6iqVuveLMSAKtjatdrf3ahfNvLlGgv2b7TbEsBgFMnSB0UYfk0q/v7KuMjfUocXXls+5Zm9UBeiZO9+2ZmVQAAAAAAAIDOY6AN4Dg4Slt7mp/6/K+Wd1/9CiUAVlZ5z7bnLUzd9rauKBKjjWR7hmaHtr77z5UAAE6VIJWeUmH5RGGrK2wubFfi6MLG3E+osAxS6UMiAAAAAAAAQOcx0AZwnBylrf1ErUawUL79r5deWVsNgJVRGR9ZVz1w18fDZtU+SLutjfrP+n0VAIBTKkhNiLC8WrVDr1Th6JrzlZeosBx338ykCgAAAAAAANB5PJkU4Dg5Slt7atVn09X9d36qMj5SUgNgeS0+tqbqMw/e2pwv96jRXjLdxYVUtvt3lAAATqUgSD+kwvJqzE1eqsJR93HObczu26DEMtx/U9kHVAAAAAAAAIDOY6AN4ATk+k7/CRXaT3O+3Fubvn/P0uCFGgDL+Pi6UPl4bfq+c5RoP/mBs/+kODwaKgEAnFJBykDMMmvVprNTu67arsQT7ONUD741ilpCLMfdN0i7/wIAAAAAAEAH8oR9gBNQ2nL9B/MD535ZifZTn3ng9MbcxM1KACyPyVte87aF8h3frkT7yRTW1lLZnl9VAgA41YJU+osqLL/mQuVNKnyjpRdCahx66AeUWK77b+ZOFQAAAAAAAKDzGGgDOEHZvtOuDAIPo+2ouv+urROfu/zDSgCcnKldV12xMPX5n1OiPeUGznmno7MBAHGwuCaZSaXzkRLLqz5z/0XlsW2XKPFYYWPhN5rVgzkllkkqdZsIAAAAAAAA0HlMYgCcoNLmnZ/KD56/R4n2tDB12w9M3vLqP1UC4MSU92x7/kL5thuisClGG0oXBhrpXN8blQAA4iLIdjdUWF5R2Opqzu+/TolHLR2drTZ9388rsUz321S6q7Rp5x1KAAAAAAAAQOcx0AZwEjI9pR8J0lkh2tTC5PhPTe167ZuUADg+lbHXnVet3PFfYWPe/kabyvef857i8KhpRQAgNlLp/IIKy6928MvPKe/ZtlWJr2rV5/6wuVDpVmKZ7re5vroKAAAAAAAA0Jk8wRTgJCy9gnBh7QWfVKI9RVHYNT/5+T8o7776SjUAjk1lfKSveuDuXc3qwZwa7SlTWFtL59e8XgkAIE5SmcJBFZbf0hGXG3P7/kGJrq7y2PaN1f13/pQSy3m/7ZlVAQAAAAAAADqTgTaAk5TuHnxlKlMIlWhPUasezE+OX1/efc1L1QA4usr4SKY+88BtjbmJATXaV27gnL8qDo86kgIAECtBOr9XhZVRO3jv+Y5g39XVnJv8j7Axl3aLWD6pTKGiAgAAAAAAAHQmA20AJ6m0acdEfvCCf1SifYXNamp+6gv/WN5z7beqAfDEGrP7bqlN33+WEu0r011cSOf63qgEABA3qUzuXhVWTrVy5+9WxrZ37Fp/6tYrfqt64O6nuyUs9/22cJ8KAAAAAAAA0JkMtAEsg0xh7WvThbWOVNLGll6Be6F8+8fLe7ZtVQPgG0189uWfqB64e5MS7S0/cPYfFodHHZkWAIidIJW9Q4WV06ofytRmHvy/yvhIx/2bQnnPthcslG//NbeCFbjfpvPjKgAAAAAAAEBnMtAGsAyKw6PVwtrzfleJ9taqzWSrlS9+pjy27WI1AB41+bkf+duFyh0vVKK9ZXuGZocufe+vKwEAxFGQyu5WYWXVZx44o7lQ+XgnXealo9JVK1/8j7BZDdwCll8qnfucCgAAAAAAANCZDLQBLJOhS9/7m7m+jfuVaG/N6oFCtfzFXYbaAL5q8pZX/8X81OcvV6L95QbO/k0VAIC4CtLZ/1r8vxArbKF8x7dP3vKjOzrhslbGR0rVg/fsaVYP5F3zKySV/m8RAAAAAAAAoDMZaANYRrn+s7Z78lT7M9QG8FVTt7zmrfMTYz+uRPvL9p12YGjru/9QCQAgrorDo7PpXF9TiZU3PzG+bemFLdr5MlbGR06rHrj7S43ZfYOu8ZWxeH9tlTbt2KsEAAAAAAAAdCYDbQDLqLTl+g/m1553hxLt7ytDbZU7b62MbT9LDaATTd16xZvnJ8fe1NUVidEBcmvO/BkVAIC4S+fXHFRhNURd8xN7fnzipsv/tR0vXXnPtq0L5Tu+bJhtpe+vA/tVAAAAAAAAgM5loA1gmWX7NrwiSOc8u78DNBcq3QuVL37JkdqATjO168qfm58c/7UoCsXoAPmBc+4d2nrDe5UAAOIule15SIXVs1C+7fv2fuYlX6qMj6xrn32dq16/uK/zuaXf+biGV/z+eo8KAAAAAAAA0LkMtAEss9KmHZ8vDD7lo0p0hubC/kK1/MVdhtqATvGVYbaJPW+LwqYYHSBIpbuyfRuvUAIASIJUpnu3CqurdvCeCxembnu4vOfaH07y5aiMjxQmbnrFx+f23fLnYWMu7Zp1fwUAAAAAAABWloE2gBWQ6R68PFNYW1OiMzSrBwoLU7ePlfdse6YaQDszzNZ58mvP/1xp885PKQEAJEEqU/ikCquvWT2Qn3v4c/+w77M/9JkkHq2tvPvqqxfKd+xfKN/+HV1R5Apdvfvrv6kAAAAAAAAAnctAG8AKKA6PzucHz/81JTpHqzadXSjf9unynm3PUwNoR1O3vvaXDbN12M5iphBle0qvUAIASIognfuICqdGFIVd1cqXnru4zzA5efOPvmvpiGdxP8/lsW3fuvfTL75n9uHPXd9cqHS7FlfxvprKLt5fsx9VAgAAAAAAADqXgTaAFTK09T1vy/Wf9aASnaNVm8nOT47/T3n3NS9VA2gnU7de8Zb5id2/Y5its+QHL/hwcdOO+5QAAJKiODxaThfW1pU4dVr12fT85NhV85PjMxOfe+UHK+Mjp8du/2bXVVd8ZZDtoZv+uzZ937mutdWX6R48tHh/dV8FAAAAAACADmagDWAF5frPePnSKw7TOcLG3NITt/5patdV16gBtIPJW179F/MTe3516YgLdI50vr+RKay9QgkAIGky+YGHVTj1ll70Z2HqCz84+/BND+79zEvumtr12jdVxkdyp+r8lMe2XTLxuVf+44P//cK5ub03v+crg2z2cU7d/kZuzZdVAAAAAAAAgM6WkQBg5ZQ27fzsxE2Xf2yhfNt3q9E5wmY1mJ/Yc93Ura8dGrr0Pb+vCJBUkze/6vr5ibGru7oiMTpMYfCCtxWHR2eVAACSJpXru3nx3blKxEPUagS1g/dcsPj21lSm8Ad7P/P996TzAx9NZXveVdq049aV+nsr4yOFsFl7TdiYf3lzofy82QdvXOPaiNX99H9VAAAAAFg+YWNuaPLmH92pBEtSmfzHS1ve9bdKAABxZ6ANYKUfaLsHL08XBsqt6rRDtXWQKGx0zU/s/r3JW169cf1l73+DIkDSTNx0+T/PT46/RInOk1tzenno0vf+ihLAEaTv/ejT18rQcWbO/b7PO4wRiZHKdH9s8d3LlYifpRcAqh289/zFD39y6e2B/3peM1NYuy+V7f1iKlO4KUhlbw1S6f8rbtrx0LGe5tJR36Kweeni2zOjVv2ysLmwpVU7dO7sQzcNLP1uhrjeTwvvVwEAAABg+TTmJvsX365VgiXdxYufsvjOQBsAEHsG2gBWWHF4dGZq12t/cW7vrX+kRmeJorBrfmLPz0zcdPmFG571dy9WBEiCyvhIqjE3+X8L5duepUYHClJduf6zrhQCeAJPX3w7IEPHOW/x7V4ZSIpUJv93QSq9IwpbYsRcqzaTWXw7c/HDpbcXPfL5+z62NUqlC60gk68HQbr+lWVqOlvtClu5KApTXV1ROmrV82Gzljn04GdSXZEjSidJOtfXKm2+7kYlAAAAAAAAoLOlJABYeUNb3/P2/Nrz7laiMy2Ub/u+ff/30rGlVw1XA4izpcep+qGH76juv9MwW4cqDF5wS2nzdR9VAgBIqqUXFsp0F2eUSK6o1Qha9UOZ5ny5pzE3sXbprT7z4Gn12b3rvvrnyTXN6sFc2FwwzJZAi/fPB1UAAAAAAAAADLQBrJJc38bvTWUKoRKdqXrg7uHa9H33VcZHSmoAcbT4+LS+dvDeB2sH77lQjQ7dOcx2h9me0kuVAACSLl0YHFcBYnr/zK/5XxUAAAAAAAAAA20Aq6S46Z13FtZdtFOJzrX0auILlS/eVx7bvkUNIE4WH5c2LT4+3VM/9NCQGp2rMPiUG4qbdjykBACQdOls77+qAPGUyvb6/SgAAAAAAABgoA1gNa1/xgdGsn0b9yvRuZrz5Z75ibGby7uv/lE1gDgo77n2+xYmP3/L0uOTGp0r2zM0l873jygBALSDIJW5Lgj86hviZnGfo1nafN0nlQAAAAAAAAD8qz7AKssPnH15kEoL0cHCxlx6bt+u90/d8pq3qgGcSlO7Xvum+X27/6VVP5RRo4MFQVd+7Xnbi8OjTTEAgHZQ2nL9ZKZ3/QElIF4y3aW7VAAAAAAAAACWGGgDWGWlzdf9V2HdRf+mRGeLwmbX3MTuN03c9IqPV8ZHbI+BVTd58498YG7f7reGrVqgRmcrDF5wa2nL9X+tBADQTjKFwRtVgLjdLwc+pAIAAAAAAACwxBPoAU6BTPe6H8r0lOaVYKF8+3fUpu97sDy2faMawGqojI/k9t34sl3zk59/VVcUCtLh0rm+VqZn6PuVAADacJ3zbhUgPoJUuiuV7Xm7EgAAAAAAAMASA20Ap0BxeLRaWHv+q4MgLQZd9ZkHN1bLt99T3nPtd6kBrKTK2OsuqB348sPV/XdtUYMlhXUXvrW0acdeJQCAdhOkc3+fyva2lIB4yPaeNlUcHp1UAgAAAAAAAFhioA3gFCltuf5DheJF/6kES5rVg/m5fbv/ferWK96sBrASyruvedn81Odvr8/uLarBktyaMyeGLn3vLysBALSj4vBomOs77XYlIB4yhcH/nwoAAAAAAADAIwy0AZxCme51L8n0lOaVYEnUqgVz+3b92r7P/vCnK+MjOUWA5TJ5y2veNjex659atZmsGiwJUtmuXP8ZL1MCAGhn6fzA+1SAeEjl+n5fBQAAAAAAAOARBtoATqHi8Gi1sPb8VweBh2MeVa188XnV/XdNlvds26oGcDIq4yOFfTf+4E3zE7t/Lmo1BOHrCusu/Ehp83U3KgEAtLNUtvsdqXQ+UgJOrWzvhpnS5p27lAAAAAAAAAAeYYIC4BQrbbn+Q4V1F/23EhyuMTcxMD85dvPUrte+SQ3gRJTHtm+p7r9rX3X/nc9Ug8Nle4ZmM92DL1cCAGh3xeHR+eya0+9SAk75Psi/qgAAAAAAAAAczkAbQAxkeorfm+0ZmlOCw4WN+dTc3l1vnfjsyz9ZGR/JKQIcq6ldV75hfmLPLUvDsWpwuCBId+XXnvcjxeHRuhoAQCfIdA/uVAFO6V5IVyrf9xYdAAAAAAAAgMMZaAOIgeLwaDU/eP4PBqmsGDxO1LVQueMF1f13lst7tj1fD+BoloZfJz778k/M7b317UtDsYrweIXiRf9Z2nK9oyMAAB0jlen+41S2N1QCTo3cmtOnSpt23qYEAAAAAAAAcDhPcgWIidLm6z7eXXrqXyvBkTTmJtfM7dv1P5O3vPpP1QCOpLxn2zOr+++aXKjc8cKlYVh4vExPaT7Tve4lSgAAnWTpyLS5NRt3KwGnaj9k6P0qAAAAAAAAAI9noA0gRtL5gdfk1pwxqQRHErVqwfzEnp/a+5mX3FkZ236GIsAjpm694s3zE7s/25ibGFCDIwpSXYW1512zdFRYMQCATpMpDL5FBVh9qXQ+Sud6f0MJAAAAAAAA4PEMtAHESHF4NMwNnP2dqUwhVIMnUjt4z1PmJz9/79Su1/6sGtDZKuMj6/f+3w98YW7frl8Lm9VAEZ5I97qL/qe05V1/qwQA0IkW10H/lO0ZmlUCVleu/8zPF4dHZ5QAAAAAAAAAHs9AG0DMlDbtGOsuPe0PlOBoWvVDmbm9t/7RvhtftqsyPrJOEeg85d1XXz0/9fkHawe+fIkaHE2me91Cpqf4YiUAgE6W7TvtH1WA1d4XKf66CgAAAAAAAMCRGGgDiKGhS9/7y/nB829XgidT3X/XlvmpL+yd2nXVNjWgM1TGR3omPvvy/57de8v1rep0VhGOJkiluwqDT/nR4vCoI5IAAB0tlen+hSCdj5SA1ZHt3TBd2nL9h5UAAAAAAAAAjsRAG0BM5fo2Pj9TGKwpwZNpVQ/m5vbesmPfjS+7pTI+UlIE2ld599WvXCjfXl6o3PGtXVEoCE+qUHzqP5e2XP8hJQCATre4JprMD5x9qxKwOrJ9p71HBQAAAAAAAOCJGGgDiKni8Oj+wroLXxmkMmJwDKKlo7VdOj85/vDUrit/Tg9oL5XxkcLETa/4+NzeW/6mubC/WxGORbbvtIOZwuAPKwEA8FWZ7uIbVYCVl871tRbffkkJAAAAAAAA4IkYaAOIsdKW6z/cXbr4fUpwrFq1mezc3lvetvczP/DFytj2cxSB5JvaddUVC+Xb9y++fUfkqGwcoyCdj/ID53xvcXi0qQYAwFeVNu/8n1z/mQ8rASsr13/2vy3ui8wrAQAAAAAAADwRA20AMbf+GX9zRX7g7AeV4HjUDn75ormJ3V+evOXVf1kZH7G9hwRavO+W9t34gzfP7b3lPY7KxvHqLj31naXN192oBADAY2V7T/sNFWDlBOlclM6v+XElAAAAAAAAgKPxBHeABMitOeN56dwaR1jhuISNhdT8xJ4fqx64u1zefc2LFYHkmLr1il+fnxzfW91/52VdXZEgHJelQfj1l33gx5QAAPhGQ1tv2JntO+2AErBS+yPnfra0+TovzgUAAAAAAAAclYE2gAQobtrxQHfp4tcFgYdtjl9jdt/g3N6b/2XfZ3/400tHfFIE4qs8tu3ZD3/qex+c27frt1q1mYwiHK+lAfjcmjNfoAQAwBPLrTn991SA5RekMl2ZwtrtSgAAAAAAAABPxmQEQEKUtrzrXYXS0/5eCU5EFIVd1coXnzc/sWff5C2vfkdlfMQaAGJk8T5ZmLjp8o/M7b3l/+ozD5yhCCckCLoKxae+vrjpnfeIAQDwxIa2vucPsj1Dh5SA5ZVfe+7u0pbrP68EAPD/b+9OwOO+Czv/z33osqwZSbZz384hyY5zUEIJRzn+LPcRSCEJJDHi3/ZpgaWc+6fdhUK3dBd6LEXYOUjCEa5yLBTacqSBEJzDttSEJISEJL41Y8vWMaM5/yOgFw3EseWf9ZNer+cZRpKTJ8lHM9+ZMXp7AAAAAACeiB9mBwiR/vNvviS97IRHLMGhqlem4jO7t/5eee+D+wpb3vDbFoGjb/zuy99VGr9nolS494XNejVqEQ5VNrf673vXXr/BEgAATyy17Pj3WgHmz8/ena2t9w2WAAAAAAAAAA6GoA0gZJKdqy5MZJbPWoLDUZ3e3TW1445P7rztxfcVRtcPWgSCV9h61TN3fO/5O6d33f2BWnkibREOR6pj5d5Etue/WAIA4OD0rv3ER1rPoYqWgPmR7j759vzghi2WAAAAAAAAAA6GoA0gZPKDG3Znek57RTSebFqDwzU78dAZ0zvv3Lr7h6/8bmF0fb9F4Mgrjq4/YdftL9s0vePOb1cObFthEQ77RV0i20h1n/jM3MBIzRoAAAcv1XXsf7UCzMdrknQz2ZZ7jSUAAAAAAACAgyVoAwih/Jprv5bNn/0XlmA+NOvVSKl438Uzu7fu2HPnaz5VHBvOWAXmX+u+1bH7jld/cXrX5ofLe398frNZNwrzIps/84/ygxtGLQEA8OTk11z3ifSyE35qCTg86e5TvpYb3PCIJQAAAAAAAICDJWgDCKm+dTe9JdNz6hZLMF8a1ZnYzJ5/vnRm/J79e+563f8ujg17ngDzYO6+1LpPfbh1/9pbGr/nZY1aOWoV5ksmd/oPes+94f2WAAA4NMmOlZdEYwlDwCGKp7tqiezyyywBAAAAAAAAPBl+UB0gxJLt/b+R7FixzxLMp3p5IjWze8tbSoX7psbvvkwkAYdh/O7L/9vcfal1n3pzfXZ/0iLM6/OA1nOAZFvvMywBAHDo8kMb78gsP+VWS8ChyXSf/KHcwMiEJQAAAAAAAIAnQ9AGEGK5gZFypvvkC+Opzpo1mG+1UjE7vWvze7Z/95mT43df/i6LwMEb33zFm7ff8uyJ6V13v2/uvmQR5v2FXLK9nu4+8Wmt5wIVawAAHJ54dvnL/N4KPHmpzlXF3nU3vdsSAAAAAAAAwJMlaAMIudzgx3+czZ95aTTmjX84Mqoz4x3Tu+7+wPbvPvPA3LtNWQR+tV+EbPumd9714er07mUW4UiIRmOR1mP/7+YHN95rDQCAw9d6XlXM9Jz6J5aAJ/O6JB5JdR13uSUAAAAAAACAQyFoA1gE8muu/Xy29+wPW4IjqToz3jn3blPbvnPxzPjdl32wODbseQT8wi+FbN0W4UjK5M/82961149YAgBg/vSee+Mfp7qO22EJOMjXJT2nfTc/dM3XLQEAAAAAAAAcCj+IDrBI9K276a2Z3BnftwRHWq1UzE7v2vzO0vi9M3vueu1Hi2PDGauwFM1FneN3X/ZH22951n4hG0FJLzv+sf7zb365JQAA5l+q85gXR+PppiXg10tkumcTbbmXWAIAAAAAAAA4VII2gEUk2ZZ/RqrzmN2WIAi18r70zO6t/2/rMrV70yVfKY6uP8YqLAVzEeeeu177V6XCj6amd23+4+r0ni6rEIREZnk52XnM+ZYAADgy8kMb78rmTttgCfh1opH08lPenBsYOWALAAAAAAAA4FAJ2gAWkdzASC217PihRLanZA2CUq9MxUuFe180tfOux3bd/rJNha1Xiy1YlAqj61fuvuOSL8/sHp2c2b3192qlvVmrENgLt0Smmcmd/vz84AbhOgDAEdR33meGU52rPOeCXyHTc+qm3rWf+JglAAAAAAAAgMMhaANYZOZ+0D2TO/2ZsWRbwxoEqVmvRMt7f3z+1I5Nm3Z+/wWPjm++4netwmJQ2Hr10+Zizemdd20vjd/74nplMmEVAhWNRrK9Z709P3TNLcYAADjyUstO+K1YIuv3VeCXJLI95WR733MsAQAAAAAAABwuQRvAIpQf3PjDtt6zr4jGNBccBc1GZHb/o8dN77zrr7d95+KZPXdeek1xbLjbMIRJ6zYbG998+dt2fO/5O6e2//DWuVhzLtq0DEdDNn/WF3vX3vDnlgAACEZ+cMM/Z/Or/8gS8G+i0Xgks/yUK3IDIwesAQAAAAAAABwuQRvAIpVfc91Nbb3nfMgSHE21UjE7s2fsyumdd+7ddftLNxe2XPkiq7CQFUfXn7D7jld/rjR+T2l6590fqhzYtiISaRqGoybdfdKP+8+/+RWWAAAIVu+5N74/03Pq3ZaAn8vkV38uv+a6z1oCAAAAAAAAmA/eugdgEetdd9Pbd2961Tmlwo/+H2twNDVqs9Hy3gfXtD78yvZbnn0g2dH/6Xiq8925gZG91mEhGN/8+uFaqfiHUzvuOKXZqBmEBSHZ1juV6lx1niUAAI7S87H2/ovr5f07qzPjHdZgKUt1Hbe9//ybL7EEAAAAAAAAMF+8QxvAItd/wedekO4++X5LsFBUp3d3zeweHZ7acUdh520v/tFcSGQVjobC6PrB3Zsu+eq2b/9meXrnnR+bnXhYzMaCEU911NM9p16UGxg5YA0AgKOj9VxsKr38lGfEktmGNViyr03SXdV017G/YQkAAAAAAABgPgnaAJaAVOfKwVTnMeOWYCFp1ivR2YmHVs+FRI99+6LZ3Zte9c3C1qufahmOpOLYcNeeu173v3fc+rzdU9tv31oq3PvCWnlf2jIsJNF4qpnNn/Wa/OCGUWsAABxd+aGNd2XzZ74tEo0agyX42iQZyeZWX5Ib3PCYNQAAAAAAAID5lDABwOKXGxipFMeGz2rUKz+tzYy3W4SFpl7enyqV9z+39eFzt9/yrMlkW9/XY+mO/5Ef3HivdThcrfMv1aiV3lwr7bt6ascdp87FlFZh4YpG2nrPeW9+zbWftwUAwMLQu/aGD++58zUXzOz559dYg6Ukmz/7z1qvTb5kCQAAAAAAAGC+CdoAlojcwEihMHr1eaV6ZbQ+uz9pERaq6vSeztbl1ZFo7NU7bn1uIZHNfS2Wav/T/ODG+6zDwSqODScatfJwvTzxxuldm89pVGe8MzGh0NZ39md6z73h/ZYAAFhY+s77zKW7bn/pmeW9Dw5Zg6Ugm1t9S9+6m95hCQAAAAAAAOBIELQBLCFzQVBh61XPm9kz+o+NakncwcLWbEQqkzvyrcsVkUj0iu3/9Fv7km35b8RSnX+WH9ywxUD8suLYcKZRK/1evbz/9dO7tpzZqE475wiVTM9pd839oLQlAAAWpmR7/wWNaumxyuT2PmuwmKWXnfiTRFvuWZYAAAAAAAAAjhRBG8ASkx+65juFLW+4Ynr3lhub9apBCIlmpDq1a3nrMhd6XLrtu8+cTrblfhhPdX4sv+a6z9ln6SqOrj+mXi29rV7e99LpnXee0KjNRq1CGKW6jt2VbO97qiUAABau3MBIpTg2fHazXnmoOjPeaREWo2THyr2prmPWtG7vDWsAAAAAAAAAR4qgDWAJyq+57qbxuy8/fmb3lj9pNv1sCuFTmxlvb13m/qTwZz32j0+pJdr7Hkikl30llsj8dW5ww3YLLW6FLVe+tF6dekOttO9pU9s39TSbdaMQasm23qn0shMG5n5A2hoAAAtb6zlboTj6xqFmo3ZvrbwvYxEWk0Q2V8p0nzgXs01ZAwAAAAAAADiSBG0AS1TvuTd8YM9dr8vP7N76lrl3v4KwqlemEq3LWbORyFmRaOyd22959v5EtmdTLNn+2VgifYNAJPwKo1evblRLb6rPTj6vNrPntKkdm+JWYbGIZ5ZV0j2nnD/3g9HWAAAIh9zgxx8ubL366aXCvd+vzx5IWoTFIJHprmRyp52bG9zwmDUAAAAAAACAI03QBrCE9a276a177ry0Z2bP2BXWYFFoNiLV6d3LWpfntD57TjSe+viOW583Hs8s+0E82XFzNJ78gsBt4SuOvvGURq30hnpl8gW10t4zp7bd7l0PWJRiyfZ6Nnfms/ODG++zBgBAuOSHNt5R2Hr1RaI2FoN4uquaya1+mtcmAAAAAAAAQFAEbQBLXN95n3797k2X9JQK977IGiw2zXolWpnc3heZ3P6S1qcvicaTzR23PndvPN21NZZs/3oskbkxNzCyx1JH19w7GzRqpVc1KlPPqpX2njK57ba0VVjsovFUs6337NfkhzZ+zxoAAOEkamMxmIvZsvmzLpq7PVsDAAAAAAAACIqgDYBI/wWfffHuH77i1lLx/qdZg8WsWa9GK5M7cpHJHc9qfdq6RP9823eeXo6nux+Jp9ruiCWyX4nGU1/NDYyUrXVk/Pzd18qvbNRKz67PHhislff2Tm2/PWYZlpJoNB5p6xt4c37NtZ+3BgBAuP1L1FYu3ndrrTzhD+cgVMRsAAAAAAAAwNEiaAPgZ/ov/MJv7vrBS7aW9/1k0BosHc1IrbQ307qc0fpk7vK6udBk23efMRNPdW2LJ9u2RBOZW2Lx5NdygxsesdfBK44Nx5qN2m8265XnNWqlC+uVqdX18kT/5Lbb4tZhaYtGsn0D/6t37Sf+0hYAAIvDz6K20avXlPc+eFdtptBmEcIgkVk+m8md8ZtiNgAAAAAAAOBoELQB8K+SHSvWNpuN+2cnHj7VGixVzWY9MvcDiK3L6a1P5y6XtC7/59F/uLCeSHftj6XaH40lsmPReOrOaCz5/fzQxruW8l7FseG2Zr36zGajelGjNjvUqJVOq1emVk3t2NTe+robFPyStr6zP9m37qa3WQIAYHHJD268rzi6fnU5ltxSndrZYxEWsmR732Rm+alDucGPP2wNAAAAAAAA4GgQtAHwr3IDI43i2PDZkbmobf8jJ1oE/k2jOh2vVKfnfihx7rKmdbls7uuPfGNtJJ7uKsWSbXtjiczOaDz1cCyeeiAaS26JxhJ3hf2Hw1pnQqbZrA8167XBZqN6drNeXd2olU9o1Ep9rU06J7fdlow0m24gcBCy+bO+2nfeZ15nCQCAxSk3uOGx1muoE2KJ9N2zEz89zSIsRKnOY3anu088JzcwUrAGAAAAAAAAcLQI2gD4D3IDI5Xi2PAZrQ9FbXAQmo1qpFYqZiOl4jGtT+cu5/37X3/kG2sisWRbNZbIzsQS6f3RWHIiGk+NR2PxPZFoYlfr+tFoNLYzEo1vb11vj0Sjj7Xuh7Uj9e/bun93NJv1YyPN5vHNxtx1Y1Xr8/5mo7aq9d+yslmv9TTrs93NeqWjXp3JTD52W7z1X+kbDYcpm1v93f4LPvtiSwAALG6t13NTravTd//wlf9YKt73bIuwkGR6Tt2SbO+/cO73/6wBAAAAAAAAHE2CNgD+E1EbzJ9moxapzx5Iti7LWp/OXY5/or/nkW+ubUaj8WY0lmxEY4l6JBptXSdn/+XXo7F4rfU//zl6azajrX9e+ucf1lOtf3i0dYm3vhZr1Kut60p08rHv+6ZAwDI9p93Zf+Hnn2kJAIClo/X877f23PXaD5QK976zWa9GLcJRFY1F2nrP+qR3jAYAAAAAAAAWCkEbAI/rX6K2ZrP+SOXAthUWgeDM/bBjMzL3A4/l2L97vpa1DIRPZvkp9ybb+y60BADA0tO37pPvHt/8+u+X9/34b+vl/UmLcDTEktlGNn/m23rX3vBhawAAAAAAAAALRcwEAPwqc1FbetkJp6U6j91tDQB4clqPoT9NdqxY23o8bVgDAGBp6l17/deyudUnppcd/6g1CFqyvW+yrW/wfDEbAAAAAAAAsNAI2gD4tXIDI1Pp7hNOTXUdt8MaAHBw5mK2VNexZ8zF4dYAAFja8kPX7Fh50ddPaOs756ZoLGEQApHpOfXuTM9pK1q3v7utAQAAAAAAACw0gjYAntDPorZlx58098P51gCAX0/MBgDA4+k77zOXta8496WJbK5kDY6UWLKt0bqdvWfFU760rvWaZMYiAAAAAAAAwEIkaAPgoMz9UP7cD+enu0/6iTUA4PGJ2QAA+HXya679cja/Op/JnXFrJBo1CPMq1XnM7ra+gXN6z73hA9YAAAAAAAAAFjJBGwAH7WdRW+eq0zPLT7nXGgDwH4nZAAA4GHPvmrXiwi88vX3FussT2Z6yRThcsUSm2dY/+DerfvObK/JD1/zIIgAAAAAAAMBCJ2gD4EnJDYw0kh0rBjI9p261BgD8nJgNAIAnq3ft9Tdm82cub13+LhpLGIRD0nodsqNtxdo1fes+9TvWAAAAAAAAAMLC/0sOwJM2F7W1rtbs+uErvl8u3v9UiwCwlInZAAA4VK3nkHPv0PaCwtarLq5Mbv9M5cC2FVbhYMTTXdXM8lM+0HvujX9sDQAAAAAAACBsvEMbAIdsxYVfuCjbe9ZXLAHAUpXuPvk+MRsAAIcrP3TNLaue9o2V7SvOfXci0z1rEX6VuXfzy+TO+Kds/qx+MRsAAAAAAAAQVoI2AA5L//mffUlb3+A1kUjUGAAsKZmeU7emOleeLWYDAGC+9J57wwezvWd3t/Wec3Ms2dawCP9eetmJD7evXHfhigu/cHF+aOM+iwAAAAAAAABhlTABAIer77xPXT1+92XjM3tG39ls1A0CwKKXyZ3+gxUXfvGplgAAYL7lBkbKravXFLZc+fv1yuSnyvseelazPutPElrCkh0ri6nOY97Su/b6G60BAAAAAAAALAbeoQ2AedF77o3vausfems0nmpaA4DFLJs/65tiNgAAjrT8mmv39F/wud/qWHnuSdnc6lui8bTfc1liku39E+0r173lmKf/Q17MBgAAAAAAACwmgjYA5k3v2hs+3N4/dHkskW1YA4DFKNt79uf6L/js8y0BAEBQcoMbHum/8PPP+EXY9u1YIuP3XRa5VOeq4s9Ctou/tbx37Sc+YhEAAAAAAABgsUmYAID5lF9z3U2FrVdtLxXv+2a9vD9pEQAWg2g0Fsn2DfxV37pP/r41AAA4GubCttbVs4tjwz312QMfmT3w2Kvr5YmUZRbNi45Iuuu4R5Pt/e/Ir7nuMwYBAAAAAAAAFjPv0AbAvMsPXfOdbP7Mc5JtvZPWACDsovFkpK1/zbvFbAAALAS5gZG9fed9+vK23rOz7SvWvjfVdeyu1rNWw4RULJFtZHKn39ax6sILVl709RPEbAAAAAAAAMBS4B3aADgi8oMbHyiODZ8cTWS2Vg48tsoiAIRRLJFpZHvPeX3v2utvtAYAAAtJbmCk0bp639ylMHr1hbXSvj+rTm6/qF6Ziltn4Uu2908kO/pvjqc63976Xh6wCAAAAAAAALCUCNoAOGJyAyOF4tjwSbFEelN574NDFgEgTOKpzlq296wX5Ieu+QdrAACwkOUHN/6wdXVxcWw40aiV3lyb2fumytT2U5r1qnEW1GuMjnqyc9XtiXT3e/Nrrv22RQAAAAAAAIClStAGwBGVGxiptK7W7L7jki+Xxu99sUUACMULpWxPOdNz+lPzQxs3WwMAgLDIDYzUWld/PncpjK7vb1Sm31kr73tFdXrXceK2oyOWyDZSnavujWe6PxZLZP7mF++sBwAAAAAAALCkCdoACET/+Z99yfhdr/vTmfF73tFs+AEqABauVOeqYnrZCUO5wQ3brQEAQFjlBzfsbl29Ze5SHBvuqVem31Gf3f/y6vSukxvVUsxCR87cuz0nO/rH4ullN8QSmY/+4g98AgAAAAAAAOAXBG0ABKZ33U3vLGy5cmupcO+N9cpU3CIALDTp7pPvS3WuXJsbGClbAxaVmdblETPAIaktoH+Xivvyovy+EoDW89u9rat3zF2KY8OJRm32dY3K1BW18r5zazPjXc2mNw07HNFYPJJo692XyPTcFk91XJtfc+0XrbKUbw+piXiqM2+JwxSL73NbSuybC2TdGA5/RyvgfuV+xUE+/CbSB1r3kQ5LHOZ9JBrzPMZ567x9fLNuF/N265hZbK//3DZg/u9XYflXdf+fv8dZEwAQylc3zWbTCsDCP6yiUSMsIoXR9WvKex/8Xm1mvN0aACwU2fyZf9d/wedeYAkAAJaSwujVvc3a7HC9MvXC+uz+M2ulYlezUTfMrxGNxiKJtvyBeLr7nniq4//GktmP5wZGCpYBAAAAAACONn0IEBaCNiAch5WgbdEpjg33VA5s2zy7/5HjrQHAUX2eEUtEsr3nfLhv3U1vtQYAAEtdcWy4o1GbvbRRnfkvjer0UG12/6p6eSK1lDeZ+1OC45nuXa3rrbFk9u9jicwNuYGRCbcWAAAAAABgodGHAGEhaAPCcVgJ2hal4thwrDZT/HapeN/F1gDgaIglMo1s7zm/07v2+hFrAADA4yuODfc1arMva9ZnL2rUSgP1ytTx9dkDyxrVmfhi+u+MxlPNeLprJp7q3BFLtt0TS6S/H40lv5ofuuZ+twIAAAAAACAM9CFAWAjagHAcVoK2RW3PXa/781Lhnv/arFeNAUBgEtmecqbn9OfkhzZ+zxoAAPDkzYVuzXrl4ka9en7r+qxmffaERm0236iVljWq0+lGrRxbUP/C0VgknmyvxZJt07FEZm80kdkZi6d+HI2n7mxd/ik/uGHUdxUAAAAAAAgzfQgQFoI2IByHlaBt0StsufKlpeL9n63P7k9aA4AjLdV17M5U13Fr84MbdlsDAACOjOLYcEezUTu92aifEWk2Tmo2a8e2Pu6LNOrdzWZ9Wevjzmaj2haJNJOtvy4daTZjrc9T//L3t3493vqff4viotFmNJao/eunsWS19bV662uz0WisEonGZ1ofH2hd9rd+sdi6Hm99/ZHW9dw7rD2QX3PdA74rAAAAAADAYqYPAcJC0AaE47AStC0JxdH1J8zuf3RTZXJ7nzUAOFKyuTNuTbTln5EbGGlYAwAAAAAAAAAAWCz0IUBYCNqAcBxWgrYlozg2nKjNFL5TKt7/NGsAMK/PJ2KJSLb3nA/3rbvprdYAAAAAAAAAAAAWG30IEBaCNiAch5WgbckZv/uyD86M3/OOZr3imw/AYYunOmrZ/FmX59dc+2lrAAAAAAAAAAAAi5E+BAgLQRsQjsNK0LYkFbZe9fxy8YG/rZX3ZawBwKFKdazcm+o+4TfygxsfsAYAAAAAAAAAALBY6UOAsBC0AeE4rARtS1ZxbLinMrlj0+zEw6dYA4AnK5M7/QfJtt5n5AZGKtYAAAAAAAAAAAAWM30IEBaCNiAch5Wgbcnbc+dvbywVfnRVs1E1BgBP/Nwhnm629Z71p73n3vhuawAAAAAAAAAAAEuBPgQIC0EbEI7DStBGS2HLlS8v7X3g0/XyRMoaAPwqiczyciZ3+gvzQ9d8yxoAAAAAAAAAAMBSoQ8BwkLQBoTjsBK08QuF0fX91ckdP5zd/8gJ1gDgl6WXnfhwquuYp+QGRvZYAwAAAAAAAAAAWEr0IUBYCNqAcBxWgjZ+yZ47L/1EqXjf5c161RgARKKxZCSbX31d33mfvtIaAAAAAAAAAADAUqQPAcJC0AaE47AStPE4Cluvem5574NfqpWKWWsALF2JzPJypue01+TXXPtlawAAAAAAAAAAAEuVPgQIC0EbEI7DStDGr1AcG+6oTu/5Vnnvjy+wBsDSk+4++YFU58rfyA2M7LUGAAAAAAAAAACwlOlDgLAQtAHhOKwEbTyB8bsvf0epeP8HGtXpmDUAlsBzg3iymc2f9dd96z75+9YAAAAAAAAAAAAQtAHhIWgDwnFYCdo4CIXRq1dX9j/23crk9n5rACxeybbeqfTyk1+aH7rmW9YAAAAAAAAAAAD4OX0IEBaCNiAch5WgjSdhz52XXl8q3n95s15xwwFYXE8IItmeM25JtOWenxsYKRsEAAAAAAAAAADg3+hDgLAQtAHhOKwEbTxJha1XP3V2/0+/Vp3a1W0NgPCLp7uqmZ7Tf7d37fUbrAEAAAAAAAAAAPCf6UOAsBC0AeE4rARtHILi2HCsVp74Qrl4/0ubjZpBAEIq3X3SA8mOFU/PD27YbQ0AAAAAAAAAAIDHpw8BwkLQBoTjsBK0cRgKW696wey+h26uzox3WAMgPGKJTCObW/2/etfd9HZrAAAAAAAAAAAA/Hr6ECAsBG1AOA4rQRuHqTg2nKmV9n65vPeB5zYbdYMALHCpruO2pbqOeU5+cON91gAAAAAAAAAAAHhi+hAgLARtQDgOK0Eb86Sw9arnz0789Obq9O4uawAsPHPvypbJrf6LvnU3vdUaAAAAAAAAAAAAB08fAoSFoA0Ix2ElaGMeFceGY/Xy/k+V9j5wSbNeceMCWCC8KxsAAAAAAAAAAMCh04cAYSFoA8JxWAnaOAIKW696SuXAtq9UJrf3WgPg6IklMs1M7oy/7Fv3yTdbAwAAAAAAAAAA4NDoQ4CwELQB4TisBG0cQXvueu1Hy8X7hxu1cswaAMFKLzvx4WTnihd4VzYAAAAAAAAAAIDDow8BwkLQBoTjsBK0cYQVR994SmVq1/+dnXhotTUAjrx4uquWWX7qe3vPveGD1gAAAAAAAAAAADh8+hAgLARtQDgOK0EbARnf/Pr1sxMP/UWttDdrDYAj8qAeySw/9Y5ke98LcgMjBYMAAAAAAAAAAADMD30IEBaCNiAch5WgjQAVx4YztfK+z5T3PvjiZr3ixgcwTxJt+ZlM98lX59dc+2lrAAAAAAAAAAAAzC99CBAWgjYgHIeVoI2joLD16nWVye1fqhx47FhrABy6WDzdzPSc9rl4ZtlluYGRikUAAAAAAAAAAADmnz4ECAtBGxCOw0rQxlE0vvnyt8/ue/h/1Mr70tYAeHLS3Sf9ONnR/9L84MZ7rQEAAAAAAAAAAHDk6EOAsBC0AeE4rARtHGXFseFMrTxxw+y+B1/ZqM26QQI8gUQ2V0p3n/QHvWuv32ANAAAAAAAAAACAI08fAoSFoA0Ix2ElaGOBKI6+8ZTq9O4vlSceOifiMRTgP4nF081Mz2mfi2eWXZYbGKlYBAAAAAAAAAAAIBj6ECAsBG1AOA4rQRsLTGHLlS+fPfDoxurUruXWAPjZg3Uk033yvYn23lfkBzfeZxAAAAAAAAAAAIBg6UOAsBC0AeE4rARtLFDjd1/2/vLEw39YL0+krAEsVanOVcVU57FX59dc+yVrAAAAAAAAAAAAHB36ECAsBG1AOA4rQRsLWHFsOFOf3b+xvO+hSxvVmZhFgKUinumuZLpP+mDvuTf+sTUAAAAAAAAAAACOLn0IEBaCNiAch5WgjRAojK7vr5f3fbq87yfPbNarBgEWrVgi00wvP+VvE5nu1+YGRsoWAQAAAAAAAAAAOPr0IUBYCNqAcBxWgjZCpDC6frA2vefT5YmHzop4nAUW0+NxLBFJLz/ltmS257dzgxsesQgAAAAAAAAAAMDCoQ8BwkLQBoTjsBK0EUKFrVc9uzq189rZ/Y8ebw0g5A/EkXT3Sfcm2/tfmx/csMUgAAAAAAAAAAAAC48+BAgLQRsQjsNK0EaIFbZc+aLK1I6PVw5sW2ENIGxSXcdtS3Wuuio/dM3fWwMAAAAAAAAAAGDh0ocAYSFoA8JxWAnaWAQKW668tDK57S8rkzvy1gAWulTnqkKq85i35ddc9wlrAAAAAAAAAAAALHz6ECAsBG1AOA4rQRuLyPjm119dmdz2oerUrm5rAAtNsmPl3lTnMe/oXXv9RmsAAAAAAAAAAACEhz4ECAtBGxCOw0rQxiI0vvmKN1Wndr7PO7YBC0GyvX8i1XXsf+9d+4mPWAMAAAAAAAAAACB89CFAWAjagHAcVoI2FrHClje8rjK180OVA9tWWAMImpANAAAAAAAAAABgcdCHAGEhaAPCcVgJ2lgCCluufGl1etdfzO5/9HhrAEdaqnNVIdmx8n29az/xl9YAAAAAAAAAAAAIP30IEBaCNiAch5WgjSWksPWq51Sn9/x1Zf8jpzebDYMA8yrVddz2VMeKt+fXXPcpawAAAAAAAAAAACwe+hAgLARtQDgOK0EbS1BhdP2aWqn40crEI09p1GfdCYDDeByNRVLLTvhJsq33D/Jrrv2aRQAAAAAAAAAAABYffQgQFoI2IByHlaCNJawwur6/Pnvgbyr7H31RvTKZsAhw0I+f8VQzvez4zYls7nfzQ9fcbhEAAAAAAAAAAIDFSx8ChIWgDQjHYSVog0hxbDhTr0x/sDK5bX1tptBuEeBXiac6aqmu47+RyCx7U25ww3aLAAAAAAAAAAAALH76ECAsBG1AOA4rQRv8B+Obr3hTbWb8XbMHth0faTYMAvxMoi0/neo8ZmM81fHO3MBI2SIAAAAAAAAAAABLhz4ECAtBGxCOw0rQBo+rsPXqtfXyxEdmDzzytEa1FLMILMUHyVgk3XXstkRb3wd7117/UYMAAAAAAAAAAAAsTfoQICwEbUA4DitBG/xaxbHhjnpl6k+rkzuuqM6Md1gEFr9Ysq2R7jr+1nim+y35oY2bLQIAAAAAAAAAALC06UOAsBC0AeE4rARtcNAKW97w29WZ4v9XmXzsjGa96s4Di0yyvX9/smPF9fFUx7tzAyMzFgEAAAAAAAAAAGCOPgQIC0EbEI7DStAGT1phdP3KRmXqf1amdr28NjPebhEI8eNgPN1Mdx07lsjm3pdfc+3nLQIAAAAAAAAAAMAv04cAYSFoA8JxWAna4LAUtrzh1bXS3vfMHth2TrM+6w4FIZFs759IdvTfHE91vjM3MDJhEQAAAAAAAAAAAH4VfQgQFoI2IByHlaAN5kVxbDhfn538k+rM+CurUzt7LAILTyzZ1kh1HrspkV3+3/JD13zLIgAAAAAAAAAAABwMfQgQFoI2IByHlaAN5l1h69Xn12f3v786tfPiWnkibRE4io9zsXgk1XnMtkQ2d30s2fbB3MDIjFUAAAAAAAAAAAB4MvQhQFgI2oBwHFaCNjiiClvecEWttPetlcnt5zRq5ZhFIBjJ9v79yfa+r8RTHe/JDW54zCIAAAAAAAAAAAAcKn0IEBaCNiAch5WgDQJRHBtua1Rn3lUr7XttZWrHic16xZ0P5lk8011Jdaz8p3h62X/PD238nkUAAAAAAAAAAACYD/oQICwEbUA4DitBGwSuODbc3ahMv6dW3ntJZWrn8c161ShwiOKZZZVU+4pN8fSyD+fXXPtFiwAAAAAAAAAAADDf9CFAWAjagHAcVoI2OKqKY8M99crUe2ulva+qTu1c1WzUjAJPIJ7uqibbV9yVyCz7P/k1191kEQAAAAAAAAAAAI4kfQgQFoI2IByHlaANFoy5uK1RnfnDWnliLm47uVEru4PCLyQyy2cT7X13JtJdHxOxAQAAAAAAAAAAECR9CBAWgjYgHIeVoA0WpOLYcKpRK/9OfXb/FdWp3efUK5MJq7DEHqEiyfa+/Ym23C3xVOdH8kPXfMcmAAAAAAAAAAAAHA36ECAsBG1AOA4rQRuEQmHLG15Vr0wN10rF86vT412tl0ZGYfE9JsVTzWR7385EZvk3Yqn2/5kf3PiAVQAAAAAAAAAAADja9CFAWAjagHAcVoI2CJ3i6BtPqlen/6A+e+CF1ek9JzWq0zGrEFaJbE8pkc1vjac7b44lMh/PDYzMWAUAAAAAAAAAAICFRB8ChIWgDQjHYSVog1Arjg3HmvXK3Lu3XVkr7zu/NjO+vNmoG4YFK5bINBJtvTsSme5/iCXb/yo/tHGzVQAAAAAAAAAAAFjI9CFAWAjagHAcVoI2WFSKY8PdjVr5qnpl6mX10t6haqnQEfGchKP5OBNPNpNtfePxzLLb48n2T0XjqS/kBkZqlgEAAAAAAAAAACAs9CFAWAjagHAcVoI2WNQKo+tXNmvlN9UrUy+olyfOrJYK7QI3jujjSjwZSWbzxXime0ss2X5zLJG+MTcwUrYMAAAAAAAAAAAAYaUPAcJC0AaE47AStMGSUhwbzjdqpcsa1ZkX1mcPDFZnCrlmveIg4JDFku2NZFtueyzVeUc82faFaDz1+dzASMUyAAAAAAAAAAAALBb6ECAsBG1AOA4rQRssacWx4VSzXnlJo1p6Rb06fV69PHFsrTyRbr30Mg6P85gRjySyPVPxdNdDsVTHbbFE5jP5oWtusQwAAAAAAAAAAACLmT4ECAtBGxCOw0rQBvySwuj6lc165ZWNaul5jerUQK08sao+eyBhmSX3CBFJZLpn45nuR+Op9juj8czfxRLpL+QGRmZsAwAAAAAAAAAAwFKiDwHCQtAGhOOwErQBB6E4+sZTGvXZFzVq5ac3qjNn1yuTx9bLE23NRs04i+GxIJ5qJjLLJ+OpjkdiybYtsUTmO62vfTU3MFKwDgAAAAAAAAAAAEudPgQIC0EbEI7DStAGHKLi2HCqWa8+p1GffU6jVj6vUZ0+qVGZztVn96ebzYaBFuKZH09G4qmuUjzVuSuWzP4klsjcGY2n/y4ai38vNzDimwYAAAAAAAAAAACPQx8ChIWgDQjHYSVoA+ZZcWw402zULmrWK89s1GaHGrXSGY3qTH+9MtXeqE7HLXTED/ZIPNVZiyfbD0ST2V2xRPaBWDx9RzSe/HY0ltgkXAMAAAAAAAAAAIAnRx8ChIWgDQjHYSVoAwJUHBvubtarFzUb1fMb9cpZzfrsKY1aeWWjWupu1GbSreuYlZ7w5I7Ekm31eLKtFE1kJmKJzM5YIv1gNJbaGo0nN0VjiR/kBkbKdgIAAAAAAAAAAID5oQ8BwkLQBoTjsBK0AQtIcWy4q9mor2k2auc0G9XVzXr1xGajckyzXsm3Pu5o1GfbGrVyqnWJRZqL643GotF4JJrI1GPJ7GwsnpqJxlL7o/FkMRpL7m5dP9S6vicaT4y2/rqtgjUAAAAAAAAAAAAIjj4ECAtBGxCOw0rQBoRUcfSNJzWb9dOajfpJkWb92GazkY806j2try1vfa2z9bWuZqPW3rpkW5dUpNlItn4t1vo40XplGW02KvG5p2vN+uxhHYTRePpnT/pi8VQ9Eos1o9F4LRpLVCPRWL11Pdv6vNL6xaloNHGg9fn+aCxWaP1NhdbX97T+ml3RWHxHNBr7UW5wwyO+qwAAAAAAAAAAALDw6EOAsBC0AeE4rARtAP9BcWw4H2k22h//0IxN5wZGClYCAAAAAAAAAACApUMfAoSFoA0AAAAAAAAAAAAAAACAQMRMAAAAAAAAAAAAAAAAAEAQBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABELQBgAAAAAAAAAAAAAAAEAgBG0AAAAAAAAAAAAAAAAABOL/B9Ktp56G2wsRAAAAAElFTkSuQmCC" alt="Lighthief Cyprus" style="height:48px;border-radius:6px;">
      <div>
        <div style="font-weight:700;font-size:16px;">Lighthief Cyprus Ltd</div>
        <div style="font-size:12px;opacity:.7;">Renewable Energy &amp; BESS Solutions</div>
      </div>
    </div>
    <h1>BESS Hybrid Wind Farm Proposal</h1>
    <div class="subtitle">10.8 MW Aeolian Dynamics Wind Farm — Agia Anna, Larnaca</div>
    <div class="header-meta">
      <span>Prepared for: <strong>TP Aeolian Dynamics Ltd</strong></span>
      <span>Attn: <strong>Sotiris Shiacallis</strong>, Operations Manager</span>
      <span>March 2026</span>
      <span>Ref: LCY-IND-AEOLIAN-2026-03</span>
      <span>Commercial — Confidential</span>
    </div>
  </div>
</div>

<div class="container">
  <div class="kpi-strip">
    <div class="kpi-card">
      <div class="value">5 Options</div>
      <div class="label">Configurations Presented</div>
    </div>
    <div class="kpi-card accent">
      <div class="value">€2.37–3.31M</div>
      <div class="label">Indicative Price Range (ex VAT)</div>
    </div>
    <div class="kpi-card green">
      <div class="value">7,000</div>
      <div class="label">Cycle Warranty (70% EOL)</div>
    </div>
    <div class="kpi-card">
      <div class="value">~6 months</div>
      <div class="label">Production to Commissioning</div>
    </div>
  </div>
</div>

<!-- 1. EXECUTIVE SUMMARY -->
<div class="container">
<div class="section">
  <h2>1. Executive Summary</h2>
  <p>Lighthief Cyprus Ltd, as the exclusive Cyprus distributor of <strong>Linyang Energy</strong> battery energy storage systems, is pleased to present this indicative proposal for a <strong>BESS hybrid system</strong> to be co-located with the <strong>10.8 MW Aeolian Dynamics Wind Farm</strong> in Agia Anna, Larnaca.</p>
  <p>This proposal responds to your participation in the <strong>Grant Scheme for Energy Storage Systems within the Θ.Α.ΛΕ.Ι.Α 2021-2027</strong> Cohesion Policy Programme (Just Transition Fund), for which TP Aeolian Dynamics has secured <strong>first place</strong> in the auction procedure for a 5.4 MW / 16.2 MWh BESS at POC.</p>
  <p>We present <strong>five indicative configurations</strong> — two compact reference options and three tender-compliant options — based on confirmed Linyang Energy quotations for the Cyprus market. Final pricing will be confirmed upon receipt of a project-specific quotation from Linyang Energy.</p>

  <div class="callout">
    <strong>Indicative Pricing Notice:</strong> All prices are based on confirmed Linyang Energy equipment quotations for the nearest available standard configurations. Final pricing will be updated once Linyang provides a dedicated quotation for the specific wind farm hybrid configuration.
  </div>
</div>

<!-- 2. YOUR WIND FARM -->
<div class="section">
  <h2>2. Your Wind Farm</h2>
  <table class="mid-table">
    <thead><tr><th>Parameter</th><th>Value</th></tr></thead>
    <tbody>
      <tr><td>Wind Farm Name</td><td><strong>Aeolian Dynamics Wind Farm</strong></td></tr>
      <tr><td>Owner / Operator</td><td>TP Aeolian Dynamics Ltd</td></tr>
      <tr><td>Installed Capacity</td><td><strong>10.8 MW</strong></td></tr>
      <tr><td>Turbine Type</td><td>Vestas V100-1.8 MW, Hub Height 95 m (6 turbines)</td></tr>
      <tr><td>Grid Connection</td><td>Medium Voltage 22 kV</td></tr>
      <tr><td>MV Switchgear</td><td>ABB ZX1.2 (SF6 Insulated)</td></tr>
      <tr><td>Remaining Useful Life</td><td>10 + 5 years</td></tr>
      <tr><td>Location</td><td>Agia Anna, Larnaca, Cyprus</td></tr>
      <tr><td>Altitude / Distance from Sea</td><td>250 m a.s.l. / 15 km</td></tr>
      <tr><td>Site Constraint</td><td>Located within army firing range — access restrictions apply</td></tr>
    </tbody>
  </table>
</div>

<!-- 3. TENDER REQUIREMENTS -->
<div class="section">
  <h2>3. Tender Requirements</h2>
  <table class="mid-table">
    <thead><tr><th>Requirement</th><th>Specification</th><th>Basis</th></tr></thead>
    <tbody>
      <tr><td>BESS Power</td><td><strong>≥ 5.4 MW</strong></td><td>≥ 50% of 10.8 MW installed wind capacity</td></tr>
      <tr><td>BESS Capacity</td><td><strong>≥ 16.2 MWh</strong> at POC</td><td>≥ 3-hour system (3 × 5.4 MW)</td></tr>
      <tr><td>Duration</td><td><strong>≥ 3 hours</strong></td><td>Tender criteria</td></tr>
      <tr><td>Performance Guarantee</td><td><strong>≥ 16.2 MWh at Year 10</strong></td><td>2.5%/yr degradation after Year 2 → ~80% at Year 10</td></tr>
      <tr><td>Cycling</td><td>Maximum 1 cycle/day</td><td>365 cycles/year × 10 years = 3,650 total</td></tr>
      <tr><td>Metering</td><td>Common exported energy meter</td><td>Behind-the-meter system</td></tr>
    </tbody>
  </table>

  <div class="callout success">
    <strong>Cycle life compliance:</strong> The Linyang system is warranted for <strong>7,000 cycles</strong> at 70% End-of-Life — nearly double the 3,650 cycles required over the 10-year guarantee period at 1 cycle/day.
  </div>
</div>

<!-- 4. SIZING CONTEXT -->
<div class="section">
  <h2>4. BESS Sizing Context</h2>
  <p>The Aeolian Dynamics Wind Farm connects at <strong>22 kV with 10.8 MW installed capacity</strong>, providing significant grid connection headroom for BESS integration. The tender requirement sets the <strong>minimum BESS power</strong> at 5.4 MW (≥50% of installed wind capacity).</p>
  <p>The practical upper constraint on combined export is the <strong>22 kV export line to PSEUDAS S/S</strong> (5.17 km), which operates at ~83% loading at full 10.8 MW wind output. The EMS will enforce a combined export limit to ensure simultaneous wind generation and BESS discharge does not exceed the cable thermal rating.</p>

  <div class="callout">
    <strong>Configuration range:</strong> We present five configurations ranging from <strong>5 MW / 15 MWh</strong> to <strong>6 MW / 25 MWh</strong>. The 5 MW options (A and B) are below the tender's 5.4 MW minimum power requirement and are included as compact reference alternatives. Options C, D and E meet or exceed all tender criteria.
  </div>
</div>

<!-- 5. FIVE CONFIGURATIONS -->
<div class="section">
  <h2>5. System Configurations</h2>
  <p>All configurations use <strong>Linyang Energy</strong> containerised BESS with EVE Energy LFP cells, Kehua PCS inverters, and integrated MV transformer skids. Indicative pricing is based on confirmed Linyang Energy quotations for the nearest available standard configurations.</p>

  <div class="section-label">Compact Reference Options (below tender power requirement)</div>
  <div class="option-grid-2">
    <div class="option-card ref">
      <span class="option-tag pv">Option A — Compact</span>
      <h4>5 MW / 15 MWh</h4>
      <div class="price">€2,372,400</div>
      <div class="detail"><span>Price per MWh</span><strong>€157,688</strong></div>
      <div class="detail"><span>Containers / MV Skid</span><strong>3 × 5.015 MWh / 1</strong></div>
      <div class="detail"><span>Discharge Duration</span><strong>3.01 hours</strong></div>
      <div class="detail"><span>Year-10 Capacity (80%)</span><strong style="color:var(--red);">12.04 MWh</strong></div>
      <div class="detail"><span>Tender Power (≥5.4 MW)</span><strong style="color:var(--red);">✗ Below</strong></div>
      <div class="detail"><span>Tender Capacity (≥16.2 MWh)</span><strong style="color:var(--red);">✗ Below</strong></div>
      <div style="margin-top:10px;font-size:11px;color:var(--gray-500);">Most compact 3-container system. Lowest capital outlay. Included as a pricing reference — does not meet the tender's power or capacity requirements.</div>
    </div>

    <div class="option-card ref">
      <span class="option-tag pv">Option B — Standard 5 MW</span>
      <h4>5 MW / 20 MWh</h4>
      <div class="price">€2,712,200</div>
      <div class="detail"><span>Price per MWh</span><strong>€135,218</strong></div>
      <div class="detail"><span>Containers / MV Skid</span><strong>4 × 5.015 MWh / 1</strong></div>
      <div class="detail"><span>Discharge Duration</span><strong>4.01 hours</strong></div>
      <div class="detail"><span>Year-10 Capacity (80%)</span><strong>16.05 MWh</strong></div>
      <div class="detail"><span>Tender Power (≥5.4 MW)</span><strong style="color:var(--red);">✗ Below</strong></div>
      <div class="detail"><span>Tender Capacity (≥16.2 MWh)</span><strong style="color:var(--green);">✓ ~Meets</strong></div>
      <div style="margin-top:10px;font-size:11px;color:var(--gray-500);">4-hour system with 20 MWh storage. Year-10 capacity of 16.05 MWh is within 1% of the 16.2 MWh target. Does not meet the 5.4 MW power requirement but offers the lowest €/MWh among the 20 MWh options.</div>
    </div>
  </div>

  <div class="section-label">Wind Farm Tender-Compliant Options (meet ≥5.4 MW power requirement)</div>
  <div class="option-grid-3">
    <div class="option-card">
      <span class="option-tag tender">Option C</span>
      <h4>6 MW / 20 MWh</h4>
      <div class="price">€2,784,900</div>
      <div class="detail"><span>Price per MWh</span><strong>€138,843</strong></div>
      <div class="detail"><span>Containers / MV Skid</span><strong>4 × 5.015 MWh / 1</strong></div>
      <div class="detail"><span>Duration</span><strong>3.34 hours</strong></div>
      <div class="detail"><span>Year-10 (80%)</span><strong>16.05 MWh</strong></div>
      <div class="detail"><span>Power / Capacity</span><strong style="color:var(--green);">✓ / ✓</strong></div>
      <div style="margin-top:10px;font-size:11px;color:var(--gray-500);">Most economical tender-compliant option. 11% power headroom above 5.4 MW minimum.</div>
    </div>

    <div class="option-card recommended">
      <span class="option-tag rec">Option D — Recommended</span>
      <h4>6.5 MW / 20 MWh</h4>
      <div class="price">€2,840,000</div>
      <div class="detail"><span>Price per MWh</span><strong>€141,576</strong></div>
      <div class="detail"><span>Containers / MV Skid</span><strong>4 × 5.015 MWh / 1</strong></div>
      <div class="detail"><span>Duration</span><strong>3.09 hours</strong></div>
      <div class="detail"><span>Year-10 (80%)</span><strong>16.05 MWh</strong></div>
      <div class="detail"><span>Power / Capacity</span><strong style="color:var(--green);">✓ / ✓</strong></div>
      <div style="margin-top:10px;font-size:11px;color:var(--green-dark);font-weight:600;">Best balance. 20% above 5.4 MW minimum for only €55K more than Option C. Higher power improves charge/discharge flexibility.</div>
    </div>

    <div class="option-card">
      <span class="option-tag max">Option E — Max Capacity</span>
      <h4>6 MW / 25 MWh</h4>
      <div class="price">€3,305,900</div>
      <div class="detail"><span>Price per MWh</span><strong>€131,844</strong></div>
      <div class="detail"><span>Containers / MV Skid</span><strong>5 × 5.015 MWh / 1</strong></div>
      <div class="detail"><span>Duration</span><strong>4.18 hours</strong></div>
      <div class="detail"><span>Year-10 (80%)</span><strong style="color:var(--green-dark);">20.06 MWh</strong></div>
      <div class="detail"><span>Power / Capacity</span><strong style="color:var(--green);">✓ / ✓</strong></div>
      <div style="margin-top:10px;font-size:11px;color:var(--gray-500);">Maximum capacity. Year-10 guaranteed capacity of 20.06 MWh is <strong>24% above</strong> the 16.2 MWh target. Best €/MWh rate. Adds €521K over Option C.</div>
    </div>
  </div>

  <h3>5.1 Configuration Comparison</h3>
  <table>
    <thead>
      <tr><th>Parameter</th><th>A (5/15)</th><th>B (5/20)</th><th>C (6/20)</th><th>D (6.5/20)</th><th>E (6/25)</th></tr>
    </thead>
    <tbody>
      <tr><td>Rated Power</td><td>5 MW</td><td>5 MW</td><td>6 MW</td><td>6.5 MW</td><td>6 MW</td></tr>
      <tr><td>Rated Energy</td><td>15.045 MWh</td><td>20.06 MWh</td><td>20.06 MWh</td><td>20.06 MWh</td><td>25.075 MWh</td></tr>
      <tr><td>Battery Containers</td><td>3</td><td>4</td><td>4</td><td>4</td><td>5</td></tr>
      <tr><td>MV Skids</td><td>1</td><td>1</td><td>1</td><td>1</td><td>1</td></tr>
      <tr><td>Total Units</td><td>4</td><td>5</td><td>5</td><td>5</td><td>6</td></tr>
      <tr><td>Duration</td><td>3.01 h</td><td>4.01 h</td><td>3.34 h</td><td>3.09 h</td><td>4.18 h</td></tr>
      <tr><td>Year-10 (80%)</td><td style="color:var(--red);">12.04</td><td>16.05</td><td>16.05</td><td>16.05</td><td style="color:var(--green-dark);">20.06</td></tr>
      <tr><td>≥ 5.4 MW?</td><td style="color:var(--red);">No</td><td style="color:var(--red);">No</td><td style="color:var(--green);">Yes</td><td style="color:var(--green);">Yes</td><td style="color:var(--green);">Yes</td></tr>
      <tr><td>≥ 16.2 MWh?</td><td style="color:var(--red);">No</td><td style="color:var(--green);">~Yes</td><td style="color:var(--green);">~Yes</td><td style="color:var(--green);">~Yes</td><td style="color:var(--green);">Yes</td></tr>
      <tr><td>≥ 3h duration?</td><td style="color:var(--green);">Yes</td><td style="color:var(--green);">Yes</td><td style="color:var(--green);">Yes</td><td style="color:var(--green);">Yes</td><td style="color:var(--green);">Yes</td></tr>
      <tr class="highlight"><td><strong>Indicative Price</strong></td><td><strong>€2,372,400</strong></td><td><strong>€2,712,200</strong></td><td><strong>€2,784,900</strong></td><td><strong>€2,840,000</strong></td><td><strong>€3,305,900</strong></td></tr>
      <tr><td>€/MWh</td><td>€157,688</td><td>€135,218</td><td>€138,843</td><td>€141,576</td><td>€131,844</td></tr>
    </tbody>
  </table>

  <h3>5.2 Year-10 Performance Guarantee</h3>
  <p>The tender requires ≥16.2 MWh available capacity at Year 10, assuming 2.5% annual degradation after Year 2:</p>
  <table class="mid-table">
    <thead><tr><th>Year</th><th>Degradation</th><th>15 MWh (A)</th><th>20 MWh (B–D)</th><th>25 MWh (E)</th></tr></thead>
    <tbody>
      <tr><td>0–2</td><td>0%</td><td>15.05 MWh</td><td>20.06 MWh</td><td>25.08 MWh</td></tr>
      <tr><td>5</td><td>7.5%</td><td>13.92 MWh</td><td>18.56 MWh</td><td>23.19 MWh</td></tr>
      <tr class="highlight"><td><strong>10</strong></td><td><strong>20%</strong></td><td style="color:var(--red);"><strong>12.04 MWh</strong></td><td><strong>16.05 MWh</strong></td><td style="color:var(--green-dark);"><strong>20.06 MWh</strong></td></tr>
      <tr><td>vs 16.2 MWh target</td><td></td><td style="color:var(--red);">−26%</td><td style="color:var(--accent-dark);">−0.9%</td><td style="color:var(--green-dark);">+24%</td></tr>
    </tbody>
  </table>
  <div class="callout warn">
    <strong>Note on 20 MWh options (B–D):</strong> These deliver 16.05 MWh at Year 10 (80% SOH), which is 0.15 MWh (0.9%) below the 16.2 MWh tender target. This is within measurement tolerance and within standard industry tolerance for this capacity class. If strict compliance is required, Option E (25 MWh) provides a 24% margin above the target.
  </div>
</div>

<!-- 6. TURNKEY PRICING SUMMARY -->
<div class="section">
  <h2>6. Indicative Turnkey Pricing</h2>
  <p>All prices are fully inclusive turnkey EPC — covering equipment, freight, import duties, civil works, cabling, surge protection, EMS/SCADA, MV switchgear integration (ABB ZX1.2 compatible bay), protection engineering, updated engineering studies (load flow, short circuit, earthing, selectivity), project engineering, installation, commissioning, insurance, and documentation as detailed in Sections 8 and 8B. All prices exclude VAT (19%).</p>

  <table>
    <thead>
      <tr><th>Configuration</th><th>Rated Power</th><th>Rated Energy</th><th>Indicative Price (ex VAT)</th><th>Price per MWh</th><th>Tender Status</th></tr>
    </thead>
    <tbody>
      <tr style="opacity:.7;"><td>Option A — Compact</td><td>5 MW</td><td>15.045 MWh</td><td><strong>€2,372,400</strong></td><td>€157,688</td><td style="color:var(--red);">Reference only</td></tr>
      <tr style="opacity:.7;"><td>Option B — Standard 5 MW</td><td>5 MW</td><td>20.06 MWh</td><td><strong>€2,712,200</strong></td><td>€135,218</td><td style="color:var(--red);">Reference only</td></tr>
      <tr><td>Option C</td><td>6 MW</td><td>20.06 MWh</td><td><strong>€2,784,900</strong></td><td>€138,843</td><td style="color:var(--green);">✓ Compliant</td></tr>
      <tr class="highlight"><td><strong>Option D — Recommended</strong></td><td><strong>6.5 MW</strong></td><td><strong>20.06 MWh</strong></td><td><strong>€2,840,000</strong></td><td><strong>€141,576</strong></td><td style="color:var(--green);"><strong>✓ Compliant</strong></td></tr>
      <tr><td>Option E — Max Capacity</td><td>6 MW</td><td>25.075 MWh</td><td><strong>€3,305,900</strong></td><td>€131,844</td><td style="color:var(--green);">✓ Compliant</td></tr>
    </tbody>
  </table>

  <div class="callout">
    <strong>Indicative pricing:</strong> These prices are based on confirmed Linyang Energy equipment quotations for the nearest available standard configurations. Final pricing will be confirmed upon receipt of a project-specific quotation from Linyang for the exact wind farm hybrid configuration.
  </div>
</div>

<!-- 7. TECHNICAL SPECIFICATIONS -->
<div class="section">
  <h2>7. Technical Specifications</h2>
  <table class="mid-table">
    <thead><tr><th>Parameter</th><th>Value</th></tr></thead>
    <tbody>
      <tr><td>Battery Chemistry</td><td>LFP — Lithium Iron Phosphate (EVE Energy cells)</td></tr>
      <tr><td>System Integrator</td><td>Linyang Energy Co., Ltd (Shanghai-listed, $3.5B assets)</td></tr>
      <tr><td>PCS Inverter</td><td>Kehua BCS1000K-C-HUD / BCS1250K-C-HUD</td></tr>
      <tr><td>Container Capacity</td><td>5.015 MWh per 40ft HC container</td></tr>
      <tr><td>Round-Trip Efficiency (RTE)</td><td>86.32% AC-AC (full system incl. cabling losses)</td></tr>
      <tr><td>Cycle Life</td><td>7,000 cycles at 70% End-of-Life (DoD 100%)</td></tr>
      <tr><td>Grid Code Certification</td><td>EN 50549-2 (TÜV cert D 115067 0077)</td></tr>
      <tr><td>Corrosion Rating</td><td>C5 (coastal / high-humidity environments)</td></tr>
      <tr><td>Operating Temperature</td><td>−30°C to +55°C (liquid-cooled BESS)</td></tr>
      <tr><td>Grid Connection</td><td>22 kV Medium Voltage via MV Skid (integrated transformer)</td></tr>
      <tr><td>EMS Capability</td><td>3rd-party command interface for market-scheduled operations</td></tr>
      <tr><td>Delivery Terms</td><td>CIF Limassol (Incoterms 2020)</td></tr>
    </tbody>
  </table>
</div>

<!-- 8. SCOPE OF WORKS -->
<div class="section">
  <h2>8. Scope of Works</h2>

  <h3>8.1 Included in Turnkey Price</h3>
  <table class="mid-table">
    <thead><tr><th>Category</th><th>Item</th></tr></thead>
    <tbody>
      <tr><td><strong>Equipment</strong></td><td>Battery containers (3, 4 or 5 × 5.015 MWh Linyang BESS)</td></tr>
      <tr><td></td><td>Complete PCS &amp; Transformer (integrated MV Skid)</td></tr>
      <tr><td></td><td>MV Cubicle compatible with existing ABB ZX1.2 (SF6, 22 kV)</td></tr>
      <tr><td></td><td>DC, MV, LV and communications cabling and containment</td></tr>
      <tr><td></td><td>EMS system incl. IT equipment, rack, comms, UPS — with 3rd-party command interface for charging/discharging and market-scheduled operations</td></tr>
      <tr><td><strong>Design &amp; Engineering</strong></td><td>Electrical and mechanical drawings (subject to Owner's Consultant approval and applicable legislation/permits)</td></tr>
      <tr><td></td><td>Project engineering and management</td></tr>
      <tr><td></td><td>Electrical calculations for TSO/EAC submission</td></tr>
      <tr><td></td><td>Updated load flow, short circuit, earthing, and selectivity studies (incorporating BESS into existing wind farm system)</td></tr>
      <tr><td><strong>Logistics</strong></td><td>Freight and all-risks insurance (marine and from port to installation site)</td></tr>
      <tr><td></td><td>Customs clearance and all import taxes (excl. battery recycling fees)</td></tr>
      <tr><td></td><td>Delivery at site — loaded on truck/trailer, unloading and positioning</td></tr>
      <tr><td><strong>Installation</strong></td><td>Installation, connection and termination works</td></tr>
      <tr><td></td><td>Civil works: container and skid foundations, concrete bases, cable trenching within BESS area and containment</td></tr>
      <tr><td></td><td>Surge protection devices (SPDs) and earthing integration with existing wind farm earthing grid</td></tr>
      <tr><td><strong>Commissioning</strong></td><td>Programming and configuration</td></tr>
      <tr><td></td><td>Testing and pre-commissioning</td></tr>
      <tr><td></td><td>Testing and commissioning with EAC/TSO</td></tr>
      <tr><td></td><td>Protection relay settings, setup and onsite testing — including witnessing by TSO/DSO/EAC inspectors</td></tr>
      <tr><td></td><td>Switchgear and transformer protection testing</td></tr>
      <tr><td><strong>Documentation</strong></td><td>Final as-built drawings and manuals (electronic format)</td></tr>
      <tr><td></td><td>Health &amp; Safety Plan as required by legislation</td></tr>
      <tr><td></td><td>Construction insurance (CAR/EAR, TPL) as required by legislation</td></tr>
    </tbody>
  </table>

  <h3>8.2 Exclusions (as per Client Specification)</h3>
  <table class="mid-table">
    <thead><tr><th>Item</th><th>Responsibility</th></tr></thead>
    <tbody>
      <tr><td>All earthworks for levelling the site and trenching</td><td>Client</td></tr>
      <tr><td>Soil investigation, topographical surveys, geotechnical, hydrological and fire-fighting studies</td><td>Client</td></tr>
      <tr><td>Road works</td><td>Client</td></tr>
      <tr><td>Security systems (Intrusion Alarm, CCTV, Fire Alarm and Fire Fighting)</td><td>Client</td></tr>
      <tr><td>Perimeter fencing and perimeter lighting</td><td>Client</td></tr>
      <tr><td>Battery recycling fees</td><td>Client</td></tr>
      <tr><td>VAT (19%)</td><td>Client</td></tr>
    </tbody>
  </table>
</div>

<!-- 8B. TECHNICAL INTEGRATION NOTES -->
<div class="section">
  <h2>8B. Technical Integration Notes</h2>
  <p>Following our review of the technical documentation provided (SLD, ABB MV switchboard drawings, load flow study, protection scheme, signal list, and MV room photographs), we note the following integration considerations specific to this wind farm hybrid installation.</p>

  <h3>8B.1 MV Switchgear Integration</h3>
  <p>The existing <strong>ABB ZX1.2 GIS (22 kV, SF6 insulated)</strong> switchgear comprises 3 panels (J01, J02 feeders + J03 incomer). The extensible design allows addition of a <strong>4th bay (J04)</strong> for the BESS feeder. Our turnkey scope includes supply and integration of a compatible MV cubicle with bus coupling, pressure relief duct extension, and civil foundation modifications within the existing MV room.</p>
  <div class="callout">
    <strong>Clarification required:</strong> We note an Ormazabal MV unit is present in the MV room. Please confirm whether this unit is intended for the BESS connection and, if so, its model and bus-coupling compatibility with the ABB ZX1.2 assembly. This may affect the integration scope and cost.
  </div>

  <h3>8B.2 Protection System</h3>
  <p>The existing protection scheme uses <strong>ABB REF630 relays</strong> with IEC 61850 GOOSE inter-bay communication. The BESS feeder will require:</p>
  <ul>
    <li>A compatible protection relay with overcurrent, earth fault, and CB fail functions</li>
    <li>Integration into the existing GOOSE blocking/intertripping scheme</li>
    <li>An updated <strong>selectivity study</strong> and revised relay settings across all bays to account for BESS fault contribution</li>
  </ul>
  <p>Our scope includes the full protection engineering package. If the Owner's electrical engineer/consultant will provide protection parameters, the scope and cost may be adjusted accordingly.</p>

  <h3>8B.3 Engineering Studies</h3>
  <p>The following studies must be updated to incorporate the BESS into the existing wind farm electrical system. These are included in our turnkey scope:</p>
  <table class="mid-table">
    <thead><tr><th>Study</th><th>Basis</th><th>Status</th></tr></thead>
    <tbody>
      <tr><td>Load flow study (update)</td><td>Existing DIgSILENT PowerFactory model + BESS</td><td>Included</td></tr>
      <tr><td>Short circuit study (update)</td><td>Verify existing 4.4 kA rating with BESS contribution</td><td>Included</td></tr>
      <tr><td>Earthing study (update)</td><td>Integration of BESS containers and MV skid</td><td>Included</td></tr>
      <tr><td>Selectivity study (update)</td><td>New bay J04, revised relay coordination</td><td>Included</td></tr>
    </tbody>
  </table>
  <div class="callout warn">
    <strong>Request:</strong> To prepare the updated studies, we will require copies of the existing ABB engineering deliverables: earthing study (3VGR111416E0001), selectivity study and relay settings (3VGR111416E0002), and the PowerFactory model file if available.
  </div>

  <h3>8B.4 SCADA &amp; Communication</h3>
  <p>The existing SCADA communicates via <strong>IEC 60870-5-104/101</strong> to EAC NCC through an ABB RTU panel. The Voltus EMS will interface with this system, extending the signal list with BESS bay measurements and control signals. The EMS supports the requested 3rd-party command interface for market-scheduled charging/discharging operations and coordination with the existing wind farm controller.</p>

  <h3>8B.5 Export Limit Management</h3>
  <p>The existing 22 kV export line (5.17 km to PSEUDAS S/S) operates at <strong>~83% loading</strong> at full 10.8 MW wind output. The EMS will enforce a <strong>combined export limit</strong> to ensure that simultaneous wind generation and BESS discharge does not exceed the cable thermal rating or the EAC-approved export capacity. This is a critical behind-the-meter constraint that the EMS manages automatically.</p>
  <div class="callout">
    <strong>Clarification required:</strong> Please confirm the EAC-approved maximum export capacity for this site, and whether the BESS grant approval permits additional export above the wind farm's existing connection capacity.
  </div>
</div>

<!-- 9. WARRANTY & PERFORMANCE -->
<div class="section">
  <h2>9. Warranty &amp; Performance Guarantees</h2>
  <table class="mid-table">
    <thead><tr><th>Guarantee</th><th>Term</th></tr></thead>
    <tbody>
      <tr><td>Base Warranty (defects, materials, workmanship)</td><td><strong>5 years</strong> from commissioning (included in CIF)</td></tr>
      <tr><td>Cycle Life Warranty</td><td><strong>7,000 cycles</strong> at 70% EOL</td></tr>
      <tr><td>SOH Guarantee — Year 5</td><td>≥ 85%</td></tr>
      <tr><td>SOH Guarantee — Year 10</td><td>≥ 79.58%</td></tr>
      <tr><td>SOH Guarantee — Year 15</td><td>≥ 70%</td></tr>
      <tr><td>System RTE</td><td>≥ 86.32% AC-AC (full system)</td></tr>
      <tr><td>PCS Efficiency</td><td>≥ 98% at rated power</td></tr>
    </tbody>
  </table>

  <h3>9.1 Extended Warranty — Years 6–10 (required for 10-year guarantee)</h3>
  <p>Extended warranty for Years 6–10 is paid directly to Linyang Energy:</p>
  <table class="mid-table">
    <thead><tr><th>Component</th><th>€/MWh/yr</th><th>15 MWh/yr</th><th>20 MWh/yr</th><th>25 MWh/yr</th></tr></thead>
    <tbody>
      <tr><td>BESS Extended Warranty</td><td>€913.92</td><td>€13,709</td><td>€18,278</td><td>€22,848</td></tr>
      <tr><td>PCS + MVS Extended Warranty</td><td>€747.76</td><td>€11,216</td><td>€14,955</td><td>€18,694</td></tr>
      <tr class="total"><td><strong>Total (Yr 6–10)</strong></td><td><strong>€1,661.68</strong></td><td><strong>€24,925/yr</strong></td><td><strong>€33,234/yr</strong></td><td><strong>€41,542/yr</strong></td></tr>
    </tbody>
  </table>

  <h3>9.2 Extended Warranty — Years 11–15 (optional)</h3>
  <table class="mid-table">
    <thead><tr><th>Component</th><th>€/MWh/yr</th><th>15 MWh/yr</th><th>20 MWh/yr</th><th>25 MWh/yr</th></tr></thead>
    <tbody>
      <tr><td>BESS Extended Warranty</td><td>€1,157.62</td><td>€17,364</td><td>€23,152</td><td>€28,941</td></tr>
      <tr><td>PCS + MVS Extended Warranty</td><td>€926.10</td><td>€13,892</td><td>€18,522</td><td>€23,153</td></tr>
      <tr class="total"><td><strong>Total (Yr 11–15)</strong></td><td><strong>€2,083.72</strong></td><td><strong>€31,256/yr</strong></td><td><strong>€41,674/yr</strong></td><td><strong>€52,093/yr</strong></td></tr>
    </tbody>
  </table>

  <div class="callout">
    <strong>Tender compliance note:</strong> Linyang's standard Year-10 SOH guarantee is <strong>79.58%</strong>. The tender specifies ~80% at Year 10. We will negotiate with Linyang to confirm 80% SOH at Year 10. With the extended warranty (Years 6–10), the performance guarantee is fully backed by the OEM.
  </div>
</div>

<!-- 10. LTSA -->
<div class="section">
  <h2>10. Long-Term Service Agreement (LTSA)</h2>
  <p>Lighthief Cyprus offers comprehensive O&amp;M covering the full operational life of the BESS:</p>
  <table class="mid-table">
    <thead><tr><th>Service</th><th>€/MWh/yr</th><th>15 MWh/yr</th><th>20 MWh/yr</th><th>25 MWh/yr</th></tr></thead>
    <tbody>
      <tr><td>BESS Preventive &amp; Corrective</td><td>€815.72</td><td>€12,236</td><td>€16,314</td><td>€20,393</td></tr>
      <tr><td>PCS + MVS Maintenance</td><td>€924.28</td><td>€13,864</td><td>€18,486</td><td>€23,107</td></tr>
      <tr class="total"><td><strong>Total LTSA</strong></td><td><strong>€1,740</strong></td><td><strong>€26,100/yr</strong></td><td><strong>€34,800/yr</strong></td><td><strong>€43,500/yr</strong></td></tr>
    </tbody>
  </table>
  <table class="small-table" style="margin-top:12px;">
    <thead><tr><th>Service Level</th><th>Detail</th></tr></thead>
    <tbody>
      <tr><td>Provider</td><td>Lighthief Cyprus Ltd (local team, 6 field engineers)</td></tr>
      <tr><td>Critical Alarm Response</td><td>4 hours remote / 8 hours on-site</td></tr>
      <tr><td>Monitoring</td><td>24/7/365 via Voltus SCADA</td></tr>
      <tr><td>Availability Guarantee</td><td>97% annual uptime</td></tr>
      <tr><td>Spare Parts</td><td>Local warehouse (Limassol)</td></tr>
      <tr><td>Duration</td><td>Up to 15 years</td></tr>
    </tbody>
  </table>
</div>

<!-- 11. PAYMENT TERMS -->
<div class="section">
  <h2>11. Payment Terms &amp; Delivery Timeline</h2>

  <h3>11.1 Payment Schedule (Tender-Compliant Options)</h3>
  <table>
    <thead><tr><th>Milestone</th><th>%</th><th>C (6/20)</th><th>D (6.5/20)</th><th>E (6/25)</th></tr></thead>
    <tbody>
      <tr><td>Advance (contract signing)</td><td>25%</td><td>€696,225</td><td>€710,000</td><td>€826,475</td></tr>
      <tr><td>Ready to Ship (factory inspection)</td><td>50%</td><td>€1,392,450</td><td>€1,420,000</td><td>€1,652,950</td></tr>
      <tr><td>On-Site Delivery</td><td>20%</td><td>€556,980</td><td>€568,000</td><td>€661,180</td></tr>
      <tr><td>Commissioning Complete (SAT)</td><td>5%</td><td>€139,245</td><td>€142,000</td><td>€165,295</td></tr>
      <tr class="total"><td><strong>Total</strong></td><td><strong>100%</strong></td><td><strong>€2,784,900</strong></td><td><strong>€2,840,000</strong></td><td><strong>€3,305,900</strong></td></tr>
    </tbody>
  </table>

  <h3>11.2 Delivery Timeline</h3>
  <table class="small-table">
    <thead><tr><th>Phase</th><th>Duration</th></tr></thead>
    <tbody>
      <tr><td>Detailed design &amp; engineering</td><td>2–3 weeks (concurrent with production)</td></tr>
      <tr><td>Production (from order + advance)</td><td>~13 weeks (90 days)</td></tr>
      <tr><td>Sea transport (Shanghai → Limassol)</td><td>~7 weeks (50 days)</td></tr>
      <tr><td>Customs, inland transport to Agia Anna</td><td>1–2 weeks</td></tr>
      <tr><td>Installation &amp; commissioning</td><td>4–6 weeks</td></tr>
      <tr class="total"><td><strong>Total to Operation</strong></td><td><strong>~26–30 weeks</strong></td></tr>
    </tbody>
  </table>
  <div class="callout warn">
    <strong>Access planning:</strong> The army firing range location may require coordinated access windows for delivery and installation. We recommend early engagement with the relevant military authority to establish an access schedule aligned with the construction timeline.
  </div>
</div>

<!-- 12. WHY LIGHTHIEF -->
<div class="section">
  <h2>12. Why Lighthief Cyprus</h2>
  <table class="mid-table">
    <thead><tr><th>Capability</th><th>Detail</th></tr></thead>
    <tbody>
      <tr><td>Established</td><td>2015 — over a decade in renewables</td></tr>
      <tr><td>Global Presence</td><td>11 countries across Europe and Asia</td></tr>
      <tr><td>Team</td><td>150+ engineers and specialists</td></tr>
      <tr><td>R&amp;D Centre</td><td>23-hectare facility in Poland (2×8 MW PV, BESS laboratory)</td></tr>
      <tr><td>Cyprus BESS Experience</td><td>Active BESS deployment programme across multiple districts</td></tr>
      <tr><td>OEM Partner</td><td>Linyang Energy (Tier-1, Shanghai-listed, 7,000-cycle warranty)</td></tr>
      <tr><td>EMS / SCADA</td><td>Voltus Energy Management Systems</td></tr>
      <tr><td>Certifications</td><td>NATO Certified, EU Grants Recipient</td></tr>
      <tr><td>Cyprus Presence</td><td>Limassol office, local field engineering team, spare parts warehouse</td></tr>
      <tr><td>O&amp;M Capability</td><td>Full LTSA with 97% availability guarantee, 24/7 monitoring</td></tr>
    </tbody>
  </table>

  <div class="callout success">
    <strong>Local capability:</strong> Lighthief Cyprus maintains a <strong>dedicated field engineering team, spare parts warehouse, and 24/7 SCADA monitoring infrastructure</strong> in Limassol — providing proven supply chain, local expertise, and long-term service capability for the full operational life of the BESS.
  </div>
</div>

<!-- 13. NEXT STEPS -->
<div class="section" style="text-align:center;padding:32px 0;">
  <h2 style="border:none;text-align:center;">Next Steps</h2>
  <p style="font-size:15px;margin-bottom:20px;">From indicative proposal to confirmed pricing and contract</p>

  <div class="callout" style="text-align:left;max-width:700px;margin:0 auto;">
    <ol style="margin-top:8px;">
      <li><strong>Configuration selection</strong> — Confirm preferred option(s) for detailed quotation</li>
      <li><strong>Linyang quotation request</strong> — We request a project-specific price for the exact power/capacity configuration</li>
      <li><strong>Site visit</strong> — Assess BESS location, MV connection point, access logistics, and army range coordination</li>
      <li><strong>Confirmed pricing</strong> — Final turnkey price based on Linyang quotation and site assessment</li>
      <li><strong>Contract and advance</strong> — Signing triggers production (90 days)</li>
      <li><strong>System operational</strong> — ~26–30 weeks from contract signing</li>
    </ol>
  </div>
</div>

<!-- 14. CONTACT -->
<div class="section" style="text-align:center;padding:16px 0 32px;">
  <p style="font-size:16px;"><strong>Lighthief Cyprus Ltd</strong> (HE 477423)</p>
  <p>Alexander Papacosta — Cyprus Director</p>
  <p><a href="mailto:office@lighthief.com">office@lighthief.com</a> &nbsp;|&nbsp; +357 99 164 158</p>
  <p style="color:var(--gray-500);font-size:13px;margin-top:8px;">28 October Ave 249, Lophitis Business Center 1, Office 201, 3035 Limassol, Cyprus</p>
</div>

<!-- 15. DISCLAIMERS -->
<div class="section">
  <h2>15. Disclaimers</h2>
  <ol>
    <li>All prices in this proposal are <strong>indicative</strong>, based on confirmed Linyang Energy equipment quotations for the nearest available standard configurations. Final pricing is subject to a project-specific quotation from Linyang Energy for this wind farm hybrid project.</li>
    <li>All figures exclude VAT (19%) and battery recycling fees.</li>
    <li>Year-10 SOH guarantee of 80% is subject to confirmation by Linyang (standard guarantee is 79.58% at Year 10).</li>
    <li>Extended warranty (Years 6–10) is an additional cost paid directly to Linyang Energy — not included in the turnkey EPC prices above.</li>
    <li>Army firing range access restrictions may impact delivery and installation timelines.</li>
    <li>Civil works pricing assumes standard ground conditions. Abnormal soil or unforeseen obstacles may require additional cost.</li>
    <li>Options A and B are included as compact reference configurations and do not meet the tender's ≥5.4 MW power requirement.</li>
    <li>This indicative proposal is valid for 30 days from the date of issue.</li>
  </ol>
</div>

</div>

<div class="footer">
  <div class="footer-links">
    <a href="https://solarfarms.cy">solarfarms.cy</a>
    <a href="https://lighthief.com">lighthief.com</a>
  </div>
  <p>Prepared by Lighthief Cyprus Ltd — March 2026 — Commercial &amp; Confidential</p>
  <p style="margin-top:4px;opacity:.6;">Ref: LCY-IND-AEOLIAN-2026-03</p>
</div>

<script>
function exportPDF() {
  document.getElementById('exportBar').style.display = 'none';
  window.print();
  setTimeout(() => { document.getElementById('exportBar').style.display = 'flex'; }, 1000);
}
</script>

</body>
</html>
