[
 {
  "page": 1,
  "elems": [
   [
    "table",
    15.050764000000004,
    [
     [
      "\u25ef LIGHTHIEF",
      "O&M Services | PV Plant Construction | BESS Systems | Due Diligence | PV Panel Recycling"
     ]
    ]
   ],
   [
    "text",
    83,
    "OPERATIONAL PLAN | LTSA LCY-LTSA-GAL-2026"
   ],
   [
    "text",
    103,
    "OPERATIONS AND MAINTENANCE PLAN (O&M)"
   ],
   [
    "text",
    137,
    "BESS SYSTEM - GALASCOPE 1 AND GALASCOPE 2"
   ],
   [
    "text",
    161,
    "Implementation document for Tier C services: 24/7 monitoring, preventive and corrective maintenance,"
   ],
   [
    "text",
    175,
    "incident response, availability guarantee and preservation of OEM warranty rights."
   ],
   [
    "table",
    200.52854177777778,
    [
     [
      "Field",
      "Value",
      "Field",
      "Value"
     ],
     [
      "Project",
      "Galascope 1 / Galascope 2",
      "Status",
      "REV.2 - DRAFT FOR REVIEW"
     ],
     [
      "BESS Capacity",
      "20 MWh + 10 MWh = 30 MWh",
      "BESS AC Power",
      "5.0 MW + 2.5 MW = 7.5 MW"
     ],
     [
      "Technology",
      "Linyang Power Atlantic 5 MWh, LFP",
      "EMS/SCADA",
      "DISPERON"
     ],
     [
      "Service Level",
      "Tier C (default from PAC)",
      "O&M Contractor",
      "Lighthief Cyprus Ltd"
     ],
     [
      "Client",
      "Galascope Ltd",
      "Document Type",
      "Plan O&M"
     ],
     [
      "Base Document",
      "LTSA v6.5 / Annex LT-2",
      "Governing LTSA\nLanguage",
      "English"
     ]
    ]
   ],
   [
    "text",
    384,
    "DOCUMENT STATUS: Working version following investor review. The Plan becomes a controlled document once the pre-PAC"
   ],
   [
    "text",
    397,
    "conditions have been closed, the duty roster has been approved and the Parties have signed it. The final controlled version"
   ],
   [
    "text",
    410,
    "for the Client shall be issued in English. In the event of conflict, the LTSA shall prevail and, within the LTSA, Annex LT-2 shall"
   ],
   [
    "text",
    424,
    "prevail."
   ],
   [
    "text",
    463,
    "Document Control Table"
   ],
   [
    "table",
    475.6285417777778,
    [
     [
      "Revision",
      "Change Description",
      "Prepared by",
      "Approved by"
     ],
     [
      "Rev.0",
      "Initial project plan based on LTSA v6.5 and the Lighthief draft",
      "Lighthief",
      "[TO BE COMPLETED]"
     ],
     [
      "Rev.1",
      "EOA data, BESS capacities, locations, permits, site obligations and named\nlist of responsible persons",
      "Lighthief",
      "[TO BE COMPLETED]"
     ],
     [
      "Rev.2",
      "Investor review: SLA, PAC conditions, availability, spares, SOH/RTE and\nstop-clock",
      "Lighthief",
      "[TO BE COMPLETED]"
     ]
    ]
   ],
   [
    "text",
    789,
    "Lighthief Cyprus Ltd Plan O&M - Galascope 1 / Galascope 2"
   ],
   [
    "text",
    801,
    "Company No. HE 477423 | TIN 60187188Q www.lighthief.energy | www.lighthief.com"
   ],
   [
    "text",
    813,
    "1"
   ],
   [
    "text",
    816,
    "Limassol, Cyprus Page"
   ]
  ]
 },
 {
  "page": 2,
  "elems": [
   [
    "table",
    15.050764000000004,
    [
     [
      "\u25ef LIGHTHIEF",
      "O&M Services | PV Plant Construction | BESS Systems | Due Diligence | PV Panel Recycling"
     ]
    ]
   ],
   [
    "text",
    78,
    "Contents and Document Map"
   ],
   [
    "table",
    105.25076399999996,
    [
     [
      "Section",
      "Scope"
     ],
     [
      "1",
      "Status, Purpose, Basis and Document Hierarchy"
     ],
     [
      "2",
      "Project Data and System Boundaries"
     ],
     [
      "3",
      "Tier C Service Scope and Exclusions"
     ],
     [
      "4",
      "Responsible Persons, RACI and Communication"
     ],
     [
      "5",
      "Pre-PAC Mobilisation and Operational Readiness"
     ],
     [
      "6",
      "24/7 Monitoring, SCADA/EMS and Operational Control"
     ],
     [
      "7",
      "Alarms, SLA, Escalation and Incident Management"
     ],
     [
      "8",
      "Preventive Maintenance Programme"
     ],
     [
      "9",
      "Corrective Maintenance and Work Control"
     ],
     [
      "10",
      "HSE, Fire Safety, Environment and Emergency Response"
     ],
     [
      "11",
      "Spare Parts, Warehouse and Obsolescence"
     ],
     [
      "12",
      "Availability, SOH, RTE and Warranty Management"
     ],
     [
      "13",
      "Reporting, Data and Cybersecurity"
     ],
     [
      "14",
      "Regulatory Compliance, DSO and Competence"
     ],
     [
      "15",
      "Quality, Audits and Improvement"
     ],
     [
      "16",
      "Service Completion and Handover"
     ],
     [
      "A-D",
      "Schedules, checklists, matrices and source registers"
     ]
    ]
   ],
   [
    "text",
    529,
    "1. Status, Purpose, Basis and Document Hierarchy"
   ],
   [
    "text",
    567,
    "1.1Purpose of the Plan"
   ],
   [
    "text",
    589,
    "This O&M Plan translates the LTSA provisions into a practical operating system for the two BESS Parks,"
   ],
   [
    "text",
    605,
    "covering monitoring, on-call organisation, maintenance planning, alarm response, work records, warranty"
   ],
   [
    "text",
    622,
    "management, spare parts and regulatory compliance. It applies to Lighthief personnel, subcontractors and all"
   ],
   [
    "text",
    639,
    "persons performing activities within the O&M system boundaries."
   ],
   [
    "text",
    670,
    "1.2Document Basis and Order of Precedence"
   ],
   [
    "text",
    692,
    "\u2022 LTSA LCY-LTSA-GAL-2026, version v6.5, together with Schedules 1-5."
   ],
   [
    "text",
    714,
    "\u2022"
   ],
   [
    "text",
    715,
    "Annex LT-2 - Agreed Technical & Service Amendments; where it conflicts with the main body, Annex LT-2"
   ],
   [
    "text",
    732,
    "shall prevail."
   ],
   [
    "text",
    789,
    "Lighthief Cyprus Ltd Plan O&M - Galascope 1 / Galascope 2"
   ],
   [
    "text",
    801,
    "Company No. HE 477423 | TIN 60187188Q www.lighthief.energy | www.lighthief.com"
   ],
   [
    "text",
    813,
    "2"
   ],
   [
    "text",
    816,
    "Limassol, Cyprus Page"
   ]
  ]
 },
 {
  "page": 3,
  "elems": [
   [
    "table",
    15.050764000000004,
    [
     [
      "\u25ef LIGHTHIEF",
      "O&M Services | PV Plant Construction | BESS Systems | Due Diligence | PV Panel Recycling"
     ]
    ]
   ],
   [
    "text",
    77,
    "\u2022 EPC Agreement LCY-EPC-GAL-B1-2026, OEM Direct Warranty Undertaking, OEM Warranty Terms,"
   ],
   [
    "text",
    94,
    "Technical Agreements, EMS Subscription Agreement and the approved Linyang OEM instructions."
   ],
   [
    "text",
    117,
    "\u2022 EOA Submission Documents package dated 07.08.2026: designer declarations, BESS site plans dated"
   ],
   [
    "text",
    134,
    "April 2026, approval certificates, building permits and conditions, CERA/RAEK exemptions, lease"
   ],
   [
    "text",
    151,
    "agreements, title deeds, cadastral plans and powers of attorney for plots 71/73 and 471/520."
   ],
   [
    "text",
    173,
    "\u2022 Current site procedures: Emergency Response Plan, LOTO, permits to work, fire protection plan,"
   ],
   [
    "text",
    190,
    "cybersecurity procedures and DSO/EAC requirements."
   ],
   [
    "text",
    218,
    "CONTROL PRINCIPLE: Any change to OEM instructions, BMS/PCS/EMS/SCADA configuration, DSO requirements or warranty"
   ],
   [
    "text",
    231,
    "conditions triggers a review of this Plan and the relevant checklists. No activity outside the OEM instructions may be"
   ],
   [
    "text",
    244,
    "performed without prior OEM authorisation."
   ],
   [
    "text",
    294,
    "1.3Controlled Status and Reviews"
   ],
   [
    "table",
    313.65076400000004,
    [
     [
      "Event",
      "Required Action"
     ],
     [
      "Before PAC",
      "Complete all open fields, the asset register, contacts, spare-parts list and HSE documents."
     ],
     [
      "At least annually",
      "Review of the Plan by the O&M Manager, discipline leads and the Client representative."
     ],
     [
      "After a major incident",
      "Update following RCA, closure of corrective actions and approval of changes by the Parties."
     ],
     [
      "After a\ntechnical/regulatory\nchange",
      "Assess the impact on warranty, safety, SCADA, DSO and the PM schedule."
     ],
     [
      "After a permit/site-layout\nchange",
      "Update the Permit Register, site plan, roads, drainage, fencing, security measures and environmental\nobligations."
     ],
     [
      "After a contractual change",
      "Issue a new revision with a change log and formal approval."
     ]
    ]
   ],
   [
    "text",
    527,
    "1.4Operational Definitions"
   ],
   [
    "table",
    546.350764,
    [
     [
      "Term",
      "Operational Meaning"
     ],
     [
      "PAC",
      "Provisional Acceptance Certificate; commencement of Tier C service for the relevant Park."
     ],
     [
      "Park",
      "Galascope 1: 5.0 MW / 20 MWh BESS adjacent to a 5.0 MWp PV plant, plots 71/73; Galascope 2: 2.5 MW\n/ 10 MWh BESS adjacent to a 2.5 MWp PV plant, plots 471/520."
     ],
     [
      "EOA",
      "District Local Government Organisation of Famagusta - the competent building/local authority for the\ndocumentation covered by this Plan."
     ],
     [
      "CERA / RAEK",
      "Cyprus Energy Regulatory Authority / \u03a1\u03c5\u03b8\u03bc\u03b9\u03c3\u03c4\u03b9\u03ba\u03ae \u0391\u03c1\u03c7\u03ae \u0395\u03bd\u03ad\u03c1\u03b3\u03b5\u03b9\u03b1\u03c2 \u039a\u03cd\u03c0\u03c1\u03bf\u03c5."
     ],
     [
      "Restoration Time",
      "Time from detection to restoration of safe operating capability, including partial capability."
     ],
     [
      "Resolution Time",
      "Time from detection to permanent repair/replacement, recommissioning and incident closure."
     ],
     [
      "Critical / Major / Minor Alert",
      "Alarm class determined by the impact on safety, availability, performance and warranty."
     ],
     [
      "SOH / SOC / RTE",
      "Battery state of health / state of charge / round-trip efficiency."
     ]
    ]
   ],
   [
    "text",
    789,
    "Lighthief Cyprus Ltd Plan O&M - Galascope 1 / Galascope 2"
   ],
   [
    "text",
    801,
    "Company No. HE 477423 | TIN 60187188Q www.lighthief.energy | www.lighthief.com"
   ],
   [
    "text",
    813,
    "3"
   ],
   [
    "text",
    816,
    "Limassol, Cyprus Page"
   ]
  ]
 },
 {
  "page": 4,
  "elems": [
   [
    "table",
    15.050764000000004,
    [
     [
      "\u25ef LIGHTHIEF",
      "O&M Services | PV Plant Construction | BESS Systems | Due Diligence | PV Panel Recycling"
     ]
    ]
   ],
   [
    "table",
    75.050764,
    [
     [
      "Term",
      "Operational Meaning"
     ],
     [
      "Unavailable Hours",
      "Time during which the BESS cannot operate at rated power for reasons included under the LTSA."
     ],
     [
      "Warranty-Preservation File",
      "A complete, auditable set of warranty-preservation evidence for each Park."
     ]
    ]
   ],
   [
    "text",
    176,
    "2. Project Data and System Boundaries"
   ],
   [
    "text",
    214,
    "2.1Baseline Configuration"
   ],
   [
    "table",
    233.22854177777774,
    [
     [
      "Item",
      "Galascope 1",
      "Galascope 2",
      "Remarks"
     ],
     [
      "Capacity",
      "20 MWh",
      "10 MWh",
      "Total 30 MWh"
     ],
     [
      "Reference PV Plant",
      "5.0 MWp",
      "2.5 MWp",
      "Confirmed in CERA/RAEK exemptions\nE2674/2020 and E2673/2020"
     ],
     [
      "BESS AC Power",
      "5.0 MW",
      "2.5 MW",
      "In accordance with the 5 MW and 2.5 MW\nproject designations in the EOA package;\nconfirm PCS ratings in the as-built\ndocumentation"
     ],
     [
      "Location",
      "Foinitzi, Avgorou, Famagusta",
      "Kerimis, Avgorou, Famagusta",
      "Exact GPS coordinates and distance from the\nsea to be completed"
     ],
     [
      "Plots / plan / section",
      "71 and 73 / 2-278-381 and 2-278-\n382 / 12",
      "471 and 520 / 2-278-381 / 03",
      "In accordance with title deeds, powers of\nattorney and EOA certificates"
     ],
     [
      "Plot Area",
      "60,093 m\u00b2 + 59,159 m\u00b2",
      "13,500 m\u00b2 + 26,775 m\u00b2",
      "Registered plot areas; these do not represent\nthe entire area occupied by the BESS"
     ],
     [
      "Battery Containers",
      "4 \u00d7 Linyang Power Atlantic 5 MWh",
      "2 \u00d7 Linyang Power Atlantic 5 MWh",
      "Configuration derived from 20/10 MWh; tags\nand serial numbers from the asset register"
     ],
     [
      "Chemistry / Parameters",
      "LFP, 5,015 kWh/container",
      "LFP, 5,015 kWh/container",
      "12P416S; 45 kW liquid cooling"
     ],
     [
      "PCS / Transformer / MVS",
      "[TO BE COMPLETED]",
      "[TO BE COMPLETED]",
      "Models, ratings, settings and serial numbers"
     ],
     [
      "EMS/SCADA",
      "DISPERON",
      "DISPERON",
      "Local and global access, DSO interface"
     ],
     [
      "CERA/RAEK Exemption for\nPV",
      "E2674/2020; 14.04.2020-\n13.04.2050",
      "E2673/2020; 14.04.2020-\n13.04.2050",
      "Modification/expansion of the plant requires\nthe applicable regulatory procedure"
     ],
     [
      "PAC / Warranty Start",
      "[TO BE COMPLETED]",
      "[TO BE COMPLETED]",
      "Separately for each Park"
     ]
    ]
   ],
   [
    "text",
    610,
    "2.2Locations and Site Infrastructure"
   ],
   [
    "table",
    629.5364782857142,
    [
     [
      "Element",
      "Galascope 1 - plots 71/73",
      "Galascope 2 - plots 471/520"
     ],
     [
      "Access",
      "Old Larnaca-Famagusta road; 4 m and 6 m entrance gates;\ninternal roads and unpaved sections.",
      "Public and internal road; 4 m gates; designated parking and\naccess to the EAC room."
     ],
     [
      "Fencing / Security",
      "2.10 m fencing, CCTV, lighting and laser-barrier points.",
      "2.10 m fencing, CCTV, lighting, laser barriers and lightning-\nprotection points."
     ],
     [
      "Water / Drainage",
      "Registered stream No. 303 between the plots; 4 m \u00d7 0.30 m\nchannels and cable trenches - no interference with the\nstream.",
      "Maintain effective stormwater drainage and protect the road\nreserve and access to EAC infrastructure."
     ],
     [
      "Surroundings",
      "Agricultural Zone G2; approximately 2 km from Vrysoulles",
      "Kerimis location in Avgorou; control public access at the site"
     ]
    ]
   ],
   [
    "text",
    789,
    "Lighthief Cyprus Ltd Plan O&M - Galascope 1 / Galascope 2"
   ],
   [
    "text",
    801,
    "Company No. HE 477423 | TIN 60187188Q www.lighthief.energy | www.lighthief.com"
   ],
   [
    "text",
    813,
    "4"
   ],
   [
    "text",
    816,
    "Limassol, Cyprus Page"
   ]
  ]
 },
 {
  "page": 5,
  "elems": [
   [
    "table",
    15.050764000000004,
    [
     [
      "\u25ef LIGHTHIEF",
      "O&M Services | PV Plant Construction | BESS Systems | Due Diligence | PV Panel Recycling"
     ]
    ]
   ],
   [
    "table",
    75.0364782857143,
    [
     [
      "Element",
      "Galascope 1 - plots 71/73",
      "Galascope 2 - plots 471/520"
     ],
     [
      "",
      "and approximately 200 m from the Monastery of Agios\nKendeas.",
      "boundary."
     ],
     [
      "BESS Plans",
      "Plots 71/73 plan, April 2026; C35 foundations, B420C\nreinforcing steel.",
      "Plots 471/520 plan, April 2026; C35 foundations, B420C\nreinforcing steel."
     ]
    ]
   ],
   [
    "text",
    180,
    "BESS EOA STATUS: The package contains designer declarations and BESS plans dated April 2026 prepared for the Special"
   ],
   [
    "text",
    193,
    "Exemption Order 2026 procedure, but it does not contain final confirmation of EOA acceptance/approval for the BESS scope."
   ],
   [
    "text",
    206,
    "Before work starts and before PAC, this item shall be closed in the Permit Register and an approved set of stamped"
   ],
   [
    "text",
    220,
    "drawings/as-built documentation shall be obtained."
   ],
   [
    "text",
    269,
    "2.3Technical Boundaries and Interface Responsibility"
   ],
   [
    "text",
    291,
    "The O&M scope covers the BESS, BMS, PCS, MV/MVS switchgear, transformers within the contractual scope,"
   ],
   [
    "text",
    308,
    "auxiliary systems, HVAC/liquid cooling, fire detection and suppression systems, SCADA gateway, EMS, DSO"
   ],
   [
    "text",
    325,
    "telemetry and all interconnections and control functions between these systems."
   ],
   [
    "text",
    348,
    "Lighthief is responsible for end-to-end BMS-PCS-SCADA-EMS compatibility, communications, command"
   ],
   [
    "text",
    365,
    "execution and data integrity throughout the service period. Failure of an affiliate, DISPERON or a"
   ],
   [
    "text",
    381,
    "subcontractor does not release Lighthief from this responsibility towards the Client."
   ],
   [
    "text",
    409,
    "EXTERNAL BOUNDARY: Grid issues beyond the point of connection, unagreed civil works and third-party equipment may be"
   ],
   [
    "text",
    422,
    "excluded from the calculation only to the extent that they directly caused the relevant consequences. Monitoring, diagnosis,"
   ],
   [
    "text",
    435,
    "safe disconnection, impact mitigation, documentation and warranty-claim support remain required."
   ],
   [
    "text",
    485,
    "2.4Asset and Configuration Register"
   ],
   [
    "text",
    507,
    "\u2022 Asset register per Park: tag, manufacturer, model, serial number, firmware version, warranty date,"
   ],
   [
    "text",
    524,
    "location and spare part reference."
   ],
   [
    "text",
    546,
    "\u2022"
   ],
   [
    "text",
    547,
    "Single-line electrical diagram, communication architecture, point list, Modbus / IEC 61850 / IEC 60870-5-"
   ],
   [
    "text",
    564,
    "104 maps and approved protection settings."
   ],
   [
    "text",
    586,
    "\u2022 List of user accounts, permissions and remote access rights, including the owner of each account and the"
   ],
   [
    "text",
    603,
    "review date."
   ],
   [
    "text",
    625,
    "\u2022"
   ],
   [
    "text",
    626,
    "Post-PAC baseline: SOC/SOH, usable AC capacity, RTE, thermal condition, cell imbalance, alarms,"
   ],
   [
    "text",
    643,
    "software versions and C5 coating condition."
   ],
   [
    "text",
    789,
    "Lighthief Cyprus Ltd Plan O&M - Galascope 1 / Galascope 2"
   ],
   [
    "text",
    801,
    "Company No. HE 477423 | TIN 60187188Q www.lighthief.energy | www.lighthief.com"
   ],
   [
    "text",
    813,
    "5"
   ],
   [
    "text",
    816,
    "Limassol, Cyprus Page"
   ]
  ]
 },
 {
  "page": 6,
  "elems": [
   [
    "table",
    15.050764000000004,
    [
     [
      "\u25ef LIGHTHIEF",
      "O&M Services | PV Plant Construction | BESS Systems | Due Diligence | PV Panel Recycling"
     ]
    ]
   ],
   [
    "text",
    78,
    "3. Tier C Service Scope and Exclusions"
   ],
   [
    "text",
    116,
    "3.1Services Covered by the Plan"
   ],
   [
    "table",
    135.55076400000002,
    [
     [
      "Area",
      "Execution Scope"
     ],
     [
      "Monitoring 24/7/365",
      "Data collection, alarming, classification, initial diagnosis, notifications and technical on-call duty."
     ],
     [
      "Preventive Maintenance",
      "Monthly remote checks, quarterly on-site visits, quarterly health checks and semi-annual and annual\ntests."
     ],
     [
      "Corrective Maintenance",
      "Diagnosis, labour, travel within Cyprus, dismantling/reassembly, configuration restoration, testing and\ndocumentation."
     ],
     [
      "PCS and MVS",
      "Service and fault handling for the Tier B scope included in Tier C."
     ],
     [
      "Emergency Response",
      "Priority response times, isolation, dispatch, restoration and incident reporting."
     ],
     [
      "Availability",
      "97% annual group-level guarantee for G1+G2, with each Park tracked in parallel."
     ],
     [
      "Spare Parts",
      "Local stock of critical components in Cyprus, with replenishment and storage-condition control."
     ],
     [
      "OEM Warranty",
      "Preservation of warranty conditions, evidence files, claims management and annual performance tests."
     ],
     [
      "Reports and Data",
      "Monthly, quarterly and annual reports, raw-data export, incident registers and availability calculations."
     ],
     [
      "Compliance",
      "DSO/EAC testing, fire safety, environment, cybersecurity and audit documentation."
     ],
     [
      "Site Infrastructure",
      "Routine inspection of access roads, gates, fencing, fauna passages, drainage, the stream, security\nsystems and housekeeping; non-routine civil repairs require a separate order."
     ]
    ]
   ],
   [
    "text",
    453,
    "3.2Exclusions and Classification Rules"
   ],
   [
    "text",
    474,
    "\u2022"
   ],
   [
    "text",
    475,
    "Customisation and non-standard expansion of the EMS beyond the standard configuration."
   ],
   [
    "text",
    497,
    "\u2022 Third-party equipment outside the EPC scope and grid issues beyond the point of connection."
   ],
   [
    "text",
    520,
    "\u2022 Damage directly caused by Force Majeure, the Client, vandalism or an unauthorised modification."
   ],
   [
    "text",
    543,
    "\u2022 Civil, structural and site infrastructure works beyond routine maintenance."
   ],
   [
    "text",
    565,
    "\u2022"
   ],
   [
    "text",
    566,
    "Replacement of major components outside warranty/SOH coverage - subject to separate quotation."
   ],
   [
    "text",
    589,
    "Each exclusion must be supported by causal evidence identifying the event, extent of impact, period, technical"
   ],
   [
    "text",
    605,
    "evidence and classification rationale. The Client may reasonably challenge the classification. An exclusion does"
   ],
   [
    "text",
    622,
    "not limit the duty to take immediate protective action and minimise damage."
   ],
   [
    "text",
    658,
    "4. Responsible Persons, RACI and Communication"
   ],
   [
    "text",
    696,
    "4.1Named List of Responsible Persons"
   ],
   [
    "table",
    715.1364782857144,
    [
     [
      "Person",
      "Role",
      "Responsibility under the O&M Plan"
     ],
     [
      "Marcin Niedo\u015bpia\u0142",
      "O&M Site Manager",
      "Overall service delivery, Client interface, operational safety, escalations, PM\nschedule, permit/lease register and report approval."
     ]
    ]
   ],
   [
    "text",
    789,
    "Lighthief Cyprus Ltd Plan O&M - Galascope 1 / Galascope 2"
   ],
   [
    "text",
    801,
    "Company No. HE 477423 | TIN 60187188Q www.lighthief.energy | www.lighthief.com"
   ],
   [
    "text",
    813,
    "6"
   ],
   [
    "text",
    816,
    "Limassol, Cyprus Page"
   ]
  ]
 },
 {
  "page": 7,
  "elems": [
   [
    "table",
    15.050764000000004,
    [
     [
      "\u25ef LIGHTHIEF",
      "O&M Services | PV Plant Construction | BESS Systems | Due Diligence | PV Panel Recycling"
     ]
    ]
   ],
   [
    "table",
    75.0364782857143,
    [
     [
      "Person",
      "Role",
      "Responsibility under the O&M Plan"
     ],
     [
      "Taras Rybak",
      "Remote Monitoring Manager",
      "Organisation of 24/7 monitoring, duty rosters, alarms, KPIs, platform\ncontinuity and shift escalations."
     ],
     [
      "Mateusz Kasprzyk",
      "SCADA System Operator",
      "Continuous monitoring, alarm acknowledgement, authorised commands, shift\nlog, telemetry quality and local dispatch."
     ],
     [
      "Andrzej Lechowicz",
      "EMS Engineer",
      "EMS logic, BMS-PCS-SCADA-DSO integration, operating schedules, command\ndiagnostics and configuration change control."
     ],
     [
      "Wojciech Czy\u017c",
      "O&M Electrical Manager",
      "Electrical supervision, MV/LV, LOTO/PTW, protection, measurements,\nthermography, DSO/EAC and acceptance of electrical work."
     ],
     [
      "Kacper G\u00f3ral",
      "Electrician",
      "Field work, PM/CM, measurements, connection inspections, fault rectification\nand work records."
     ],
     [
      "Maciej Lachowski",
      "HVAC Manager",
      "Liquid cooling/HVAC, thermal performance, filters, fans, alarms and the\nauxiliary-equipment repair plan."
     ],
     [
      "Zbigniew Janik",
      "Mechanical Engineer",
      "Containers, locks, seals, fixings, corrosion, mechanical components and\nsupport for heavy replacements."
     ],
     [
      "Mateusz Kozie\u0142",
      "Civil Engineer",
      "Foundations, roads, drainage, the stream, fencing, fauna passages and site-\nlayout compliance with EOA plans."
     ],
     [
      "Dimos",
      "External Electrical Designer",
      "Design support, settings and technical/DSO coordination within the formally\ncommissioned scope."
     ]
    ]
   ],
   [
    "text",
    381,
    "The table above identifies responsible persons and does not constitute the full shift roster. Telephone"
   ],
   [
    "text",
    398,
    "numbers, e-mail addresses, deputies, emergency numbers and availability periods shall be finalised in the"
   ],
   [
    "text",
    415,
    "controlled contact and duty roster before PAC. Official reports and notices to the Client shall be issued in"
   ],
   [
    "text",
    431,
    "English unless the Parties agree otherwise in writing; English remains the governing language of the LTSA."
   ],
   [
    "text",
    462,
    "4.2Key Responsibilities"
   ],
   [
    "table",
    481.9364782857143,
    [
     [
      "Area",
      "Responsible Persons",
      "Scope"
     ],
     [
      "Management and HSE",
      "Marcin Niedo\u015bpia\u0142",
      "Single point of contact, operational decisions, escalations,\nemergency plan, HSE coordination and action closure."
     ],
     [
      "Monitoring / SCADA / EMS",
      "Taras Rybak, Mateusz Kasprzyk, Andrzej\nLechowicz",
      "24/7 alarms, safe control, data integrity, EMS/SCADA and shift\nhandover."
     ],
     [
      "Electrical",
      "Wojciech Czy\u017c, Kacper G\u00f3ral, Dimos",
      "MV/LV, PTW/LOTO, protection, measurements, DSO, works and\npost-repair testing."
     ],
     [
      "HVAC / Mechanical",
      "Maciej Lachowski, Zbigniew Janik",
      "Thermal performance, cooling, containers and mechanical\ncomponents."
     ],
     [
      "Site / Civil / EOA",
      "Mateusz Kozie\u0142",
      "Foundations, drainage, roads, fencing, the stream and site\ncompliance with permit conditions."
     ],
     [
      "Client",
      "Person appointed by Galascope Ltd",
      "Safe access, site documents, internet connectivity, compliant\noperation, no unauthorised modifications and required\ninsurance."
     ]
    ]
   ],
   [
    "text",
    789,
    "Lighthief Cyprus Ltd Plan O&M - Galascope 1 / Galascope 2"
   ],
   [
    "text",
    801,
    "Company No. HE 477423 | TIN 60187188Q www.lighthief.energy | www.lighthief.com"
   ],
   [
    "text",
    813,
    "7"
   ],
   [
    "text",
    816,
    "Limassol, Cyprus Page"
   ]
  ]
 },
 {
  "page": 8,
  "elems": [
   [
    "table",
    15.050764000000004,
    [
     [
      "\u25ef LIGHTHIEF",
      "O&M Services | PV Plant Construction | BESS Systems | Due Diligence | PV Panel Recycling"
     ]
    ]
   ],
   [
    "text",
    78,
    "4.3RACI Matrix"
   ],
   [
    "table",
    97.32349127272722,
    [
     [
      "Process",
      "A",
      "R",
      "C",
      "I"
     ],
     [
      "Monitoring and Alarm Classification",
      "Taras Rybak",
      "Mateusz Kasprzyk",
      "Andrzej Lechowicz / Marcin\nNiedo\u015bpia\u0142",
      "Client"
     ],
     [
      "PM Plan and Visits",
      "Marcin Niedo\u015bpia\u0142",
      "Relevant Discipline Leads",
      "OEM",
      "Client"
     ],
     [
      "Critical Incident",
      "Marcin Niedo\u015bpia\u0142",
      "Mateusz Kasprzyk + relevant lead",
      "OEM / DSO / emergency\nservices",
      "Client /\nLender's IE"
     ],
     [
      "Warranty Claim",
      "Marcin Niedo\u015bpia\u0142",
      "Relevant Technical Lead",
      "OEM / Client",
      "Lender IE"
     ],
     [
      "Monthly Report",
      "Marcin Niedo\u015bpia\u0142",
      "Taras Rybak / Mateusz Kasprzyk",
      "Discipline Leads",
      "Client"
     ],
     [
      "EMS/SCADA/Settings Change",
      "Marcin Niedo\u015bpia\u0142",
      "Andrzej Lechowicz / Mateusz\nKasprzyk",
      "Wojciech Czy\u017c / Dimos / DSO\n/ OEM",
      "Client"
     ],
     [
      "Site / EOA Compliance",
      "Marcin Niedo\u015bpia\u0142",
      "Mateusz Kozie\u0142",
      "Wojciech Czy\u017c / designer",
      "Client"
     ],
     [
      "Spare-Parts Warehouse",
      "Marcin Niedo\u015bpia\u0142",
      "Relevant Technical Lead",
      "OEM",
      "Client"
     ]
    ]
   ],
   [
    "text",
    317,
    "A - Accountable, R - Responsible, C - Consulted, I - Informed."
   ],
   [
    "text",
    353,
    "5. Pre-PAC Mobilisation and Operational Readiness"
   ],
   [
    "text",
    385,
    "O&M readiness is a condition for the safe takeover of each Park. Each Park shall pass a separate readiness"
   ],
   [
    "text",
    402,
    "gate. An open item blocks takeover unless the Client accepts in writing an interim plan identifying the owner,"
   ],
   [
    "text",
    419,
    "deadline and risk controls."
   ],
   [
    "table",
    439.1285417777778,
    [
     [
      "Gate",
      "Acceptance Criterion",
      "Owner",
      "Status"
     ],
     [
      "EOA / Permits",
      "Final acceptance of the BESS scope, stamped drawings, authority conditions and no\nunresolved deviations.",
      "O&M Manager",
      "[ ]"
     ],
     [
      "As-Built\nDocumentation",
      "GPS, SLD, communication diagrams, datasheets, instructions, settings, certificates and\nFAT/SAT/PAC protocols.",
      "O&M Manager",
      "[ ]"
     ],
     [
      "Asset register",
      "Complete asset list, serial numbers, firmware, warranties, locations and photographs.",
      "Back Office",
      "[ ]"
     ],
     [
      "Monitoring",
      "SCADA/EMS/BMS/PCS online, time synchronisation, point-to-point testing, alarms,\nredundant channels and notification test.",
      "SCADA",
      "[ ]"
     ],
     [
      "Cybersecurity",
      "MFA, RBAC, named accounts, VPN, logs, configuration backups and emergency-access\nprocedure.",
      "SCADA / IT",
      "[ ]"
     ],
     [
      "HSE / ERP",
      "Site-specific ERP, LOTO, PTW, PPE, SDS, 6 m fire-access roads, isolation maps and an\nemergency-services drill.",
      "HSE",
      "[ ]"
     ],
     [
      "Local Team",
      "Duty roster, deputies, Cypriot qualifications, Linyang training, EMS/SCADA and fire-safety\ntraining.",
      "O&M Manager",
      "[ ]"
     ],
     [
      "Spare-Parts\nWarehouse",
      "Signed min/max list, part numbers, ownership, compatibility, storage, replenishment and\nevidence of availability.",
      "Back Office",
      "[ ]"
     ],
     [
      "PCS / Transformer",
      "Approved major-component failure strategy: stock, OEM pool, replacement unit or\nbinding lead time.",
      "O&M Manager",
      "[ ]"
     ],
     [
      "Baseline",
      "98.5% SOH at COD (LTSA reference), AC capacity, RTE, thermal performance, cell\nimbalance and C5 condition.",
      "OEM / O&M",
      "[ ]"
     ],
     [
      "SOH/RTE Protocol",
      "Signed protocol: AC measurement point, auxiliary energy, temperature, C-rate, rest",
      "OEM / O&M",
      "[ ]"
     ]
    ]
   ],
   [
    "text",
    789,
    "Lighthief Cyprus Ltd Plan O&M - Galascope 1 / Galascope 2"
   ],
   [
    "text",
    801,
    "Company No. HE 477423 | TIN 60187188Q www.lighthief.energy | www.lighthief.com"
   ],
   [
    "text",
    813,
    "8"
   ],
   [
    "text",
    816,
    "Limassol, Cyprus Page"
   ]
  ]
 },
 {
  "page": 9,
  "elems": [
   [
    "table",
    15.050764000000004,
    [
     [
      "\u25ef LIGHTHIEF",
      "O&M Services | PV Plant Construction | BESS Systems | Due Diligence | PV Panel Recycling"
     ]
    ]
   ],
   [
    "table",
    75.02854177777778,
    [
     [
      "Gate",
      "Acceptance Criterion",
      "Owner",
      "Status"
     ],
     [
      "",
      "period, data and validity criteria.",
      "",
      ""
     ],
     [
      "External Contacts",
      "Client, DSO/EAC, Fire Service, security, OEM, DISPERON, transport and crane provider.",
      "O&M Manager",
      "[ ]"
     ],
     [
      "Warranty File",
      "Folder structure, report templates, required photographs/measurements and 15+5-year\nretention method.",
      "Back Office",
      "[ ]"
     ]
    ]
   ],
   [
    "text",
    189,
    "PRE-PAC CLOSURE CONDITIONS: Closure evidence is the document identified in the controlled PAC Readiness Register and"
   ],
   [
    "text",
    203,
    "accepted by the relevant owner and the Client. Absence of evidence means the item remains open. The critical-spares list,"
   ],
   [
    "text",
    216,
    "SOH/RTE protocol, final EOA/as-built documents, ERP readiness and PCS/transformer strategy shall be closed before PAC or"
   ],
   [
    "text",
    229,
    "covered by a written, accepted interim plan."
   ],
   [
    "text",
    284,
    "6. 24/7 Monitoring, SCADA/EMS and Operational Control"
   ],
   [
    "text",
    321,
    "6.1Monitored Parameters"
   ],
   [
    "table",
    340.850764,
    [
     [
      "Group",
      "Minimum Scope"
     ],
     [
      "Battery",
      "Cell voltage and temperature; string and container SOC/SOH; current; power limits; cell imbalance; BMS\nalarms."
     ],
     [
      "PCS / MVS / Transformer",
      "Status, trips, P/Q, efficiency, voltage, current, temperature, protection and availability."
     ],
     [
      "Thermal Systems",
      "HVAC/liquid cooling, temperatures, flow/status, filters, fans and alarms."
     ],
     [
      "Safety",
      "Fire and gas detection, suppression readiness, E-stop, door interlock and auxiliary power."
     ],
     [
      "Communications",
      "BMS-PCS-EMS-SCADA, gateway, internet, time synchronisation, data loss and telemetry quality."
     ],
     [
      "EMS / Dispatch",
      "Command execution, power limits, schedules, zero-export (if applicable) and integration errors."
     ],
     [
      "DSO / EAC",
      "P, Q, V, I, f, SOC, SOH, remote commands, IEC 60870-5-104, PQDIF and COMTRADE."
     ],
     [
      "Environment /\nCybersecurity",
      "Ambient temperature, humidity, access events, configuration changes and firmware integrity."
     ]
    ]
   ],
   [
    "text",
    584,
    "6.2Monitoring Centre Operating Routine"
   ],
   [
    "text",
    606,
    "\u2022 Continuous monitoring of dashboards and the alarm queue; each alarm shall have a source timestamp."
   ],
   [
    "text",
    629,
    "\u2022 Acknowledge and classify in accordance with Section 7; failure to acknowledge triggers automatic"
   ],
   [
    "text",
    646,
    "escalation."
   ],
   [
    "text",
    668,
    "\u2022"
   ],
   [
    "text",
    669,
    "Remote response shall be performed only by authorised persons and in accordance with the approved"
   ],
   [
    "text",
    686,
    "procedure."
   ],
   [
    "text",
    708,
    "\u2022 The shift log shall include active alarms, power limitations, open work orders, spare-part status and"
   ],
   [
    "text",
    725,
    "required follow-up actions."
   ],
   [
    "text",
    789,
    "Lighthief Cyprus Ltd Plan O&M - Galascope 1 / Galascope 2"
   ],
   [
    "text",
    801,
    "Company No. HE 477423 | TIN 60187188Q www.lighthief.energy | www.lighthief.com"
   ],
   [
    "text",
    813,
    "9"
   ],
   [
    "text",
    816,
    "Limassol, Cyprus Page"
   ]
  ]
 },
 {
  "page": 10,
  "elems": [
   [
    "table",
    15.050764000000004,
    [
     [
      "\u25ef LIGHTHIEF",
      "O&M Services | PV Plant Construction | BESS Systems | Due Diligence | PV Panel Recycling"
     ]
    ]
   ],
   [
    "text",
    77,
    "\u2022 Shift handover requires acknowledgement by the incoming person; Critical and Major alarms shall also"
   ],
   [
    "text",
    94,
    "be handed over verbally."
   ],
   [
    "text",
    117,
    "\u2022 A monitoring platform failure is a Major Alert and becomes a Critical Alert if it affects safety."
   ],
   [
    "text",
    148,
    "6.3Warranty Protection Thresholds"
   ],
   [
    "table",
    167.73647828571433,
    [
     [
      "Parameter / Condition",
      "Operating Threshold",
      "Action"
     ],
     [
      "Cell Voltage - Pre-Alarm",
      "< 2.9 V",
      "Automatic alarm; immediate trend assessment and safe recharge plan."
     ],
     [
      "Cell Voltage - Warranty Void",
      "< 2.8 V for 120 h",
      "Prevent occurrence; Critical escalation and SOC restoration plan."
     ],
     [
      "Under-Voltage - Warranty Void",
      "\u2264 2.5 V, any occurrence",
      "Immediate isolation/protection, OEM notification and incident report."
     ],
     [
      "SOC During Standstill",
      "> 5%",
      "Maintain above the threshold; low-SOC alarm."
     ],
     [
      "Long-Term Standstill",
      "30-50% SOC",
      "Set before a long shutdown in accordance with OEM instructions."
     ],
     [
      "Charging Temperature",
      "0 to +55\u00b0C",
      "Pre-alarm 5\u00b0C from the limit; derate/stop in accordance with BMS/OEM."
     ],
     [
      "Discharging Temperature",
      "-20 to +55\u00b0C",
      "Pre-alarm 5\u00b0C from the limit; derate/stop in accordance with BMS/OEM."
     ],
     [
      "Humidity",
      "> 90% RH alarm; max.\n95% RH",
      "Check sealing, condensation and HVAC; do not open in adverse weather."
     ]
    ]
   ],
   [
    "text",
    394,
    "6.4Command and Configuration Change Control"
   ],
   [
    "text",
    415,
    "\u2022"
   ],
   [
    "text",
    416,
    "Start/stop, P-set, Q-set and zero-export commands shall be positively confirmed and recorded in the log."
   ],
   [
    "text",
    438,
    "\u2022 Any change to protection settings requires designer/DSO approval and a four-eyes check."
   ],
   [
    "text",
    461,
    "\u2022 Firmware/software updates require OEM authorisation, a backup, rollback plan, service window and"
   ],
   [
    "text",
    478,
    "functional test."
   ],
   [
    "text",
    500,
    "\u2022"
   ],
   [
    "text",
    501,
    "Every change shall be entered in the configuration register, identifying who, when, reason, version"
   ],
   [
    "text",
    518,
    "before/after, test result and approval."
   ],
   [
    "text",
    540,
    "\u2022 Remote control functionality and telemetry completeness shall be tested monthly."
   ],
   [
    "text",
    576,
    "7. Alarms, SLA, Escalation and Incident Management"
   ],
   [
    "text",
    614,
    "7.1Alarm Classification"
   ],
   [
    "table",
    633.1364782857144,
    [
     [
      "Class",
      "Criterion",
      "Examples"
     ],
     [
      "Critical",
      "Immediate risk to people, the environment or warranty, or\ntotal/material loss of safe operation.",
      "Fire/thermal event, gas, E-stop, \u22642.5 V, full Park outage, safety-\nrelated loss of monitoring."
     ],
     [
      "Major",
      "Material impact on performance or reliability without an\nimmediate safety threat.",
      "PCS trip, HVAC fault, communication loss, partial outage,\nmonitoring platform unavailable."
     ],
     [
      "Minor",
      "Non-critical fault that can be handled on a planned basis.",
      "Minor sensor anomaly or punch-list item with no impact on\noperation."
     ],
     [
      "Informational",
      "Event for trend analysis with no intervention required.",
      "Status change, operating record or diagnostic alert."
     ]
    ]
   ],
   [
    "text",
    789,
    "Lighthief Cyprus Ltd Plan O&M - Galascope 1 / Galascope 2"
   ],
   [
    "text",
    801,
    "Company No. HE 477423 | TIN 60187188Q www.lighthief.energy | www.lighthief.com"
   ],
   [
    "text",
    813,
    "10"
   ],
   [
    "text",
    816,
    "Limassol, Cyprus Page"
   ]
  ]
 },
 {
  "page": 11,
  "elems": [
   [
    "table",
    15.050764000000004,
    [
     [
      "\u25ef LIGHTHIEF",
      "O&M Services | PV Plant Construction | BESS Systems | Due Diligence | PV Panel Recycling"
     ]
    ]
   ],
   [
    "text",
    109,
    "7.2Operational SLA Target Matrix"
   ],
   [
    "text",
    131,
    "The matrix separates notification time, remote response, on-site attendance, safe restoration and permanent"
   ],
   [
    "text",
    147,
    "resolution. These are operational targets used to organise the O&M service. Liability thresholds, service credits"
   ],
   [
    "text",
    164,
    "and legal remedies remain exclusively governed by the LTSA and Annex LT-2 unless the Parties expressly agree"
   ],
   [
    "text",
    181,
    "otherwise in writing."
   ],
   [
    "table",
    201.32854177777776,
    [
     [
      "Stage",
      "Critical",
      "Major",
      "Minor"
     ],
     [
      "Client Notification",
      "Telephone + e-mail \u226430 min",
      "E-mail \u22642 h",
      "Next Report"
     ],
     [
      "Acknowledgement /\nRemote Response",
      "Ack \u226430 min; immediate isolation if required",
      "Remote response \u22644 h",
      "Remote response \u226412 h during\nworking hours"
     ],
     [
      "On-Site Attendance",
      "\u22644 h if required; safety-critical 24/7",
      "\u22646 h if required",
      "Next visit or \u22645 business days"
     ],
     [
      "Restoration Plan",
      "\u22644 h",
      "\u22641 business day",
      "In the work order"
     ],
     [
      "Safe Restoration",
      "\u226424 h where technically feasible",
      "\u22645 business days",
      "Next visit"
     ],
     [
      "Permanent Resolution",
      "\u22645 business days unless OEM parts are\nrequired",
      "\u226415 business days",
      "Next visit or \u226430 days"
     ],
     [
      "Status Updates",
      "At least every 2 h until stabilisation",
      "In accordance with the repair plan",
      "In the report / work order"
     ]
    ]
   ],
   [
    "text",
    404,
    "SLA AND STOP-CLOCK RULES: The Critical on-site attendance target of \u22644 h is an enhanced operational target under this"
   ],
   [
    "text",
    417,
    "Plan. For Major events, the \u22646 h attendance target does not amend the service-credit threshold in LTSA \u00a78.5. Stop-clock or"
   ],
   [
    "text",
    430,
    "excluded hours may be applied only to the extent of direct causation, supported by timestamps, correspondence and other"
   ],
   [
    "text",
    444,
    "evidence, following prompt notification and Client acceptance. Unilateral reclassification of time is not permitted. If a"
   ],
   [
    "text",
    457,
    "restoration or resolution target cannot be met, a written recovery plan shall be issued stating the reason, revised deadline"
   ],
   [
    "text",
    470,
    "and risk-mitigation actions."
   ],
   [
    "text",
    520,
    "7.3Incident Handling Workflow"
   ],
   [
    "text",
    542,
    "1. Detect and retain the alarm source timestamp."
   ],
   [
    "text",
    565,
    "2. Acknowledge and classify the event and assess the risk to people, warranty and availability."
   ],
   [
    "text",
    588,
    "3. Apply safe isolation or shutdown where required and authorised."
   ],
   [
    "text",
    610,
    "4. Notify the Client and the relevant persons in the escalation matrix."
   ],
   [
    "text",
    633,
    "5. Perform remote diagnosis, secure the logs and open a work order."
   ],
   [
    "text",
    656,
    "6. Initiate local/OEM/DSO/emergency-services dispatch and confirm site access."
   ],
   [
    "text",
    679,
    "7. Restore safe partial or full operating capability and document any limitations."
   ],
   [
    "text",
    702,
    "8. Complete the permanent repair, recommissioning and functional test."
   ],
   [
    "text",
    724,
    "9. Determine the root cause and define corrective and preventive actions."
   ],
   [
    "text",
    747,
    "10. Close the incident after evidence acceptance, register updates and submission of the Client report."
   ],
   [
    "text",
    789,
    "Lighthief Cyprus Ltd Plan O&M - Galascope 1 / Galascope 2"
   ],
   [
    "text",
    801,
    "Company No. HE 477423 | TIN 60187188Q www.lighthief.energy | www.lighthief.com"
   ],
   [
    "text",
    813,
    "11"
   ],
   [
    "text",
    816,
    "Limassol, Cyprus Page"
   ]
  ]
 },
 {
  "page": 12,
  "elems": [
   [
    "table",
    15.050764000000004,
    [
     [
      "\u25ef LIGHTHIEF",
      "O&M Services | PV Plant Construction | BESS Systems | Due Diligence | PV Panel Recycling"
     ]
    ]
   ],
   [
    "text",
    78,
    "7.4Major Incident"
   ],
   [
    "text",
    100,
    "The Major Incident Procedure applies to fire/thermal events, repeated trips, forced outages exceeding 24"
   ],
   [
    "text",
    117,
    "hours, cyber incidents, grid-code breaches, warranty-threatening events or unavailable capacity exceeding"
   ],
   [
    "text",
    133,
    "10% of a Park."
   ],
   [
    "text",
    156,
    "\u2022 Client notification - immediately."
   ],
   [
    "text",
    178,
    "\u2022"
   ],
   [
    "text",
    179,
    "Initial incident report - within 24 hours."
   ],
   [
    "text",
    201,
    "\u2022"
   ],
   [
    "text",
    202,
    "Secure logs, photographs, alarms, configurations and witness information."
   ],
   [
    "text",
    224,
    "\u2022"
   ],
   [
    "text",
    225,
    "RCA after stabilisation; the deadline, owner and action plan shall be stated in the initial report."
   ],
   [
    "text",
    247,
    "\u2022 Provide updates until closure and assess the impact on Availability, SOH, warranty, DSO and insurance."
   ],
   [
    "text",
    283,
    "8. Preventive Maintenance Programme"
   ],
   [
    "text",
    321,
    "8.1Planning Principles"
   ],
   [
    "text",
    342,
    "\u2022"
   ],
   [
    "text",
    343,
    "Four quarterly visits per year for each Park, at intervals of approximately three months."
   ],
   [
    "text",
    365,
    "\u2022 Plan at least 30 days in advance; the preferred low-dispatch window is 04:00-08:00 local time."
   ],
   [
    "text",
    388,
    "\u2022 Total Scheduled Downtime shall not exceed 48 h per Park per year; exceeding 48 consecutive hours"
   ],
   [
    "text",
    405,
    "requires the Client's prior written consent, except in a safety emergency."
   ],
   [
    "text",
    427,
    "\u2022"
   ],
   [
    "text",
    428,
    "Container doors shall not be opened during rain, snow, fog, high humidity or excessive wind."
   ],
   [
    "text",
    450,
    "\u2022"
   ],
   [
    "text",
    451,
    "The scope of each activity shall follow the current OEM instructions; stricter requirements shall prevail."
   ],
   [
    "text",
    473,
    "\u2022 A visit not completed because of weather shall be promptly rescheduled and recorded, without"
   ],
   [
    "text",
    490,
    "interruption to monitoring continuity."
   ],
   [
    "text",
    521,
    "8.2Baseline Frequencies"
   ],
   [
    "table",
    540.8364782857144,
    [
     [
      "Frequency",
      "Scope",
      "Owner"
     ],
     [
      "Continuous / Each Shift",
      "Alarms, communications, dispatch, limitations, safety status and handover log.",
      "SCADA / Duty Tech"
     ],
     [
      "Monthly - Remote",
      "Container status, BMS backup, run-data/parameter/log capture, software review,\ntelemetry and command test.",
      "SCADA"
     ],
     [
      "Quarterly - Remote",
      "SOH trend, degradation, thermal performance, cell imbalance, communications,\ndata integrity and recommendations.",
      "SCADA + Electrical"
     ],
     [
      "Quarterly - On Site",
      "Inspection of BESS/PCS/MVS/transformer, thermography, balancing, HVAC, fire\nsystems, connections, relays, sensors, alarms and C5 protection.",
      "Local Team"
     ],
     [
      "Every 6 Months",
      "Cable screens, SPDs, fuses, copper busbars and connections.",
      "Electrical"
     ],
     [
      "Annually",
      "Earthing \u22644 \u03a9, insulation >1 M\u03a9, protection, SCADA, fire systems, E-stop,\nSOH/capacity/RTE and cyber-access review.",
      "Discipline Leads + OEM"
     ],
     [
      "Event-Driven",
      "Alarm, OEM recommendation, serial defect, recall, firmware/regulatory change or\ntrend result.",
      "O&M Manager"
     ]
    ]
   ],
   [
    "text",
    789,
    "Lighthief Cyprus Ltd Plan O&M - Galascope 1 / Galascope 2"
   ],
   [
    "text",
    801,
    "Company No. HE 477423 | TIN 60187188Q www.lighthief.energy | www.lighthief.com"
   ],
   [
    "text",
    813,
    "12"
   ],
   [
    "text",
    816,
    "Limassol, Cyprus Page"
   ]
  ]
 },
 {
  "page": 13,
  "elems": [
   [
    "table",
    15.050764000000004,
    [
     [
      "\u25ef LIGHTHIEF",
      "O&M Services | PV Plant Construction | BESS Systems | Due Diligence | PV Panel Recycling"
     ]
    ]
   ],
   [
    "text",
    78,
    "8.3Scope of the Quarterly Visit"
   ],
   [
    "text",
    99,
    "\u2022"
   ],
   [
    "text",
    100,
    "Visual inspection of enclosures, structures, foundations, connections, seals, moisture and"
   ],
   [
    "text",
    117,
    "contamination."
   ],
   [
    "text",
    139,
    "\u2022 Thermal imaging of electrical connections and switchgear under an appropriate load condition."
   ],
   [
    "text",
    162,
    "\u2022 Verification of module balancing, BMS and cell voltages and temperatures."
   ],
   [
    "text",
    184,
    "\u2022"
   ],
   [
    "text",
    185,
    "Inspection and cleaning of cooling systems: filters, fans, intake/outlet, sensors and abnormal noise."
   ],
   [
    "text",
    207,
    "\u2022"
   ],
   [
    "text",
    208,
    "Check readiness of detection/suppression, E-stop, interlocks, signage and fire-service access."
   ],
   [
    "text",
    230,
    "\u2022"
   ],
   [
    "text",
    231,
    "Check cable terminations and tightening torques against OEM values."
   ],
   [
    "text",
    253,
    "\u2022 Functional test of protection, relays, sensors, meters and communications."
   ],
   [
    "text",
    276,
    "\u2022 Review of alarms, firmware and OEM-approved updates."
   ],
   [
    "text",
    298,
    "\u2022"
   ],
   [
    "text",
    299,
    "C5 protection: coatings, salt deposits, grilles, seals, drains, surfaces, hinges and fasteners, with"
   ],
   [
    "text",
    316,
    "photographs."
   ],
   [
    "text",
    338,
    "\u2022"
   ],
   [
    "text",
    339,
    "Restore configuration, complete post-work testing, close doors and confirm monitoring."
   ],
   [
    "text",
    370,
    "8.4PM Completion Evidence"
   ],
   [
    "text",
    392,
    "A work order is considered complete only after attaching the checklist, before/after photographs,"
   ],
   [
    "text",
    408,
    "measurements, thermograms, tightening torques, test results, parts/consumables list, names and"
   ],
   [
    "text",
    425,
    "qualifications of personnel, downtime, deviations, recommendations and the verifier's signature."
   ],
   [
    "text",
    461,
    "9. Corrective Maintenance and Work Control"
   ],
   [
    "text",
    498,
    "9.1CM Scope"
   ],
   [
    "text",
    520,
    "Under Tier C, Corrective Maintenance includes diagnosis, labour, travel within Cyprus, safe dismantling and"
   ],
   [
    "text",
    537,
    "reassembly, configuration restoration, testing, recommissioning and incident documentation for the BESS,"
   ],
   [
    "text",
    554,
    "PCS, BMS, MVS, SCADA gateway and associated control systems. Parts costs are governed by the warranty,"
   ],
   [
    "text",
    571,
    "spares and LTSA exclusion provisions."
   ],
   [
    "text",
    602,
    "9.2Work-Order Control"
   ],
   [
    "table",
    621.4507639999999,
    [
     [
      "Stage",
      "Minimum Data / Gate"
     ],
     [
      "Opening",
      "Number, Park/tag, alarm source, timestamp, class and impact on safety/availability/warranty."
     ],
     [
      "Work Plan",
      "Scope, method, risks, LOTO/PTW, PPE, parts, personnel, OEM/DSO approval and rollback plan."
     ],
     [
      "Execution",
      "Times, measurements, photographs, parts, serial numbers, configurations before/after and deviations."
     ],
     [
      "Post-Repair Test",
      "Protection/interlocks, communications, commands, thermal stability and no active alarms."
     ],
     [
      "Restoration",
      "Safe partial/full operation, limitations, post-work monitoring and Client notification."
     ],
     [
      "Closure",
      "Cause, CAPA, warranty status, availability coding and updates to the asset/spares/configuration registers."
     ]
    ]
   ],
   [
    "text",
    789,
    "Lighthief Cyprus Ltd Plan O&M - Galascope 1 / Galascope 2"
   ],
   [
    "text",
    801,
    "Company No. HE 477423 | TIN 60187188Q www.lighthief.energy | www.lighthief.com"
   ],
   [
    "text",
    813,
    "13"
   ],
   [
    "text",
    816,
    "Limassol, Cyprus Page"
   ]
  ]
 },
 {
  "page": 14,
  "elems": [
   [
    "table",
    15.050764000000004,
    [
     [
      "\u25ef LIGHTHIEF",
      "O&M Services | PV Plant Construction | BESS Systems | Due Diligence | PV Panel Recycling"
     ]
    ]
   ],
   [
    "text",
    109,
    "9.3Permit to Work and LOTO"
   ],
   [
    "text",
    130,
    "\u2022"
   ],
   [
    "text",
    131,
    "Before work: risk assessment, PTW, identification of energy sources and confirmation of competence"
   ],
   [
    "text",
    147,
    "and weather conditions."
   ],
   [
    "text",
    170,
    "\u2022 Before work on a rack, disconnect all MSDs; release locking mechanisms before disconnecting the pack"
   ],
   [
    "text",
    187,
    "plug."
   ],
   [
    "text",
    209,
    "\u2022"
   ],
   [
    "text",
    210,
    "Each person shall apply their own lock; the de-energised state shall be verified using the appropriate"
   ],
   [
    "text",
    227,
    "instrument and procedure."
   ],
   [
    "text",
    249,
    "\u2022 Work near hazardous energy shall be performed only by authorised personnel wearing the required PPE"
   ],
   [
    "text",
    266,
    "and with a safety observer where required by the risk assessment."
   ],
   [
    "text",
    288,
    "\u2022"
   ],
   [
    "text",
    289,
    "After work: check tools and foreign objects, reconnect MSDs, test interlocks, close doors and have lock"
   ],
   [
    "text",
    306,
    "owners remove their LOTO devices."
   ],
   [
    "text",
    342,
    "10. HSE, Fire Safety, Environment and Emergency Response"
   ],
   [
    "text",
    379,
    "10.1 Overriding Safety Rules"
   ],
   [
    "text",
    406,
    "STOP WORK: Every person has the right and duty to stop work in the event of uncontrolled energy, a fire/gas alarm, signs of"
   ],
   [
    "text",
    419,
    "thermal runaway, inadequate PTW/LOTO/PPE, adverse weather or unclear configuration. Work may resume only after"
   ],
   [
    "text",
    432,
    "reassessment and authorisation."
   ],
   [
    "text",
    469,
    "\u2022"
   ],
   [
    "text",
    470,
    "Access is restricted to authorised persons; maintain entry/exit records and key control."
   ],
   [
    "text",
    492,
    "\u2022 Maintain current SDS, OEM instructions, evacuation plan, assembly points and 112/Fire Service contact"
   ],
   [
    "text",
    509,
    "numbers."
   ],
   [
    "text",
    532,
    "\u2022 Keep fire-access roads clear, with a minimum width of 6 m."
   ],
   [
    "text",
    554,
    "\u2022"
   ],
   [
    "text",
    555,
    "Keep extinguishers and detection/suppression systems ready and within their inspection dates."
   ],
   [
    "text",
    577,
    "\u2022"
   ],
   [
    "text",
    578,
    "Do not attempt firefighting or open a container during a thermal event except within roles and"
   ],
   [
    "text",
    594,
    "procedures approved by the OEM and emergency services."
   ],
   [
    "text",
    626,
    "10.2 Response to Fire Alarm / Thermal Event"
   ],
   [
    "text",
    648,
    "1. Do not approach the container or open the doors; warn persons nearby."
   ],
   [
    "text",
    670,
    "2. Initiate the alarm, evacuation and emergency-services call in accordance with the ERP."
   ],
   [
    "text",
    693,
    "3. Apply remote E-stop/isolation only where safe and provided for by the procedure."
   ],
   [
    "text",
    716,
    "4. Provide emergency services with the location, LFP chemistry, SDS, diagram, stored energy, suppression"
   ],
   [
    "text",
    733,
    "status and possible adjacent hazards."
   ],
   [
    "text",
    789,
    "Lighthief Cyprus Ltd Plan O&M - Galascope 1 / Galascope 2"
   ],
   [
    "text",
    801,
    "Company No. HE 477423 | TIN 60187188Q www.lighthief.energy | www.lighthief.com"
   ],
   [
    "text",
    813,
    "14"
   ],
   [
    "text",
    816,
    "Limassol, Cyprus Page"
   ]
  ]
 },
 {
  "page": 15,
  "elems": [
   [
    "table",
    15.050764000000004,
    [
     [
      "\u25ef LIGHTHIEF",
      "O&M Services | PV Plant Construction | BESS Systems | Due Diligence | PV Panel Recycling"
     ]
    ]
   ],
   [
    "text",
    77,
    "5. Secure the zone and 6 m access; do not permit re-entry without approval from the incident"
   ],
   [
    "text",
    94,
    "commander/HSE."
   ],
   [
    "text",
    117,
    "6. Preserve logs, monitoring, images and communications; initiate the Major Incident Procedure."
   ],
   [
    "text",
    148,
    "10.3 Environment"
   ],
   [
    "text",
    170,
    "\u2022 Prevent uncontrolled leaks and emissions; respond to spills in accordance with the site plan."
   ],
   [
    "text",
    192,
    "\u2022"
   ],
   [
    "text",
    193,
    "Maintain cooling systems in accordance with F-gas requirements where applicable."
   ],
   [
    "text",
    215,
    "\u2022"
   ],
   [
    "text",
    216,
    "Record and secure damaged batteries, electrical/electronic waste and other hazardous waste and"
   ],
   [
    "text",
    233,
    "transfer them only to licensed recipients."
   ],
   [
    "text",
    255,
    "\u2022 Maintain vegetation and remove dry biomass to reduce fire risk without affecting protected areas or"
   ],
   [
    "text",
    272,
    "environmental conditions."
   ],
   [
    "text",
    294,
    "\u2022"
   ],
   [
    "text",
    295,
    "On plots 71/73, do not interfere with registered stream No. 303; monitor its flow, erosion and signs of"
   ],
   [
    "text",
    312,
    "contamination and promptly escalate deviations."
   ],
   [
    "text",
    334,
    "\u2022"
   ],
   [
    "text",
    335,
    "Maintain fencing and fauna passages in accordance with approved plans; for plots 471/520, inspect 50 \u00d7"
   ],
   [
    "text",
    351,
    "25 cm openings spaced every 70-100 m and ensure there are no sharp edges."
   ],
   [
    "text",
    374,
    "\u2022 Maintain drainage, roads and the site to minimise flooding, corrosion, dust and unauthorised access; do"
   ],
   [
    "text",
    391,
    "not store materials outside designated areas."
   ],
   [
    "text",
    427,
    "11. Spare Parts, Warehouse and Obsolescence"
   ],
   [
    "text",
    464,
    "11.1 Local Tier C Warehouse"
   ],
   [
    "text",
    486,
    "The Cyprus warehouse shall maintain the agreed minimum stock of critical components sufficient to remedy"
   ],
   [
    "text",
    503,
    "typical faults within 24 hours. For each item, record the part number, compatibility, application, min/max"
   ],
   [
    "text",
    520,
    "quantity, condition, location, storage conditions, expiry date, lead time and replenishment deadline."
   ],
   [
    "table",
    540.1364782857144,
    [
     [
      "Parts Group",
      "Minimum Scope",
      "Control"
     ],
     [
      "BMS / Communications",
      "BMS controllers, communication modules, gateway and sensors.",
      "ESD, firmware/compatibility, test after\nissue"
     ],
     [
      "Cooling",
      "Fans, filters, sensors and agreed liquid-cooling components.",
      "Storage conditions, sealing and dates"
     ],
     [
      "Electrical",
      "Fuses, contactors, SPDs, protection components and minor connections.",
      "Rating, certificates and shelf life"
     ],
     [
      "PCS",
      "Control boards and agreed power modules.",
      "Model/version and OEM approval"
     ],
     [
      "Battery",
      "Balancing equipment and OEM-approved parts.",
      "SOC/storage and traceability"
     ],
     [
      "PM Materials",
      "Filters, cleaning agents, fasteners and protective C5 lubricants.",
      "Min/max and consumption per visit"
     ]
    ]
   ],
   [
    "text",
    713,
    "The minimum critical-spares list requires written acceptance before PAC and shall identify, for each item, the"
   ],
   [
    "text",
    730,
    "owner, location, min/max quantity, replenishment deadline and periodic verification method. Full PCS units"
   ],
   [
    "text",
    747,
    "and transformers need not be stocked unless separately agreed, but the failure strategy shall identify stock, an"
   ],
   [
    "text",
    789,
    "Lighthief Cyprus Ltd Plan O&M - Galascope 1 / Galascope 2"
   ],
   [
    "text",
    801,
    "Company No. HE 477423 | TIN 60187188Q www.lighthief.energy | www.lighthief.com"
   ],
   [
    "text",
    813,
    "15"
   ],
   [
    "text",
    816,
    "Limassol, Cyprus Page"
   ]
  ]
 },
 {
  "page": 16,
  "elems": [
   [
    "table",
    15.050764000000004,
    [
     [
      "\u25ef LIGHTHIEF",
      "O&M Services | PV Plant Construction | BESS Systems | Due Diligence | PV Panel Recycling"
     ]
    ]
   ],
   [
    "text",
    77,
    "OEM pool, a replacement unit or a binding lead time. A declared four-week OEM delivery period shall qualify"
   ],
   [
    "text",
    94,
    "as mitigation only upon presentation of written, binding OEM confirmation. Failure to maintain the agreed"
   ],
   [
    "text",
    111,
    "stock or critical strategy constitutes Service Provider default, and the resulting downtime shall be classified as"
   ],
   [
    "text",
    128,
    "Unavailable."
   ],
   [
    "text",
    159,
    "11.2 Replenishment, Warranty Parts and Obsolescence"
   ],
   [
    "text",
    180,
    "\u2022"
   ],
   [
    "text",
    181,
    "Issue of a part automatically generates a replenishment reservation/purchase and updates the stock"
   ],
   [
    "text",
    198,
    "ledger."
   ],
   [
    "text",
    220,
    "\u2022"
   ],
   [
    "text",
    221,
    "A removed part shall be labelled with the fault tag, retained pending the OEM decision and linked to the"
   ],
   [
    "text",
    237,
    "warranty claim."
   ],
   [
    "text",
    260,
    "\u2022 Warranty components shall be supplied at no additional cost in accordance with OEM terms; Lighthief"
   ],
   [
    "text",
    277,
    "shall manage the claim and evidence."
   ],
   [
    "text",
    299,
    "\u2022"
   ],
   [
    "text",
    300,
    "Replacement of major components outside warranty/SOH coverage is subject to a separate quotation."
   ],
   [
    "text",
    322,
    "\u2022"
   ],
   [
    "text",
    323,
    "For at least 15 years, support the availability of compatible parts and firmware; replacements shall be"
   ],
   [
    "text",
    339,
    "equivalent or better without loss of warranty, certification or grid-code compliance."
   ],
   [
    "text",
    375,
    "12. Availability, SOH, RTE and Warranty Management"
   ],
   [
    "text",
    413,
    "12.1 Availability"
   ],
   [
    "text",
    435,
    "The contractual Availability guarantee remains as stated in the LTSA: 97% per year at G1+G2 group level. For"
   ],
   [
    "text",
    451,
    "investor transparency, each Park is also reported separately together with an additional non-binding capacity-"
   ],
   [
    "text",
    468,
    "weighted group indicator. The additional indicators do not increase the Service Provider's guarantee or liability"
   ],
   [
    "text",
    485,
    "without a written LTSA amendment."
   ],
   [
    "text",
    512,
    "LTSA CONTRACTUAL FORMULA: Group Availability [%] = SUM(Available Hours per Park) / SUM(Total Hours per Park) \u00d7 100."
   ],
   [
    "text",
    526,
    "Total Hours are counted for each Park from its PAC: 8,760 h per year or 8,784 h in a leap year, pro rata in the first year."
   ],
   [
    "table",
    560.750764,
    [
     [
      "Indicator",
      "Calculation Method / Status"
     ],
     [
      "Availability G1",
      "Reported separately for Galascope 1; diagnostic KPI and basis for remediation."
     ],
     [
      "Availability G2",
      "Reported separately for Galascope 2; diagnostic KPI and basis for remediation."
     ],
     [
      "Group Availability LTSA",
      "Contractual hourly indicator calculated in accordance with the LTSA; annual target \u226597%."
     ],
     [
      "Capacity-weighted Availability",
      "100 \u00d7 [1 - SUM(Unavailable MW \u00d7 h) / SUM(Rated MW \u00d7 Total h)]; reporting indicator without separate\nservice credits."
     ]
    ]
   ],
   [
    "table",
    691.350764,
    [
     [
      "Time Category",
      "Rule"
     ],
     [
      "Unavailable",
      "Inability to operate at rated power due to equipment failure, Service Provider-caused downtime, waiting for\nparts/repair or a culpable SCADA/EMS interface fault."
     ],
     [
      "Scheduled Downtime",
      "Previously agreed shutdown; operational limit of 48 h per Park/year."
     ]
    ]
   ],
   [
    "text",
    789,
    "Lighthief Cyprus Ltd Plan O&M - Galascope 1 / Galascope 2"
   ],
   [
    "text",
    801,
    "Company No. HE 477423 | TIN 60187188Q www.lighthief.energy | www.lighthief.com"
   ],
   [
    "text",
    813,
    "16"
   ],
   [
    "text",
    816,
    "Limassol, Cyprus Page"
   ]
  ]
 },
 {
  "page": 17,
  "elems": [
   [
    "table",
    15.050764000000004,
    [
     [
      "\u25ef LIGHTHIEF",
      "O&M Services | PV Plant Construction | BESS Systems | Due Diligence | PV Panel Recycling"
     ]
    ]
   ],
   [
    "table",
    75.050764,
    [
     [
      "Time Category",
      "Rule"
     ],
     [
      "Grid / Curtailment",
      "Excluded where directly caused by a grid/operator instruction and properly documented."
     ],
     [
      "Client / Third Party / Force\nMajeure",
      "Excluded only to the extent of direct causation; the clock is stopped for the documented period."
     ],
     [
      "No Dispatch",
      "Does not constitute unavailability if the BESS remains technically capable of operation."
     ],
     [
      "EMS/SCADA",
      "Included where the cause is attributable to Lighthief/DISPERON, configuration, integration, gateway, firmware or\ncyber controls and prevents dispatch/monitoring/DSO operation."
     ]
    ]
   ],
   [
    "text",
    219,
    "Each time exclusion from the calculation requires event identification, start and end timestamps, the direct"
   ],
   [
    "text",
    235,
    "cause, source evidence and Client acceptance. Disputed items remain included until agreed. The monthly"
   ],
   [
    "text",
    252,
    "report shall list all adjustments, and the annual report shall include joint agreement of the final calculation."
   ],
   [
    "text",
    275,
    "If the Availability of either Park falls below 95% in a year, below 97% for two consecutive years, or at least"
   ],
   [
    "text",
    292,
    "three Critical SLA breaches occur in a 12-month period, the O&M Manager shall initiate a remediation plan,"
   ],
   [
    "text",
    309,
    "independent technical audit and review of additional stock."
   ],
   [
    "text",
    340,
    "12.2 SOH and Performance Testing"
   ],
   [
    "table",
    359.13647828571436,
    [
     [
      "Year",
      "Minimum SOH - 1 Cycle/Day",
      "Condition"
     ],
     [
      "COD",
      "98,50%",
      "Initial Reference"
     ],
     [
      "1",
      "94,62%",
      "OEM curve / operating conditions"
     ],
     [
      "2",
      "91,77%",
      "OEM curve / operating conditions"
     ],
     [
      "3",
      "89,91%",
      "OEM curve / operating conditions"
     ],
     [
      "4",
      "88,00%",
      "OEM curve / operating conditions"
     ],
     [
      "5",
      "86,78%",
      "Base warranty"
     ],
     [
      "10",
      "79,58%",
      "Only if the Years 6-10 extension is selected and paid for"
     ],
     [
      "15",
      "73,61%",
      "Only if the Years 11-15 extension is selected and paid for"
     ]
    ]
   ],
   [
    "text",
    562,
    "SOH, usable AC capacity and RTE shall be measured at least annually in accordance with the OEM/EPC"
   ],
   [
    "text",
    579,
    "protocol signed before PAC. The protocol shall unambiguously define the AC measurement point, treatment of"
   ],
   [
    "text",
    596,
    "auxiliary energy, temperature and tolerance, C-rate, initial and final SOC, rest period, meter calibration,"
   ],
   [
    "text",
    613,
    "complete required data set, validity criteria and repeat-test rules. The Client and the Lender's Independent"
   ],
   [
    "text",
    629,
    "Engineer may witness the test. The result shall be delivered as an SOH Certificate and the performance report"
   ],
   [
    "text",
    646,
    "within 10 business days after the test."
   ],
   [
    "text",
    669,
    "\u2022 LTSA reference conditions: 20-25\u00b0C, full charge/discharge cycle at C/3 and 2 h rest between charge and"
   ],
   [
    "text",
    686,
    "discharge - to be confirmed against the current OEM protocol before testing."
   ],
   [
    "text",
    708,
    "\u2022"
   ],
   [
    "text",
    709,
    "If the result deviates from the curve, preserve raw data, cycle history, temperatures, power limits,"
   ],
   [
    "text",
    725,
    "firmware and events that may affect warranty coverage."
   ],
   [
    "text",
    789,
    "Lighthief Cyprus Ltd Plan O&M - Galascope 1 / Galascope 2"
   ],
   [
    "text",
    801,
    "Company No. HE 477423 | TIN 60187188Q www.lighthief.energy | www.lighthief.com"
   ],
   [
    "text",
    813,
    "17"
   ],
   [
    "text",
    816,
    "Limassol, Cyprus Page"
   ]
  ]
 },
 {
  "page": 18,
  "elems": [
   [
    "table",
    15.050764000000004,
    [
     [
      "\u25ef LIGHTHIEF",
      "O&M Services | PV Plant Construction | BESS Systems | Due Diligence | PV Panel Recycling"
     ]
    ]
   ],
   [
    "text",
    77,
    "\u2022 The remedy includes parts, labour, installation, recommissioning, testing, documentation and data"
   ],
   [
    "text",
    94,
    "updates; Lighthief shall actively manage and document the OEM claim."
   ],
   [
    "text",
    117,
    "\u2022 Annual confirmation of the validity of the OEM warranty reserve, extended warranty, parts availability"
   ],
   [
    "text",
    134,
    "and support shall form part of the Annual Review."
   ],
   [
    "text",
    156,
    "\u2022"
   ],
   [
    "text",
    157,
    "Any OEM dispute, insolvency risk, supply restriction, recall, safety notice or firmware issue affecting the"
   ],
   [
    "text",
    173,
    "project shall be reported to the Client within 5 business days."
   ],
   [
    "text",
    205,
    "12.3 Warranty-Preservation File"
   ],
   [
    "text",
    226,
    "\u2022"
   ],
   [
    "text",
    227,
    "PM/CM checklists and work orders"
   ],
   [
    "text",
    249,
    "\u2022 photographs and C5 coating condition"
   ],
   [
    "text",
    272,
    "\u2022 torque records"
   ],
   [
    "text",
    294,
    "\u2022"
   ],
   [
    "text",
    295,
    "thermograms"
   ],
   [
    "text",
    317,
    "\u2022"
   ],
   [
    "text",
    318,
    "earthing and insulation measurements"
   ],
   [
    "text",
    340,
    "\u2022"
   ],
   [
    "text",
    341,
    "firmware and configuration register"
   ],
   [
    "text",
    363,
    "\u2022 alarms, SOC and logs"
   ],
   [
    "text",
    386,
    "\u2022 environmental data"
   ],
   [
    "text",
    408,
    "\u2022"
   ],
   [
    "text",
    409,
    "fire-system and E-stop tests"
   ],
   [
    "text",
    431,
    "\u2022"
   ],
   [
    "text",
    432,
    "parts and traceability"
   ],
   [
    "text",
    454,
    "\u2022"
   ],
   [
    "text",
    455,
    "OEM correspondence/claim"
   ],
   [
    "text",
    477,
    "\u2022 SOH/RTE/capacity certificates"
   ],
   [
    "text",
    500,
    "\u2022 personnel qualification evidence"
   ],
   [
    "text",
    522,
    "\u2022"
   ],
   [
    "text",
    523,
    "Client/DSO notification evidence"
   ],
   [
    "text",
    559,
    "13. Reporting, Data and Cybersecurity"
   ],
   [
    "text",
    596,
    "13.1 Reporting Package"
   ],
   [
    "table",
    615.7364782857142,
    [
     [
      "Document",
      "Deadline / Frequency",
      "Minimum Content"
     ],
     [
      "Shift Handover Log",
      "Each Shift",
      "Alarms, limitations, work orders, actions, parts and persons responsible for\nfollow-up."
     ],
     [
      "Critical/Major Notification",
      "\u226430 min / \u22642 h",
      "Event, impact, protective actions, ETA and owner."
     ],
     [
      "Initial Major Incident Report",
      "\u226424 h",
      "Timeline, safety condition, downtime, data, preliminary cause and RCA plan."
     ],
     [
      "Monthly Performance Report",
      "\u226410 business days after month-end",
      "Throughput, G1/G2 Availability, group and capacity-weighted indicators,\nSOC/SOH, KPIs, alarms, PM/CM, parts and downtime."
     ],
     [
      "Quarterly Health Report",
      "\u226415 business days after quarter-\nend",
      "Degradation, thermal performance, cell imbalance, firmware,\nrecommendations and warranty risks."
     ]
    ]
   ],
   [
    "text",
    789,
    "Lighthief Cyprus Ltd Plan O&M - Galascope 1 / Galascope 2"
   ],
   [
    "text",
    801,
    "Company No. HE 477423 | TIN 60187188Q www.lighthief.energy | www.lighthief.com"
   ],
   [
    "text",
    813,
    "18"
   ],
   [
    "text",
    816,
    "Limassol, Cyprus Page"
   ]
  ]
 },
 {
  "page": 19,
  "elems": [
   [
    "table",
    15.050764000000004,
    [
     [
      "\u25ef LIGHTHIEF",
      "O&M Services | PV Plant Construction | BESS Systems | Due Diligence | PV Panel Recycling"
     ]
    ]
   ],
   [
    "table",
    75.0364782857143,
    [
     [
      "Document",
      "Deadline / Frequency",
      "Minimum Content"
     ],
     [
      "PM / CM Report",
      "After Each Work Activity",
      "Checklist, results, photographs, measurements, post-work test, punch list and\nparts."
     ],
     [
      "SOH / Performance Report",
      "Annually; \u226410 business days after\nthe test",
      "SOH, usable AC capacity, RTE, protocol, conditions and certificate."
     ],
     [
      "Annual Availability Calculation",
      "\u226415 business days after year-end",
      "Per Park, LTSA group and capacity-weighted indicators; included/excluded\nhours, evidence and LD basis."
     ],
     [
      "Annual Review Report",
      "\u226430 days after the PAC anniversary",
      "Benchmark, maintenance, warranties, cybersecurity, spares, regulations and\nnext-year plan."
     ]
    ]
   ],
   [
    "text",
    234,
    "Monthly, quarterly and annual reports shall also include raw-data extracts, the incident log, justification of"
   ],
   [
    "text",
    251,
    "excluded hours, Availability per Park and in aggregate, SOH trend, cell imbalance, thermal deviation,"
   ],
   [
    "text",
    268,
    "firmware/software versions, open punch items, parts consumption, warranty notices, cyber/security events"
   ],
   [
    "text",
    284,
    "and recommendations."
   ],
   [
    "text",
    315,
    "13.2 Data Ownership, Access and Retention"
   ],
   [
    "text",
    337,
    "\u2022 The Client owns all operational, technical, market, dispatch, SCADA/BMS/PCS, SOH and Availability data."
   ],
   [
    "text",
    360,
    "\u2022 The Client shall have continuous secure access to current and historical data and the right to export it at"
   ],
   [
    "text",
    377,
    "no additional charge."
   ],
   [
    "text",
    399,
    "\u2022"
   ],
   [
    "text",
    400,
    "Retention: at least 15 years from the Commissioning Date and 5 years after termination of the LTSA, in"
   ],
   [
    "text",
    417,
    "formats accepted by Linyang and the competent authorities."
   ],
   [
    "text",
    439,
    "\u2022 Client-identifiable data shall not be used for benchmarking, training, product development or third"
   ],
   [
    "text",
    456,
    "parties without prior written consent."
   ],
   [
    "text",
    479,
    "\u2022 Documentation shall be delivered in editable format where reasonably available, including settings files,"
   ],
   [
    "text",
    496,
    "point lists, protocol maps, firmware and certificates."
   ],
   [
    "text",
    527,
    "13.3 ICS Cybersecurity"
   ],
   [
    "table",
    546.4507639999999,
    [
     [
      "Control",
      "Requirement"
     ],
     [
      "Identity",
      "MFA, named accounts, RBAC, least privilege and no shared passwords except for the break-glass account."
     ],
     [
      "Remote Access",
      "Encrypted VPN/secure access, approved devices, time-bound access and session logging."
     ],
     [
      "Data",
      "Encryption in transit and at rest, configuration backup, restoration testing and integrity control."
     ],
     [
      "Changes",
      "Change request, approval, backup, firmware integrity, testing and rollback."
     ],
     [
      "Monitoring",
      "Audit logs, access alerts, telemetry loss, anomaly review and retention."
     ],
     [
      "Vulnerability\nManagement",
      "Vulnerability register, impact assessment, OEM patches, implementation plan and risk exceptions."
     ],
     [
      "Review",
      "Access review at least annually and after each personnel change/incident."
     ],
     [
      "Incident",
      "Isolation, evidence preservation, Client notification, RCA and controlled recovery."
     ]
    ]
   ],
   [
    "text",
    789,
    "Lighthief Cyprus Ltd Plan O&M - Galascope 1 / Galascope 2"
   ],
   [
    "text",
    801,
    "Company No. HE 477423 | TIN 60187188Q www.lighthief.energy | www.lighthief.com"
   ],
   [
    "text",
    813,
    "19"
   ],
   [
    "text",
    816,
    "Limassol, Cyprus Page"
   ]
  ]
 },
 {
  "page": 20,
  "elems": [
   [
    "table",
    15.050764000000004,
    [
     [
      "\u25ef LIGHTHIEF",
      "O&M Services | PV Plant Construction | BESS Systems | Due Diligence | PV Panel Recycling"
     ]
    ]
   ],
   [
    "text",
    77,
    "The control framework should align with IEC 62443 principles; the formal scope of IEC 62443 / NIS2"
   ],
   [
    "text",
    94,
    "certification shall be confirmed with DISPERON and the ICS suppliers before controlled Rev.2 is issued."
   ],
   [
    "text",
    130,
    "14. Regulatory Compliance, DSO and Competence"
   ],
   [
    "text",
    168,
    "14.1 Permit, Licence and Lease Register"
   ],
   [
    "table",
    187.1285417777778,
    [
     [
      "Document / Condition",
      "Galascope 1 - 5.0 MWp",
      "Galascope 2 - 2.5 MWp",
      "O&M Control"
     ],
     [
      "CERA/RAEK operating\nexemption",
      "E2674/2020; 14.04.2020-13.04.2050",
      "E2673/2020; 14.04.2020-13.04.2050",
      "Annual review; apply for extension at least 3\nmonths before expiry."
     ],
     [
      "EOA approval certificate",
      "P1 139876 dated 25.02.2026; certificate\nnoting a container on plot 73.",
      "P1 139841 dated 25.02.2026; PV\ncompletion confirmed in accordance with\nthe permits.",
      "Protect the approved configuration;\nmaintain a register of deviations and\napprovals."
     ],
     [
      "BESS submission 2026",
      "Designer declaration and plots 71/73\nplans dated April 2026.",
      "Designer declaration and plots 471/520\nplans dated April 2026.",
      "Obtain final EOA approval/acceptance and\nstamped drawings; update after any change."
     ],
     [
      "Lease / land right",
      "Lease from 01.11.2018 to 2039; right to\ntwo five-year extensions.",
      "Leases from 01.11.2018 to 2039; renewal\nrights in accordance with the agreements.",
      "Annual review; alerts 24/12/6 months\nbefore the required action date."
     ],
     [
      "Decommissioning",
      "Remove the installation at end of life; the\nfencing remains with the owner; permit\nconditions require site reinstatement.",
      "Remove the installation and reinstate the\nsite; the permit specifies a deadline of 6\nmonths after PV operation ceases.",
      "Maintain a current decommissioning plan,\ncost estimate and materials/waste register."
     ]
    ]
   ],
   [
    "text",
    392,
    "REGULATORY CHANGE CONTROL: Modification of the plant requires the applicable permit/licence amendment; expansion"
   ],
   [
    "text",
    405,
    "requires a new building/regulatory procedure. A change of ownership requires an application to CERA/RAEK at least 3"
   ],
   [
    "text",
    418,
    "months in advance. Disposal of or creation of security over a material asset with replacement value above EUR 200,000"
   ],
   [
    "text",
    431,
    "requires at least one month's prior notice and the applicable consent/no objection. A planned closure shall be notified at"
   ],
   [
    "text",
    445,
    "least 12 months in advance where circumstances permit."
   ],
   [
    "text",
    495,
    "14.2 Site Obligations from EOA Documentation"
   ],
   [
    "table",
    514.0364782857143,
    [
     [
      "Area",
      "Control Requirement",
      "Frequency / Evidence"
     ],
     [
      "Access and EAC",
      "Keep roads, gates, parking, access strips and routes to EAC rooms/substations clear\nthroughout the year.",
      "Each visit; photographs and work\norders for defects."
     ],
     [
      "Fencing / Fauna",
      "Maintain the 2.10 m fence free of damage; keep fauna passages clear, without sharp\nedges or trapping hazards.",
      "Quarterly and after storms/events."
     ],
     [
      "Drainage / Stream",
      "Keep drains and channels clear; no erosion, ponding or contamination; no interference\nwith stream No. 303.",
      "Quarterly and after heavy rain."
     ],
     [
      "Fire Safety / Vegetation",
      "Remove dry biomass, keep fire-access roads clear, maintain extinguishers and systems\nready and cooperate with the Fire Service.",
      "Monthly during the dry season;\neach visit."
     ],
     [
      "Waste",
      "Transfer WEEE, batteries, oils/coolants and other waste only to licensed entities;\nmaintain a complete transfer record.",
      "For each consignment; quarterly\nreport."
     ],
     [
      "Site Security",
      "Maintain CCTV, laser barriers, lighting, locks and lightning protection operational; no\nunauthorised structures.",
      "Monthly remotely / quarterly on\nsite."
     ],
     [
      "Approved Configuration",
      "Containers, foundations, roads and equipment located in accordance with stamped\ndrawings/as-built documentation.",
      "After changes and during the\nannual audit."
     ]
    ]
   ],
   [
    "text",
    789,
    "Lighthief Cyprus Ltd Plan O&M - Galascope 1 / Galascope 2"
   ],
   [
    "text",
    801,
    "Company No. HE 477423 | TIN 60187188Q www.lighthief.energy | www.lighthief.com"
   ],
   [
    "text",
    813,
    "20"
   ],
   [
    "text",
    816,
    "Limassol, Cyprus Page"
   ]
  ]
 },
 {
  "page": 21,
  "elems": [
   [
    "table",
    15.050764000000004,
    [
     [
      "\u25ef LIGHTHIEF",
      "O&M Services | PV Plant Construction | BESS Systems | Due Diligence | PV Panel Recycling"
     ]
    ]
   ],
   [
    "text",
    78,
    "14.3 Testing and Operational Obligations"
   ],
   [
    "table",
    97.33647828571434,
    [
     [
      "Area",
      "Activity",
      "Frequency / Deadline"
     ],
     [
      "Protection",
      "Test all protection-relay functions.",
      "Annually"
     ],
     [
      "Earthing",
      "Measure resistance; result \u22644 \u03a9.",
      "Annually"
     ],
     [
      "Insulation",
      "Measure insulation resistance; result >1 M\u03a9.",
      "Annually"
     ],
     [
      "SCADA",
      "Verify P, Q, V, I, f, SOC and SOH signals and the IEC 60870-5-104 link.",
      "Annually + continuous monitoring"
     ],
     [
      "Control",
      "Test P-set, Q-set, start/stop and zero-export, if applicable.",
      "Monthly"
     ],
     [
      "Power quality",
      "Availability of PQDIF and COMTRADE data.",
      "Continuous / after an event"
     ],
     [
      "Fire Safety",
      "Detection, suppression, pressure, E-stop and extinguishers.",
      "Each visit / as required by law"
     ],
     [
      "Permit / Lease Register",
      "Status of EOA/CERA approvals, conditions, leases, designer insurance and\nrenewal dates.",
      "Quarterly + deadline alerts"
     ],
     [
      "Site",
      "Access, gates, fencing, fauna passages, drainage, stream, CCTV/lighting and\nwaste.",
      "Each visit / after an event"
     ],
     [
      "DSO Planned Outage",
      "Notification of the planned outage.",
      "At least 7 days in advance"
     ],
     [
      "DSO Fault",
      "Fault report within 24-48 h; emergency outage notified immediately by\ntelephone + e-mail.",
      "Event-Driven"
     ],
     [
      "Authority Inspection",
      "Provide personnel and documents within 5 business days and close findings.",
      "On request"
     ]
    ]
   ],
   [
    "text",
    412,
    "The regulatory basis has been adopted in accordance with the LTSA: the laws of Cyprus, EAC Technical Guide"
   ],
   [
    "text",
    429,
    "for Storage 2025, EAC Universal Technical Guide for RES 2025 and fire-safety and environmental requirements."
   ],
   [
    "text",
    446,
    "Before controlled Rev.2 is issued, confirm that all legal and technical references are current and applicable."
   ],
   [
    "text",
    477,
    "14.4 Qualifications and Training"
   ],
   [
    "text",
    499,
    "\u2022 Current Cypriot electrical authorisations/competence appropriate to the work scope."
   ],
   [
    "text",
    521,
    "\u2022"
   ],
   [
    "text",
    522,
    "Linyang OEM training on the BESS, BMS, warranty limitations and maintenance manual."
   ],
   [
    "text",
    544,
    "\u2022"
   ],
   [
    "text",
    545,
    "Training on PCS/MVS, EMS/SCADA, IEC 60870-5-104 and approved settings."
   ],
   [
    "text",
    567,
    "\u2022"
   ],
   [
    "text",
    568,
    "HSE: HV/LV safety, LOTO/PTW, arc flash/PPE according to the risk assessment, work near batteries and"
   ],
   [
    "text",
    584,
    "first aid."
   ],
   [
    "text",
    607,
    "\u2022 Fire and emergency response, including drills with the local Fire Service and knowledge of SDS."
   ],
   [
    "text",
    629,
    "\u2022"
   ],
   [
    "text",
    630,
    "Cybersecurity and secure remote access; refresher training after a system change/incident."
   ],
   [
    "text",
    666,
    "15. Quality, Audits and Improvement"
   ],
   [
    "text",
    703,
    "15.1 Management KPIs"
   ],
   [
    "table",
    722.7364782857143,
    [
     [
      "KPI",
      "Control Method",
      "Target / Trigger"
     ],
     [
      "Group Availability LTSA",
      "Monthly and annually; G1+G2 weighted by hours.",
      "\u226597% annually - contractual guarantee"
     ]
    ]
   ],
   [
    "text",
    789,
    "Lighthief Cyprus Ltd Plan O&M - Galascope 1 / Galascope 2"
   ],
   [
    "text",
    801,
    "Company No. HE 477423 | TIN 60187188Q www.lighthief.energy | www.lighthief.com"
   ],
   [
    "text",
    813,
    "21"
   ],
   [
    "text",
    816,
    "Limassol, Cyprus Page"
   ]
  ]
 },
 {
  "page": 22,
  "elems": [
   [
    "table",
    15.050764000000004,
    [
     [
      "\u25ef LIGHTHIEF",
      "O&M Services | PV Plant Construction | BESS Systems | Due Diligence | PV Panel Recycling"
     ]
    ]
   ],
   [
    "table",
    75.0364782857143,
    [
     [
      "KPI",
      "Control Method",
      "Target / Trigger"
     ],
     [
      "Park Availability",
      "G1 and G2 separately; monthly and rolling 12 months.",
      "<95%/year triggers remediation"
     ],
     [
      "Capacity-weighted\nAvailability",
      "1 - SUM(Unavailable MW \u00d7 h) / SUM(Rated MW \u00d7 total h).",
      "Reporting only; no separate service\ncredits"
     ],
     [
      "Critical acknowledgement",
      "From alert timestamp to acknowledgement.",
      "\u226430 min"
     ],
     [
      "SLA restoration/resolution",
      "Clock with documented stop-clock periods.",
      "100% or an accepted deviation plan"
     ],
     [
      "PM completion",
      "Completed on time / planned.",
      "100% of OEM-required tasks"
     ],
     [
      "Overdue actions",
      "Open CAPA/punch/warranty items.",
      "0 overdue Critical/Major items"
     ],
     [
      "Warranty evidence",
      "Completeness of the Warranty File.",
      "100% of work orders with evidence"
     ],
     [
      "Spare stock compliance",
      "Items at or above minimum stock and within storage conditions.",
      "100%; replenishment by the deadline"
     ],
     [
      "Cyber access review",
      "Accounts, permissions and sessions.",
      "At least annually and after a change"
     ],
     [
      "Safety",
      "Incidents, near misses and actions.",
      "Zero recordable incidents; 100% closure"
     ]
    ]
   ],
   [
    "text",
    341,
    "15.2 Audits and CAPA"
   ],
   [
    "text",
    363,
    "\u2022 Quarterly review of data quality, downtime classification, work orders and evidence completeness."
   ],
   [
    "text",
    386,
    "\u2022 Annual audit of compliance with OEM requirements, warranty, spares, cybersecurity, qualifications, DSO"
   ],
   [
    "text",
    403,
    "requirements and documentation."
   ],
   [
    "text",
    425,
    "\u2022"
   ],
   [
    "text",
    426,
    "Each Critical incident, repeated service failure or warranty non-compliance triggers RCA and CAPA."
   ],
   [
    "text",
    448,
    "\u2022 Each CAPA shall have an owner, deadline, effectiveness evidence and closure approval."
   ],
   [
    "text",
    471,
    "\u2022 The Client and the Lender's Independent Engineer shall have access to agreed evidence and may witness"
   ],
   [
    "text",
    488,
    "tests."
   ],
   [
    "text",
    524,
    "16. Service Completion and Handover"
   ],
   [
    "text",
    556,
    "Upon LTSA expiry or termination, Lighthief shall provide up to 90 days of transition assistance at agreed rates"
   ],
   [
    "text",
    573,
    "to preserve safe operation, warranties and full knowledge transfer."
   ],
   [
    "text",
    595,
    "\u2022"
   ],
   [
    "text",
    596,
    "Export all data and logs in the agreed format."
   ],
   [
    "text",
    618,
    "\u2022 Transfer passwords and access credentials through a secure channel; rotate them after receipt."
   ],
   [
    "text",
    641,
    "\u2022 Configuration files, point lists, register maps and firmware versions."
   ],
   [
    "text",
    664,
    "\u2022 PM/CM registers, measurements, thermograms, certificates, photographs and Warranty Files."
   ],
   [
    "text",
    686,
    "\u2022"
   ],
   [
    "text",
    687,
    "Open incidents, CAPA, punch items, restrictions and schedules."
   ],
   [
    "text",
    709,
    "\u2022"
   ],
   [
    "text",
    710,
    "Parts list, stock ledger, storage conditions and open purchase orders."
   ],
   [
    "text",
    732,
    "\u2022 Warranty claims, OEM correspondence and extended-warranty status."
   ],
   [
    "text",
    755,
    "\u2022 Joint handover review and Client-approved handover record."
   ],
   [
    "text",
    789,
    "Lighthief Cyprus Ltd Plan O&M - Galascope 1 / Galascope 2"
   ],
   [
    "text",
    801,
    "Company No. HE 477423 | TIN 60187188Q www.lighthief.energy | www.lighthief.com"
   ],
   [
    "text",
    813,
    "22"
   ],
   [
    "text",
    816,
    "Limassol, Cyprus Page"
   ]
  ]
 },
 {
  "page": 23,
  "elems": [
   [
    "table",
    15.050764000000004,
    [
     [
      "\u25ef LIGHTHIEF",
      "O&M Services | PV Plant Construction | BESS Systems | Due Diligence | PV Panel Recycling"
     ]
    ]
   ],
   [
    "text",
    78,
    "Appendix A - Annual Maintenance Matrix"
   ],
   [
    "text",
    111,
    "The matrix is the minimum schedule. Current OEM instructions, monitoring results, regulations and warranty"
   ],
   [
    "text",
    127,
    "conditions may require more frequent or broader activities."
   ],
   [
    "table",
    147.81743066666675,
    [
     [
      "Activity",
      "Cont.",
      "Monthly",
      "Quarterly",
      "6 Months",
      "Year",
      "Event-\nDriven"
     ],
     [
      "Alarms / Telemetry / Connectivity",
      "X",
      "X",
      "X",
      "",
      "X",
      "X"
     ],
     [
      "BMS backup / logs / parameters",
      "",
      "X",
      "X",
      "",
      "X",
      "X"
     ],
     [
      "Remote command verification",
      "",
      "X",
      "",
      "",
      "X",
      "X"
     ],
     [
      "SOH / cell imbalance / thermal trend",
      "X",
      "X",
      "X",
      "",
      "X",
      "X"
     ],
     [
      "Container / seals / moisture / C5",
      "",
      "",
      "X",
      "",
      "X",
      "X"
     ],
     [
      "HVAC / liquid cooling / filters",
      "X",
      "X",
      "X",
      "",
      "X",
      "X"
     ],
     [
      "Thermal imaging",
      "",
      "",
      "X",
      "",
      "X",
      "X"
     ],
     [
      "Cable shielding / SPD / fuses / busbar",
      "",
      "",
      "",
      "X",
      "X",
      "X"
     ],
     [
      "Torque verification",
      "",
      "",
      "X",
      "",
      "X",
      "X"
     ],
     [
      "Grounding \u22644 \u03a9 / bonding",
      "",
      "",
      "",
      "",
      "X",
      "X"
     ],
     [
      "Insulation resistance >1 M\u03a9",
      "",
      "",
      "",
      "",
      "X",
      "X"
     ],
     [
      "Protection relays / switchgear",
      "",
      "",
      "X",
      "",
      "X",
      "X"
     ],
     [
      "Fire detection / suppression / E-stop",
      "X",
      "",
      "X",
      "",
      "X",
      "X"
     ],
     [
      "SCADA signal / IEC 104 / PQ data",
      "X",
      "X",
      "X",
      "",
      "X",
      "X"
     ],
     [
      "SOH / AC capacity / RTE test",
      "",
      "",
      "",
      "",
      "X",
      "X"
     ],
     [
      "Cyber access / backup restore review",
      "X",
      "X",
      "X",
      "",
      "X",
      "X"
     ],
     [
      "Spares stock / shelf life",
      "",
      "X",
      "X",
      "",
      "X",
      "X"
     ],
     [
      "Vegetation / drainage / access roads",
      "",
      "",
      "X",
      "",
      "X",
      "X"
     ],
     [
      "Fence / fauna passages / gates",
      "",
      "",
      "X",
      "",
      "X",
      "X"
     ],
     [
      "CCTV / laser barriers / lighting",
      "X",
      "X",
      "X",
      "",
      "X",
      "X"
     ],
     [
      "Registered stream no. 303 - G1",
      "",
      "",
      "X",
      "",
      "X",
      "X"
     ],
     [
      "Permit / licence / lease register",
      "",
      "",
      "X",
      "",
      "X",
      "X"
     ],
     [
      "Waste transfer records",
      "",
      "",
      "X",
      "",
      "X",
      "X"
     ]
    ]
   ],
   [
    "text",
    789,
    "Lighthief Cyprus Ltd Plan O&M - Galascope 1 / Galascope 2"
   ],
   [
    "text",
    801,
    "Company No. HE 477423 | TIN 60187188Q www.lighthief.energy | www.lighthief.com"
   ],
   [
    "text",
    813,
    "23"
   ],
   [
    "text",
    816,
    "Limassol, Cyprus Page"
   ]
  ]
 },
 {
  "page": 24,
  "elems": [
   [
    "table",
    15.050764000000004,
    [
     [
      "\u25ef LIGHTHIEF",
      "O&M Services | PV Plant Construction | BESS Systems | Due Diligence | PV Panel Recycling"
     ]
    ]
   ],
   [
    "text",
    78,
    "Appendix B - Quarterly On-Site Visit Checklist"
   ],
   [
    "text",
    108,
    "For each item, enter the result: OK / NOK / N/A, evidence and work-order number. Absence of evidence"
   ],
   [
    "text",
    124,
    "means completion is not confirmed."
   ],
   [
    "table",
    144.82854177777784,
    [
     [
      "Area",
      "Inspection Point",
      "Result",
      "Evidence / WO"
     ],
     [
      "Safety",
      "Acceptable weather; PTW/LOTO/PPE; safe opening; MSD and pack plug in accordance\nwith OEM instructions.",
      "",
      ""
     ],
     [
      "Container",
      "No damage, corrosion, deformation, combustible materials, moisture or foreign objects.",
      "",
      ""
     ],
     [
      "Foundation / Doors",
      "Fixings free of corrosion, lock operational, seals intact and doors closing correctly.",
      "",
      ""
     ],
     [
      "Airflow",
      "Intakes, outlets and ventilation paths clear.",
      "",
      ""
     ],
     [
      "Cables",
      "No damage, correct routing, sealed entries, no looseness or short-circuit risk.",
      "",
      ""
     ],
     [
      "Connections",
      "Torque to OEM values; terminal insulation, screens, busbars, SPDs and fuses in correct\ncondition.",
      "",
      ""
     ],
     [
      "Switchgear / Relays",
      "Switchgear operation, settings, interlocks and protection test.",
      "",
      ""
     ],
     [
      "Thermography",
      "Connections, switchgear, PCS, busbars and anomalies documented.",
      "",
      ""
     ],
     [
      "Earthing",
      "Connections and bonding correct; annual measurement \u22644 \u03a9.",
      "",
      ""
     ],
     [
      "Battery",
      "Visual inspection of modules, cell V/T, balancing, BMS communications and SOH.",
      "",
      ""
     ],
     [
      "Thermal Systems",
      "HVAC/liquid cooling, fans, filters, noise, sensors and performance.",
      "",
      ""
     ],
     [
      "Fire Safety",
      "Suppression ready/pressure OK, detectors, E-stop, interlocks, ventilation and signage.",
      "",
      ""
     ],
     [
      "Data",
      "BMS/run/parameters/logs saved; firmware, update, communications and monitoring\nverified.",
      "",
      ""
     ],
     [
      "C5 / Coastal Environment",
      "Coatings, salt, grilles, seals, drains, surfaces, hinges and fasteners; photographs.",
      "",
      ""
     ],
     [
      "Access / Gates",
      "Roads, parking, 4 m/6 m gates and access for EAC/emergency services clear; no\nobstructions or damage.",
      "",
      ""
     ],
     [
      "Fencing / Fauna",
      "2.10 m fencing complete; fauna passages clear, with no sharp edges or signs of trapped\nanimals.",
      "",
      ""
     ],
     [
      "Drainage / Stream",
      "Drains and channels clear; no erosion or ponding; at G1 no interference with or\ncontamination of stream No. 303.",
      "",
      ""
     ],
     [
      "Security",
      "CCTV, laser barriers, lighting, locks and lightning protection operational; test and\nevidence.",
      "",
      ""
     ],
     [
      "Vegetation / Waste",
      "Dry biomass removed; no uncontrolled waste; transfer documents for a licensed\nrecipient.",
      "",
      ""
     ],
     [
      "EOA / as-built",
      "No new structures or location changes outside the approved plan; every difference\nentered in the Permit Register.",
      "",
      ""
     ],
     [
      "After Work",
      "MSDs connected, tools removed, system operational and doors/seals/locks checked.",
      "",
      ""
     ],
     [
      "Documentation",
      "Log, photographs, measurements, parts, recommendations, punch list and report\ncomplete.",
      "",
      ""
     ]
    ]
   ],
   [
    "text",
    789,
    "Lighthief Cyprus Ltd Plan O&M - Galascope 1 / Galascope 2"
   ],
   [
    "text",
    801,
    "Company No. HE 477423 | TIN 60187188Q www.lighthief.energy | www.lighthief.com"
   ],
   [
    "text",
    813,
    "24"
   ],
   [
    "text",
    816,
    "Limassol, Cyprus Page"
   ]
  ]
 },
 {
  "page": 25,
  "elems": [
   [
    "table",
    15.050764000000004,
    [
     [
      "\u25ef LIGHTHIEF",
      "O&M Services | PV Plant Construction | BESS Systems | Due Diligence | PV Panel Recycling"
     ]
    ]
   ],
   [
    "text",
    78,
    "Appendix C - Alarm and Escalation Matrix"
   ],
   [
    "table",
    105.22854177777782,
    [
     [
      "Event",
      "Class",
      "Initial Action / Escalation",
      "Client"
     ],
     [
      "Fire / Gas / Thermal Event",
      "Critical",
      "Isolation, evacuation, 112, Client, HSE, OEM",
      "Immediately"
     ],
     [
      "Cell voltage \u22642,5 V",
      "Critical",
      "Protection/isolation, Client, OEM, warranty incident",
      "Immediately"
     ],
     [
      "Cell voltage <2,9 V / low SOC",
      "Critical if warranty-\nthreatening",
      "Recharge plan, Client, OEM if the condition worsens",
      "\u226430 min"
     ],
     [
      "Full Park Outage",
      "Critical",
      "Diagnosis, dispatch, plan \u22644 h, update every \u22642 h",
      "\u226430 min"
     ],
     [
      "PCS trip / >10% unavailable capacity",
      "Major / Major\nIncident",
      "Client, Electrical Lead, OEM; report \u226424 h if >10%",
      "\u22642 h"
     ],
     [
      "HVAC/liquid cooling fault",
      "Major or Critical\ndepending on\ntemperature",
      "Operating limitation, HVAC dispatch, thermal monitoring",
      "\u22642 h / \u226430 min"
     ],
     [
      "Monitoring platform failure",
      "Major; Critical if\nsafety-related",
      "Backup channel, SCADA/IT dispatch, Client",
      "\u22642 h / \u226430 min"
     ],
     [
      "Communication / DSO Telemetry Loss",
      "Major",
      "Gateway/EMS/SCADA, DSO if required, availability coding",
      "\u22642 h"
     ],
     [
      "Cyber Incident",
      "Critical / Major\nIncident",
      "Logical isolation, Client, evidence preservation, recovery",
      "Immediately"
     ],
     [
      "Minor Sensor / Cosmetic Defect",
      "Minor",
      "WO; next visit or \u226430 days",
      "Next Report"
     ]
    ]
   ],
   [
    "text",
    418,
    "Appendix D - Minimum Fields for Registers and Reports"
   ],
   [
    "table",
    447.950764,
    [
     [
      "Register",
      "Minimum Fields"
     ],
     [
      "Work Order",
      "ID, Park/tag, alarm, class, timestamp, owner, scope, LOTO/PTW, parts, times, results, test, downtime coding and\nclosure."
     ],
     [
      "Incident Log",
      "Timeline, severity, notifications, safety state, unavailable capacity, evidence, RCA/CAPA,\nwarranty/DSO/insurance impact."
     ],
     [
      "Downtime Log",
      "Start/stop, Park, affected MW/MWh, included/excluded, causal evidence, stop-clock, reviewer and Client\nchallenge."
     ],
     [
      "Spares Ledger",
      "Part number, compatibility, serial/lot, min/max, stock, location, storage, shelf life, issue/return, reorder deadline."
     ],
     [
      "Configuration Register",
      "System/tag, setting/version before/after, approver, backup, test, rollback, DSO/OEM reference."
     ],
     [
      "Warranty Register",
      "OEM, scope, start/end, extension, claim, evidence, status, deadlines, reserve/support confirmation."
     ],
     [
      "Training Matrix",
      "Person, role, qualification, OEM/HSE/SCADA/cyber training, validity and refresher due date."
     ],
     [
      "Contact Matrix",
      "Role, person, telephone/e-mail, deputy, coverage, escalation level, language and contact test."
     ],
     [
      "Permit & Lease Register",
      "Park, document, number, authority/party, scope, issue/expiry, conditions, alert, owner, status and evidence."
     ],
     [
      "Environmental & Waste\nRegister",
      "Event/waste, code and quantity, location, recipient/licence, transfer record, spill, actions and photographs."
     ]
    ]
   ],
   [
    "text",
    789,
    "Lighthief Cyprus Ltd Plan O&M - Galascope 1 / Galascope 2"
   ],
   [
    "text",
    801,
    "Company No. HE 477423 | TIN 60187188Q www.lighthief.energy | www.lighthief.com"
   ],
   [
    "text",
    813,
    "25"
   ],
   [
    "text",
    816,
    "Limassol, Cyprus Page"
   ]
  ]
 },
 {
  "page": 26,
  "elems": [
   [
    "table",
    15.050764000000004,
    [
     [
      "\u25ef LIGHTHIEF",
      "O&M Services | PV Plant Construction | BESS Systems | Due Diligence | PV Panel Recycling"
     ]
    ]
   ],
   [
    "text",
    78,
    "EOA Documents and Land-Rights Register"
   ],
   [
    "text",
    99,
    "The following section supplements Appendix D and describes the source package provided on 07.08.2026. The"
   ],
   [
    "text",
    116,
    "Greek-language originals remain the governing documents; the summaries in this Plan are intended for"
   ],
   [
    "text",
    132,
    "operational control of obligations."
   ],
   [
    "table",
    152.7234912727273,
    [
     [
      "ID",
      "Asset",
      "Document",
      "Key Data",
      "O&M Status"
     ],
     [
      "G1-01",
      "5.0 MWp / 71 and 73",
      "Designer declaration for the BESS/data-centre\nprocedure - Special Exemption Order 2026",
      "Andreas Papaiacovou Architects L.L.C.; policy\ndated 28.04.2026",
      "Open - confirm validity and EOA\nacceptance"
     ],
     [
      "G1-02",
      "5.0 MWp / 71 and 73",
      "BESS Site-Layout and Foundation Plans",
      "April 2026; scale 1:2000; C35/B420C",
      "To be replaced with\nstamped/as-built drawings after\napproval"
     ],
     [
      "G1-03",
      "5.0 MWp / 71 and 73",
      "EOA Certificate of Approval with Notes",
      "P1 139876 dated 25.02.2026",
      "Note: container on plot 73"
     ],
     [
      "G1-04",
      "5.0 MWp / 71 and 73",
      "Long-Term Lease Agreement",
      "02.11.2018; initial term to 2039; 2 \u00d7 5-year\nrenewals",
      "Active - monitor deadlines"
     ],
     [
      "G1-05",
      "5.0 MWp / 71 and 73",
      "Building Permit and Environmental Conditions",
      "Permit 052161; environmental\ndocumentation and EOA conditions",
      "Conditions included in checklists"
     ],
     [
      "G1-06",
      "5.0 MWp / 71 and 73",
      "CERA/RAEK operating exemption",
      "E2674/2020; 14.04.2020-13.04.2050",
      "Active - 5.0 MWp PV"
     ],
     [
      "G1-07",
      "5.0 MWp / 71 and 73",
      "Property Titles",
      "0/3190 and 0/3189; Foinitzi, Avgorou",
      "Source of plot data"
     ],
     [
      "G1-08",
      "5.0 MWp / 71 and 73",
      "Cadastral Plan",
      "Plans 2-278-381 and 2-278-382; section 12",
      "Source of boundaries and\nstream data"
     ],
     [
      "G1-09",
      "5.0 MWp / 71 and 73",
      "Power of Attorney",
      "02.11.2018; N.S.P.S. Plantations Limited",
      "Historical document for the PV\nprocedure"
     ],
     [
      "G2-01",
      "2.5 MWp / 471 and 520",
      "Designer declaration for the BESS/data-centre\nprocedure - Special Exemption Order 2026",
      "Andreas Papaiacovou Architects L.L.C.; policy\ndated 28.04.2026",
      "Open - confirm validity and EOA\nacceptance"
     ],
     [
      "G2-02",
      "2.5 MWp / 471 and 520",
      "BESS Site-Layout and Foundation Plans",
      "April 2026; scale 1:1000; C35/B420C",
      "To be replaced with\nstamped/as-built drawings after\napproval"
     ],
     [
      "G2-03",
      "2.5 MWp / 471 and 520",
      "EOA Certificate of Approval",
      "P1 139841 dated 25.02.2026",
      "PV completed in accordance\nwith the permits"
     ],
     [
      "G2-04",
      "2.5 MWp / 471 and 520",
      "Long-Term Leases",
      "Agreements/registers from 01.11.2018 to\n2039",
      "Active - monitor deadlines"
     ],
     [
      "G2-05",
      "2.5 MWp / 471 and 520",
      "Building Permit and Conditions",
      "Permit 052065; file B80/2015",
      "Road, drainage, fencing and EAC\nconditions"
     ],
     [
      "G2-06",
      "2.5 MWp / 471 and 520",
      "CERA/RAEK operating exemption",
      "E2673/2020; 14.04.2020-13.04.2050",
      "Active - 2.5 MWp PV"
     ],
     [
      "G2-07",
      "2.5 MWp / 471 and 520",
      "Property/Lease Titles",
      "0/7249 and 0/7864; Kerimis, Avgorou",
      "Source of plot data"
     ],
     [
      "G2-08",
      "2.5 MWp / 471 and 520",
      "Cadastral Plans",
      "Plan 2-278-381; section 03",
      "Source of boundaries and\naccess data"
     ],
     [
      "G2-09",
      "2.5 MWp / 471",
      "Power of Attorney",
      "02.11.2018; Dinos Konstantinou",
      "Historical document for the PV\nprocedure"
     ]
    ]
   ],
   [
    "text",
    651,
    "END OF DOCUMENT"
   ],
   [
    "text",
    789,
    "Lighthief Cyprus Ltd Plan O&M - Galascope 1 / Galascope 2"
   ],
   [
    "text",
    801,
    "Company No. HE 477423 | TIN 60187188Q www.lighthief.energy | www.lighthief.com"
   ],
   [
    "text",
    813,
    "26"
   ],
   [
    "text",
    816,
    "Limassol, Cyprus Page"
   ]
  ]
 }
]