<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>Lighthief — BESS O&amp;M Workflow Plan</title>
    <link href="https://fonts.googleapis.com/css2?family=Poppins:wght@300;400;500;600;700;800&display=swap" rel="stylesheet">
    <style>
        * { margin: 0; padding: 0; box-sizing: border-box; }

        :root {
            --solar-400: #fbbf24;
            --solar-500: #f59e0b;
            --solar-600: #d97706;
            --solar-light: rgba(251, 191, 36, 0.15);
            --gray-900: #111827;
            --gray-800: #1f2937;
            --gray-700: #374151;
            --gray-600: #4b5563;
            --gray-500: #6b7280;
            --gray-400: #9ca3af;
            --gray-300: #d1d5db;
            --gray-200: #e5e7eb;
            --gray-100: #f3f4f6;
            --gray-50: #f9fafb;
            --white: #ffffff;
            --cyprus-500: #0ea5e9;
            --cyprus-600: #0284c7;
            --gold: var(--solar-500);
            --gold-light: var(--solar-light);
            --dark: var(--gray-900);
            --dark-light: var(--gray-800);
            --text: var(--gray-700);
            --text-muted: var(--gray-500);
            --success: #10b981;
            --blue: #3b82f6;
            --blue-light: rgba(59, 130, 246, 0.1);
            --red: #ef4444;
            --red-light: rgba(239, 68, 68, 0.1);
            --orange: #f97316;
            --orange-light: rgba(249, 115, 22, 0.1);
        }

        body {
            font-family: 'Poppins', -apple-system, BlinkMacSystemFont, 'Segoe UI', Roboto, sans-serif;
            font-size: 11pt;
            line-height: 1.6;
            color: var(--text);
            background: var(--white);
        }

        .print-controls { position: fixed; top: 20px; right: 20px; z-index: 9999; display: flex; gap: 10px; }
        .print-btn { background: var(--dark); color: var(--white); border: none; padding: 12px 24px; border-radius: 8px; cursor: pointer; font-family: inherit; font-size: 14px; font-weight: 600; display: flex; align-items: center; gap: 8px; transition: all 0.2s; box-shadow: 0 4px 12px rgba(0,0,0,0.15); }
        .print-btn:hover { background: var(--gold); color: var(--dark); transform: translateY(-2px); }
        .print-btn svg { width: 18px; height: 18px; }

        .page { max-width: 210mm; margin: 0 auto; padding: 40px; background: var(--white); }

        /* Cover */
        .cover { min-height: 100vh; display: flex; flex-direction: column; justify-content: center; align-items: center; text-align: center; background: linear-gradient(135deg, var(--dark) 0%, #0f172a 50%, #1e293b 100%); color: var(--white); padding: 60px 40px; page-break-after: always; position: relative; overflow: hidden; }
        .cover::before { content: ''; position: absolute; top: -50%; right: -30%; width: 600px; height: 600px; background: radial-gradient(circle, rgba(251,191,36,0.08) 0%, transparent 70%); border-radius: 50%; }
        .cover::after { content: ''; position: absolute; bottom: -30%; left: -20%; width: 500px; height: 500px; background: radial-gradient(circle, rgba(14,165,233,0.06) 0%, transparent 70%); border-radius: 50%; }
        .cover > * { position: relative; z-index: 1; }
        .cover-badge { display: inline-block; padding: 8px 20px; border: 1px solid var(--solar-400); border-radius: 30px; font-size: 11px; font-weight: 600; letter-spacing: 2px; text-transform: uppercase; color: var(--solar-400); margin-bottom: 30px; }
        .cover h1 { font-size: 40px; font-weight: 800; margin-bottom: 12px; letter-spacing: -1px; line-height: 1.1; }
        .cover h1 span { color: var(--solar-400); }
        .cover-subtitle { font-size: 18px; font-weight: 300; opacity: 0.9; margin-bottom: 15px; }
        .cover-tagline { font-size: 13px; font-weight: 400; opacity: 0.65; margin-bottom: 50px; max-width: 550px; }
        .cover-stats { display: flex; gap: 50px; margin-top: 20px; }
        .cover-stat { text-align: center; }
        .cover-stat-value { font-size: 36px; font-weight: 800; color: var(--solar-400); line-height: 1.1; }
        .cover-stat-label { font-size: 11px; opacity: 0.7; text-transform: uppercase; letter-spacing: 1.5px; margin-top: 4px; }
        .cover-meta { margin-top: 60px; font-size: 11px; opacity: 0.45; letter-spacing: 0.5px; }

        /* Sections */
        .section { padding: 40px 0; page-break-inside: avoid; }
        .section-dark { background: var(--dark); color: var(--white); padding: 45px 40px; margin: 0 -40px; }
        .section-gold { background: var(--solar-400); color: var(--gray-900); padding: 45px 40px; margin: 0 -40px; }
        .section-gray { background: var(--gray-50); padding: 45px 40px; margin: 0 -40px; }
        .section-blue { background: linear-gradient(135deg, #0f172a 0%, #1e3a5f 100%); color: var(--white); padding: 45px 40px; margin: 0 -40px; }
        .section-red { background: linear-gradient(135deg, #7f1d1d 0%, #991b1b 100%); color: var(--white); padding: 45px 40px; margin: 0 -40px; }

        h2 { font-size: 24px; font-weight: 700; margin-bottom: 8px; color: var(--dark); position: relative; }
        h2::after { content: ''; display: block; width: 50px; height: 3px; background: var(--gold); margin-top: 12px; margin-bottom: 12px; }
        .section-dark h2, .section-blue h2, .section-red h2 { color: var(--white); }
        .section-gold h2 { color: var(--dark); }
        .section-dark h2::after, .section-blue h2::after, .section-red h2::after { background: var(--gold); }
        .section-gold h2::after { background: var(--dark); }
        .section-subtitle { font-size: 13px; color: var(--text-muted); margin-bottom: 25px; font-weight: 400; }
        .section-dark .section-subtitle, .section-blue .section-subtitle, .section-red .section-subtitle { color: rgba(255,255,255,0.65); }
        h3 { font-size: 16px; font-weight: 600; margin-bottom: 12px; color: var(--dark); }
        .section-dark h3, .section-blue h3, .section-red h3 { color: var(--white); }
        p { margin-bottom: 14px; line-height: 1.75; font-size: 12px; }
        .section-dark p, .section-blue p, .section-red p { color: rgba(255,255,255,0.88); }

        /* Stats */
        .stats-grid { display: grid; grid-template-columns: repeat(4, 1fr); gap: 18px; margin: 25px 0; }
        .stat-card { text-align: center; padding: 22px 14px; background: rgba(255,255,255,0.08); border-radius: 12px; border: 1px solid rgba(255,255,255,0.1); }
        .section-gray .stat-card { background: var(--white); border: 1px solid var(--gray-200); box-shadow: 0 2px 8px rgba(0,0,0,0.04); }
        .stat-value { font-size: 28px; font-weight: 800; color: var(--solar-400); margin-bottom: 4px; line-height: 1.1; }
        .section-gray .stat-value { color: var(--solar-600); }
        .stat-label { font-size: 11px; font-weight: 600; text-transform: uppercase; letter-spacing: 0.5px; color: rgba(255,255,255,0.9); }
        .section-gray .stat-label { color: var(--dark); }
        .stat-desc { font-size: 10px; color: rgba(255,255,255,0.55); margin-top: 4px; }
        .section-gray .stat-desc { color: var(--text-muted); }

        /* Layout */
        .two-col { display: grid; grid-template-columns: 1fr 1fr; gap: 35px; align-items: start; }
        .three-col { display: grid; grid-template-columns: 1fr 1fr 1fr; gap: 20px; align-items: start; }
        .badge-row { display: flex; gap: 8px; flex-wrap: wrap; margin: 12px 0; }
        .badge { font-size: 10px; padding: 5px 12px; border-radius: 20px; font-weight: 600; }
        .badge-gold { background: var(--gold-light); color: var(--solar-600); border: 1px solid var(--solar-500); }
        .badge-dark { background: rgba(255,255,255,0.1); color: var(--white); border: 1px solid rgba(255,255,255,0.25); }
        .badge-blue { background: var(--blue-light); color: var(--blue); border: 1px solid rgba(59,130,246,0.3); }
        .badge-success { background: rgba(16,185,129,0.1); color: var(--success); border: 1px solid rgba(16,185,129,0.3); }
        .badge-red { background: var(--red-light); color: var(--red); border: 1px solid rgba(239,68,68,0.3); }
        .badge-orange { background: var(--orange-light); color: var(--orange); border: 1px solid rgba(249,115,22,0.3); }

        /* Tables */
        table { width: 100%; border-collapse: collapse; margin: 18px 0; font-size: 11px; }
        th { background: var(--dark); color: var(--white); padding: 10px 14px; text-align: left; font-weight: 600; font-size: 10px; text-transform: uppercase; letter-spacing: 0.5px; }
        th:first-child { border-radius: 8px 0 0 0; }
        th:last-child { border-radius: 0 8px 0 0; }
        td { padding: 10px 14px; border-bottom: 1px solid var(--gray-100); color: var(--text); }
        tr:nth-child(even) td { background: var(--gray-50); }
        .section-dark table th, .section-blue table th, .section-red table th { background: rgba(255,255,255,0.12); color: var(--solar-400); }
        .section-dark table td, .section-blue table td, .section-red table td { border-bottom-color: rgba(255,255,255,0.08); color: rgba(255,255,255,0.85); }
        .section-dark table tr:nth-child(even) td, .section-blue table tr:nth-child(even) td, .section-red table tr:nth-child(even) td { background: rgba(255,255,255,0.03); }

        /* Flow Cards */
        .flow-grid { display: grid; grid-template-columns: repeat(5, 1fr); gap: 12px; margin: 25px 0; }
        .flow-card { background: var(--white); border-radius: 12px; padding: 18px 14px; text-align: center; border-top: 4px solid var(--solar-500); box-shadow: 0 2px 10px rgba(0,0,0,0.05); position: relative; }
        .flow-card::after { content: '\2192'; position: absolute; right: -12px; top: 50%; transform: translateY(-50%); font-size: 18px; color: var(--gray-400); font-weight: 700; }
        .flow-card:last-child::after { display: none; }
        .flow-step { font-size: 22px; font-weight: 800; color: var(--solar-500); margin-bottom: 6px; }
        .flow-title { font-size: 11px; font-weight: 700; color: var(--dark); margin-bottom: 4px; }
        .flow-desc { font-size: 9px; color: var(--text-muted); line-height: 1.4; }

        /* Timeline */
        .timeline { position: relative; margin: 30px 0 30px 20px; padding-left: 30px; border-left: 3px solid var(--solar-500); }
        .timeline-item { position: relative; margin-bottom: 25px; }
        .timeline-item::before { content: ''; position: absolute; left: -37px; top: 4px; width: 16px; height: 16px; border-radius: 50%; background: var(--solar-500); border: 3px solid var(--white); box-shadow: 0 0 0 2px var(--solar-500); }
        .timeline-item.critical::before { background: var(--red); box-shadow: 0 0 0 2px var(--red); }
        .timeline-time { font-size: 10px; font-weight: 700; color: var(--solar-600); text-transform: uppercase; letter-spacing: 1px; margin-bottom: 4px; }
        .timeline-title { font-size: 14px; font-weight: 700; color: var(--dark); margin-bottom: 4px; }
        .timeline-desc { font-size: 11px; color: var(--text-muted); line-height: 1.5; }

        /* Alert Boxes */
        .alert { padding: 18px 22px; border-radius: 10px; margin: 18px 0; font-size: 12px; border-left: 5px solid; }
        .alert-critical { background: var(--red-light); border-color: var(--red); }
        .alert-critical .alert-title { color: var(--red); }
        .alert-warning { background: var(--orange-light); border-color: var(--orange); }
        .alert-warning .alert-title { color: var(--orange); }
        .alert-info { background: var(--blue-light); border-color: var(--blue); }
        .alert-info .alert-title { color: var(--blue); }
        .alert-success { background: rgba(16,185,129,0.1); border-color: var(--success); }
        .alert-success .alert-title { color: var(--success); }
        .alert-title { font-weight: 700; font-size: 12px; margin-bottom: 4px; }

        /* Shift Cards */
        .shift-grid { display: grid; grid-template-columns: 1fr 1fr; gap: 20px; margin: 25px 0; }
        .shift-card { border-radius: 14px; padding: 25px; border: 2px solid; }
        .shift-card.night { background: linear-gradient(135deg, #1e1b4b, #312e81); border-color: #6366f1; color: var(--white); }
        .shift-card.day { background: linear-gradient(135deg, #fffbeb, #fef3c7); border-color: var(--solar-500); color: var(--dark); }
        .shift-icon { font-size: 28px; margin-bottom: 10px; }
        .shift-title { font-size: 16px; font-weight: 700; margin-bottom: 4px; }
        .shift-hours { font-size: 12px; opacity: 0.7; margin-bottom: 14px; }
        .shift-tasks { list-style: none; padding: 0; }
        .shift-tasks li { font-size: 11px; padding: 5px 0 5px 16px; position: relative; line-height: 1.5; }
        .shift-tasks li::before { content: '\2713'; position: absolute; left: 0; color: var(--success); font-weight: 700; }
        .shift-card.night .shift-tasks li::before { color: #a5b4fc; }

        /* Process Box */
        .process-box { background: var(--white); border-radius: 14px; padding: 25px; border: 1px solid var(--gray-200); box-shadow: 0 2px 10px rgba(0,0,0,0.04); margin: 15px 0; }
        .process-title { font-size: 14px; font-weight: 700; color: var(--dark); margin-bottom: 10px; display: flex; align-items: center; gap: 8px; }
        .process-number { display: inline-flex; align-items: center; justify-content: center; width: 28px; height: 28px; border-radius: 50%; background: var(--solar-500); color: var(--white); font-size: 13px; font-weight: 800; flex-shrink: 0; }

        /* Escalation */
        .escalation-grid { display: grid; grid-template-columns: repeat(4, 1fr); gap: 15px; margin: 25px 0; }
        .escalation-card { background: var(--white); border-radius: 12px; padding: 20px; text-align: center; border-top: 4px solid; box-shadow: 0 2px 10px rgba(0,0,0,0.05); }
        .escalation-card.l1 { border-top-color: var(--success); }
        .escalation-card.l2 { border-top-color: var(--blue); }
        .escalation-card.l3 { border-top-color: var(--orange); }
        .escalation-card.l4 { border-top-color: var(--red); }
        .escalation-level { font-size: 10px; font-weight: 700; text-transform: uppercase; letter-spacing: 1px; margin-bottom: 8px; }
        .escalation-card.l1 .escalation-level { color: var(--success); }
        .escalation-card.l2 .escalation-level { color: var(--blue); }
        .escalation-card.l3 .escalation-level { color: var(--orange); }
        .escalation-card.l4 .escalation-level { color: var(--red); }
        .escalation-time { font-size: 22px; font-weight: 800; color: var(--dark); line-height: 1.1; margin-bottom: 4px; }
        .escalation-role { font-size: 11px; font-weight: 600; color: var(--dark); margin-bottom: 6px; }
        .escalation-detail { font-size: 10px; color: var(--text-muted); line-height: 1.4; }

        .page-break { page-break-after: always; }

        @media print {
            .print-controls { display: none !important; }
            body { font-size: 9pt; -webkit-print-color-adjust: exact !important; print-color-adjust: exact !important; }
            .page { padding: 20px; max-width: 100%; }
            .cover { min-height: auto; padding: 40px; }
            .section-dark, .section-gold, .section-gray, .section-blue, .section-red { margin: 0 -20px; padding: 30px 20px; }
        }
        @page { size: A4; margin: 12mm; }
    </style>
</head>
<body>

    <div class="print-controls">
        <button class="print-btn" onclick="window.print()">
            <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2">
                <path d="M6 9V2h12v7M6 18H4a2 2 0 01-2-2v-5a2 2 0 012-2h16a2 2 0 012 2v5a2 2 0 01-2 2h-2"/>
                <rect x="6" y="14" width="12" height="8"/>
            </svg>
            Save as PDF
        </button>
    </div>

    <!-- ======================= COVER ======================= -->
    <div class="cover">
        <div class="cover-badge">Internal Operations</div>
        <h1>BESS <span>O&amp;M</span> Workflow Plan</h1>
        <p class="cover-subtitle">Operations &amp; Maintenance Standard Operating Procedures</p>
        <p class="cover-tagline">Night/Day rotation model for 51-park BESS portfolio. 5 field engineers, Limassol-based, guaranteeing 97% availability with &le;2 days operational downtime per park per year.</p>

        <div class="cover-stats">
            <div class="cover-stat">
                <div class="cover-stat-value">5</div>
                <div class="cover-stat-label">Field Engineers</div>
            </div>
            <div class="cover-stat">
                <div class="cover-stat-value">97%</div>
                <div class="cover-stat-label">Availability SLA</div>
            </div>
            <div class="cover-stat">
                <div class="cover-stat-value">2 Days</div>
                <div class="cover-stat-label">Max Downtime/Park</div>
            </div>
            <div class="cover-stat">
                <div class="cover-stat-value">24/7</div>
                <div class="cover-stat-label">Coverage</div>
            </div>
        </div>

        <div class="cover-meta">
            Document Ref: LCY-OPS-WF-001 &bull; Version 1.0 &bull; February 2026<br>
            Classification: INTERNAL &mdash; CONFIDENTIAL
        </div>
    </div>

    <div class="page">

        <!-- ======================= EXECUTIVE SUMMARY ======================= -->
        <section class="section">
            <h2>Executive Summary</h2>
            <p class="section-subtitle">Operating model for Lighthief Cyprus BESS O&amp;M operations</p>

            <div class="two-col">
                <div>
                    <p>This Workflow Plan defines the operational procedures for Lighthief Cyprus's BESS O&amp;M team, covering a portfolio of <strong>51 parks totalling approximately 882 MWh</strong>. The team operates from <strong>Limassol</strong>, with all park locations reachable within <strong>1 hour maximum drive time</strong>.</p>
                    <p>The plan is built around a <strong>strict 97% availability guarantee</strong> with a critical constraint: only <strong>2 days (48 hours) of operational downtime</strong> are permitted per park per year. All planned maintenance (8 days/park/year) is performed during the <strong>midnight&ndash;6am window</strong>, completely outside operational hours.</p>
                    <p>The model deploys <strong>5 field engineers</strong> on a rolling night/day rotation, ensuring continuous coverage for both planned maintenance and reactive fault response.</p>
                </div>
                <div>
                    <h3>Key Parameters</h3>
                    <table>
                        <tr><td><strong>Portfolio</strong></td><td>51 parks, ~882 MWh</td></tr>
                        <tr><td><strong>Team Size</strong></td><td>5 field engineers</td></tr>
                        <tr><td><strong>Base Location</strong></td><td>Limassol, Cyprus</td></tr>
                        <tr><td><strong>Max Travel</strong></td><td>&lt;1 hour to any park</td></tr>
                        <tr><td><strong>Availability SLA</strong></td><td>&ge;97%</td></tr>
                        <tr><td><strong>Max Downtime</strong></td><td>2 days/park/year (operational)</td></tr>
                        <tr><td><strong>Planned Maintenance</strong></td><td>8 days/park/year (00:00&ndash;06:00)</td></tr>
                        <tr><td><strong>LTSA Tier</strong></td><td>Tier C &mdash; Full Service + Availability</td></tr>
                        <tr><td><strong>LD Exposure (Linyang)</strong></td><td>&euro;30/day/MWh shortfall</td></tr>
                        <tr><td><strong>LD Exposure (Client)</strong></td><td>&euro;50/day/MWh shortfall</td></tr>
                    </table>
                </div>
            </div>
        </section>

        <!-- ======================= AVAILABILITY MODEL ======================= -->
        <section class="section-dark">
            <h2>Availability Model</h2>
            <p class="section-subtitle">Understanding the 97% guarantee &mdash; what counts and what doesn't</p>

            <div class="stats-grid">
                <div class="stat-card">
                    <div class="stat-value">8,760</div>
                    <div class="stat-label">Hours/Year</div>
                    <div class="stat-desc">Total available hours</div>
                </div>
                <div class="stat-card">
                    <div class="stat-value">48</div>
                    <div class="stat-label">Max Downtime Hrs</div>
                    <div class="stat-desc">2 days operational</div>
                </div>
                <div class="stat-card">
                    <div class="stat-value">0</div>
                    <div class="stat-label">Maintenance Impact</div>
                    <div class="stat-desc">Midnight&ndash;6am = no ops impact</div>
                </div>
                <div class="stat-card">
                    <div class="stat-value">~5.5 hrs</div>
                    <div class="stat-label">Budget Per Event</div>
                    <div class="stat-desc">48h &divide; ~8&ndash;9 events</div>
                </div>
            </div>

            <div class="two-col" style="margin-top: 25px;">
                <div>
                    <h3>What Counts as Downtime</h3>
                    <table>
                        <tr><td>Unplanned equipment failure</td><td><span class="badge badge-red">COUNTS</span></td></tr>
                        <tr><td>Reactive fault repair (during operational hours)</td><td><span class="badge badge-red">COUNTS</span></td></tr>
                        <tr><td>Component replacement requiring shutdown</td><td><span class="badge badge-red">COUNTS</span></td></tr>
                        <tr><td>Firmware update requiring daytime reboot</td><td><span class="badge badge-red">COUNTS</span></td></tr>
                        <tr><td>SCADA/BMS communication loss &gt;30 min</td><td><span class="badge badge-red">COUNTS</span></td></tr>
                    </table>
                </div>
                <div>
                    <h3>What Does NOT Count</h3>
                    <table>
                        <tr><td>Planned maintenance (midnight&ndash;6am)</td><td><span class="badge badge-success">EXCLUDED</span></td></tr>
                        <tr><td>Grid curtailment or DSO instruction</td><td><span class="badge badge-success">EXCLUDED</span></td></tr>
                        <tr><td>Force majeure events</td><td><span class="badge badge-success">EXCLUDED</span></td></tr>
                        <tr><td>Client-caused issues</td><td><span class="badge badge-success">EXCLUDED</span></td></tr>
                        <tr><td>EMS failures (non-equipment)</td><td><span class="badge badge-success">EXCLUDED</span></td></tr>
                        <tr><td>Non-dispatch periods</td><td><span class="badge badge-success">EXCLUDED</span></td></tr>
                    </table>
                </div>
            </div>

            <div class="alert alert-critical" style="margin-top: 25px;">
                <div class="alert-title">CRITICAL FINANCIAL RISK</div>
                <p style="font-size: 11px; margin: 0;">A 20 MWh park that breaches the 2-day downtime limit faces <strong>&euro;1,000/day</strong> in client LDs (&euro;50 &times; 20 MWh) plus <strong>&euro;600/day</strong> in Linyang LDs (&euro;30 &times; 20 MWh). One bad week of simultaneous faults without enough engineers costs more than a full year&rsquo;s salary. Speed of response is the #1 priority.</p>
            </div>
        </section>

        <div class="page-break"></div>

        <!-- ======================= SHIFT MODEL ======================= -->
        <section class="section">
            <h2>Shift Model &amp; Rotation</h2>
            <p class="section-subtitle">2-Night / 2-Day / 1-Float rolling rotation across 5 field engineers</p>

            <div class="shift-grid">
                <div class="shift-card night">
                    <div class="shift-icon">&#127769;</div>
                    <div class="shift-title">Night Shift</div>
                    <div class="shift-hours">00:00 &ndash; 06:00 (6 hours)</div>
                    <ul class="shift-tasks">
                        <li>Planned preventive maintenance</li>
                        <li>Bi-annual container inspections</li>
                        <li>Filter cleaning &amp; replacement</li>
                        <li>BMS data download &amp; backup</li>
                        <li>Thermal imaging of connections</li>
                        <li>Software/firmware updates</li>
                        <li>Cell voltage &amp; temperature readings</li>
                        <li>Fire suppression system checks</li>
                        <li>Grounding resistance tests (annual)</li>
                    </ul>
                    <p style="font-size: 10px; margin-top: 12px; opacity: 0.7;">2 engineers per night shift. Target: 1&ndash;2 parks per night (batch nearby parks). ~320 night shifts/year required for all 51 parks &times; 8 maintenance days.</p>
                </div>
                <div class="shift-card day">
                    <div class="shift-icon">&#9728;&#65039;</div>
                    <div class="shift-title">Day Shift (Reactive)</div>
                    <div class="shift-hours">06:00 &ndash; 22:00 (on-call)</div>
                    <ul class="shift-tasks">
                        <li>Reactive fault response &amp; repair</li>
                        <li>SCADA/BMS alarm triage</li>
                        <li>Remote diagnostics with NOC</li>
                        <li>Emergency on-site attendance</li>
                        <li>Component replacement</li>
                        <li>DSO coordination &amp; reporting</li>
                        <li>Client communication</li>
                        <li>Warranty claim documentation</li>
                        <li>Daily monitoring review</li>
                    </ul>
                    <p style="font-size: 10px; margin-top: 12px; color: var(--text-muted);">2 engineers on-call for reactive response. Estimated 100&ndash;200 reactive calls/year across portfolio. Avg response: 1 hr travel + 3&ndash;5 hrs repair.</p>
                </div>
            </div>

            <h3>Weekly Rotation Schedule</h3>
            <table style="text-align: center;">
                <thead>
                    <tr><th>Engineer</th><th>Mon</th><th>Tue</th><th>Wed</th><th>Thu</th><th>Fri</th><th>Sat</th><th>Sun</th></tr>
                </thead>
                <tbody>
                    <tr><td><strong>A</strong></td><td style="background:#312e81;color:#fff;">Night</td><td style="background:#312e81;color:#fff;">Night</td><td style="background:#fef3c7;">Day</td><td style="background:#fef3c7;">Day</td><td style="background:#e5e7eb;">Float</td><td style="background:#312e81;color:#fff;">Night</td><td style="background:#fef3c7;">Day</td></tr>
                    <tr><td><strong>B</strong></td><td style="background:#312e81;color:#fff;">Night</td><td style="background:#312e81;color:#fff;">Night</td><td style="background:#fef3c7;">Day</td><td style="background:#fef3c7;">Day</td><td style="background:#312e81;color:#fff;">Night</td><td style="background:#e5e7eb;">Float</td><td style="background:#e5e7eb;">Float</td></tr>
                    <tr><td><strong>C</strong></td><td style="background:#fef3c7;">Day</td><td style="background:#fef3c7;">Day</td><td style="background:#312e81;color:#fff;">Night</td><td style="background:#312e81;color:#fff;">Night</td><td style="background:#fef3c7;">Day</td><td style="background:#fef3c7;">Day</td><td style="background:#312e81;color:#fff;">Night</td></tr>
                    <tr><td><strong>D</strong></td><td style="background:#fef3c7;">Day</td><td style="background:#fef3c7;">Day</td><td style="background:#312e81;color:#fff;">Night</td><td style="background:#312e81;color:#fff;">Night</td><td style="background:#312e81;color:#fff;">Night</td><td style="background:#fef3c7;">Day</td><td style="background:#312e81;color:#fff;">Night</td></tr>
                    <tr><td><strong>E</strong></td><td style="background:#e5e7eb;">Float</td><td style="background:#e5e7eb;">Float</td><td style="background:#e5e7eb;">Float</td><td style="background:#e5e7eb;">Float</td><td style="background:#fef3c7;">Day</td><td style="background:#312e81;color:#fff;">Night</td><td style="background:#fef3c7;">Day</td></tr>
                </tbody>
            </table>
            <p style="font-size: 10px; color: var(--text-muted);">Rotation ensures no engineer works nights and days on the same day. Each engineer averages 2&ndash;3 night shifts per week, with full rest days built in. Float position absorbs annual leave, training periods, and simultaneous fault coverage. Rotation reverses every 4 weeks to distribute night duty equally.</p>
        </section>

        <!-- ======================= DAILY WORKFLOW ======================= -->
        <section class="section-gray">
            <h2>Daily Workflow</h2>
            <p class="section-subtitle">Standard operating timeline for both night and day operations</p>

            <div class="two-col">
                <div>
                    <h3>Night Crew &mdash; Planned Maintenance</h3>
                    <div class="timeline">
                        <div class="timeline-item">
                            <div class="timeline-time">22:00 &mdash; Pre-Shift</div>
                            <div class="timeline-title">Preparation &amp; Route Planning</div>
                            <div class="timeline-desc">Review assigned parks for the night. Check monitoring data for anomalies. Load tools, consumables, and test equipment. Confirm route and park access.</div>
                        </div>
                        <div class="timeline-item">
                            <div class="timeline-time">23:00 &mdash; Depart</div>
                            <div class="timeline-title">Travel to First Park</div>
                            <div class="timeline-desc">Drive from Limassol base. All parks reachable within 1 hour. Batch nearby parks to minimise travel.</div>
                        </div>
                        <div class="timeline-item">
                            <div class="timeline-time">00:00 &mdash; Maintenance Window Opens</div>
                            <div class="timeline-title">Begin Planned Maintenance</div>
                            <div class="timeline-desc">Execute OEM bi-annual maintenance checklist. Container inspection, electrical checks, battery readings, thermal imaging, BMS data download, safety systems test. Follow Linyang manual precisely.</div>
                        </div>
                        <div class="timeline-item">
                            <div class="timeline-time">03:00 &mdash; Complete / Move</div>
                            <div class="timeline-title">Complete Park 1, Move to Park 2</div>
                            <div class="timeline-desc">If batching small nearby parks, travel to second park. Typical maintenance per park: 2.5&ndash;3.5 hours.</div>
                        </div>
                        <div class="timeline-item">
                            <div class="timeline-time">06:00 &mdash; Window Closes</div>
                            <div class="timeline-title">End of Maintenance Window</div>
                            <div class="timeline-desc">All systems must be returned to full operational state by 06:00. Submit maintenance report. Log all readings, findings, and any follow-up items.</div>
                        </div>
                    </div>
                </div>
                <div>
                    <h3>Day Crew &mdash; Reactive Response</h3>
                    <div class="timeline">
                        <div class="timeline-item">
                            <div class="timeline-time">06:00 &mdash; Shift Start</div>
                            <div class="timeline-title">Handover from Night Crew</div>
                            <div class="timeline-desc">Review night shift reports. Check overnight alarm log. Confirm all parks operational. Note any flagged follow-up items from night maintenance.</div>
                        </div>
                        <div class="timeline-item">
                            <div class="timeline-time">07:00 &mdash; Morning Review</div>
                            <div class="timeline-title">Daily Monitoring &amp; Triage</div>
                            <div class="timeline-desc">Review 24-hour monitoring data across all 51 parks. Triage any alerts with Poland NOC. Prioritise reactive calls based on severity and SLA impact.</div>
                        </div>
                        <div class="timeline-item critical">
                            <div class="timeline-time">On Alarm &mdash; Immediate</div>
                            <div class="timeline-title">Reactive Fault Response</div>
                            <div class="timeline-desc">Acknowledge alarm within 30 minutes. Attempt remote fix with NOC. If on-site required: dispatch engineer (max 1 hr travel). Target: resolve within 4&ndash;6 hours to minimise downtime impact.</div>
                        </div>
                        <div class="timeline-item">
                            <div class="timeline-time">16:00 &mdash; Reporting</div>
                            <div class="timeline-title">Daily Report &amp; Documentation</div>
                            <div class="timeline-desc">Complete service reports for any reactive calls. Update warranty claim tracker. Log parts used. Update availability tracker per park.</div>
                        </div>
                        <div class="timeline-item">
                            <div class="timeline-time">22:00 &mdash; Shift End</div>
                            <div class="timeline-title">Handover to Night Crew</div>
                            <div class="timeline-desc">Brief night crew on any outstanding issues. Log any parks requiring attention during night window. Transition to on-call (emergency only) if needed.</div>
                        </div>
                    </div>
                </div>
            </div>
        </section>

        <div class="page-break"></div>

        <!-- ======================= MAINTENANCE SCHEDULING ======================= -->
        <section class="section">
            <h2>Maintenance Scheduling</h2>
            <p class="section-subtitle">8 maintenance days per park per year &mdash; planned midnight to 6am</p>

            <div class="two-col">
                <div>
                    <h3>Annual Maintenance Calendar</h3>
                    <table>
                        <thead><tr><th>Visit</th><th>Timing</th><th>Scope</th></tr></thead>
                        <tbody>
                            <tr><td><strong>H1 Bi-Annual</strong></td><td>Q1&ndash;Q2</td><td>Full OEM checklist, thermal imaging, cell readings, BMS backup, filter change, safety systems</td></tr>
                            <tr><td><strong>H2 Bi-Annual</strong></td><td>Q3&ndash;Q4</td><td>Full OEM checklist + annual grounding test (&le;4&Omega;), protection relay test, fire system test</td></tr>
                            <tr><td><strong>Monthly Remote</strong></td><td>Monthly</td><td>BMS data download, monitoring review, firmware check (remote where possible)</td></tr>
                            <tr><td><strong>Quarterly Remote</strong></td><td>Quarterly</td><td>SOH trend analysis, thermal performance, cell imbalance review, availability calculation</td></tr>
                        </tbody>
                    </table>

                    <div class="alert alert-info">
                        <div class="alert-title">SCHEDULING RULE</div>
                        <p style="font-size: 11px; margin: 0;">Each park receives <strong>8 planned maintenance nights</strong> per year. At 1&ndash;2 parks per night with 2 engineers, total annual night shifts = ~320. Across 5 engineers rotating, each engineer works ~130 night shifts/year (~2.5/week).</p>
                    </div>
                </div>
                <div>
                    <h3>District Batching Strategy</h3>
                    <p>Parks are grouped by geographic district for efficient batching. Night crews service 1&ndash;2 parks per shift, prioritising parks in the same district.</p>
                    <table>
                        <thead><tr><th>District</th><th>Parks</th><th>MWh</th><th>Batching</th></tr></thead>
                        <tbody>
                            <tr><td>Nicosia</td><td>21</td><td>390</td><td>10&ndash;11 nights per round</td></tr>
                            <tr><td>Paphos</td><td>13</td><td>215</td><td>7&ndash;8 nights per round</td></tr>
                            <tr><td>Limassol</td><td>8</td><td>130</td><td>4&ndash;5 nights per round</td></tr>
                            <tr><td>Larnaca</td><td>6</td><td>95</td><td>3&ndash;4 nights per round</td></tr>
                            <tr><td>Famagusta</td><td>3</td><td>52</td><td>2 nights per round</td></tr>
                        </tbody>
                    </table>
                    <p style="font-size: 10px; color: var(--text-muted);">All districts reachable from Limassol within 1 hour. District batching reduces total travel time by ~40% compared to random scheduling.</p>
                </div>
            </div>
        </section>

        <!-- ======================= FAULT RESPONSE ======================= -->
        <section class="section-red">
            <h2>Fault Response Procedure</h2>
            <p class="section-subtitle">Every minute of unresolved fault consumes the 48-hour annual budget</p>

            <div class="flow-grid">
                <div class="flow-card">
                    <div class="flow-step">1</div>
                    <div class="flow-title">Alert Received</div>
                    <div class="flow-desc">SCADA/BMS alarm detected by Poland NOC or EMS</div>
                </div>
                <div class="flow-card">
                    <div class="flow-step">2</div>
                    <div class="flow-title">Triage (0&ndash;15 min)</div>
                    <div class="flow-desc">NOC classifies severity. Remote fix attempted. Day crew notified.</div>
                </div>
                <div class="flow-card">
                    <div class="flow-step">3</div>
                    <div class="flow-title">Dispatch (&lt;30 min)</div>
                    <div class="flow-desc">If on-site needed, engineer dispatched from Limassol.</div>
                </div>
                <div class="flow-card">
                    <div class="flow-step">4</div>
                    <div class="flow-title">On-Site (&lt;1.5 hr)</div>
                    <div class="flow-desc">Engineer arrives. Diagnose, repair, or escalate to OEM.</div>
                </div>
                <div class="flow-card">
                    <div class="flow-step">5</div>
                    <div class="flow-title">Resolution</div>
                    <div class="flow-desc">System restored. Report filed. Availability tracker updated.</div>
                </div>
            </div>

            <h3 style="margin-top: 25px;">Escalation Matrix</h3>
            <div class="escalation-grid">
                <div class="escalation-card l1">
                    <div class="escalation-level">Level 1 &mdash; Field</div>
                    <div class="escalation-time">0&ndash;30 min</div>
                    <div class="escalation-role">Day Crew Engineer</div>
                    <div class="escalation-detail">First response. Remote diagnosis with NOC. Acknowledge alarm. Attempt remote resolution or dispatch.</div>
                </div>
                <div class="escalation-card l2">
                    <div class="escalation-level">Level 2 &mdash; Technical</div>
                    <div class="escalation-time">2 hours</div>
                    <div class="escalation-role">Costas (Project Manager)</div>
                    <div class="escalation-detail">Unresolved after L1. Costas coordinates technical response. Engages Linyang remote support. DSO notification if required.</div>
                </div>
                <div class="escalation-card l3">
                    <div class="escalation-level">Level 3 &mdash; Management</div>
                    <div class="escalation-time">8 hours</div>
                    <div class="escalation-role">Alexander (Director)</div>
                    <div class="escalation-detail">Critical unresolved. Alexander engages Linyang SLA (4-hour critical response). Client notification. Spare parts emergency order.</div>
                </div>
                <div class="escalation-card l4">
                    <div class="escalation-level">Level 4 &mdash; OEM</div>
                    <div class="escalation-time">24 hours</div>
                    <div class="escalation-role">Linyang Technical Support</div>
                    <div class="escalation-detail">OEM expertise required. Linyang dispatches engineer within 5 business days per SLA. Remote diagnostics within 4 hours for critical issues.</div>
                </div>
            </div>

            <div class="alert alert-warning" style="margin-top: 20px;">
                <div class="alert-title">RESPONSE TIME TARGET</div>
                <p style="font-size: 11px; margin: 0; color: var(--dark);">From alarm to engineer on-site: <strong>&lt;90 minutes</strong>. From alarm to resolution: <strong>&lt;6 hours</strong> for standard faults. Every hour of downtime during operational hours = 1/48th of the annual budget consumed. There is no room for delayed response.</p>
            </div>
        </section>

        <div class="page-break"></div>

        <!-- ======================= REPORTING & KPIs ======================= -->
        <section class="section">
            <h2>Reporting &amp; KPIs</h2>
            <p class="section-subtitle">Performance tracking to ensure SLA compliance and early warning</p>

            <div class="two-col">
                <div>
                    <h3>Reporting Schedule</h3>
                    <table>
                        <thead><tr><th>Report</th><th>Frequency</th><th>Audience</th></tr></thead>
                        <tbody>
                            <tr><td><strong>Daily Monitoring Summary</strong></td><td>Daily by 09:00</td><td>Internal team</td></tr>
                            <tr><td><strong>Weekly Operations Report</strong></td><td>Every Monday</td><td>Management</td></tr>
                            <tr><td><strong>Monthly Performance Report</strong></td><td>10th of month</td><td>Client</td></tr>
                            <tr><td><strong>Monthly Availability Report</strong></td><td>10th of month</td><td>Client (Tier C)</td></tr>
                            <tr><td><strong>Quarterly Health Report</strong></td><td>15 days after quarter</td><td>Client</td></tr>
                            <tr><td><strong>Annual Review Report</strong></td><td>30 days after anniversary</td><td>Client + Management</td></tr>
                            <tr><td><strong>Maintenance Visit Report</strong></td><td>Within 48 hrs of visit</td><td>Internal + Client</td></tr>
                            <tr><td><strong>Fault Incident Report</strong></td><td>Within 24 hrs of event</td><td>Internal + Client</td></tr>
                        </tbody>
                    </table>
                </div>
                <div>
                    <h3>Key Performance Indicators</h3>
                    <table>
                        <thead><tr><th>KPI</th><th>Target</th><th>Alert</th></tr></thead>
                        <tbody>
                            <tr><td><strong>Availability (%)</strong></td><td>&ge;97%</td><td>&lt;97.5% (warning)</td></tr>
                            <tr><td><strong>Downtime (hrs/park)</strong></td><td>&lt;48/year</td><td>&gt;24 by H1 (red)</td></tr>
                            <tr><td><strong>MTTR (Mean Time to Repair)</strong></td><td>&lt;4 hours</td><td>&gt;6 hours</td></tr>
                            <tr><td><strong>MTTF (Mean Time to Failure)</strong></td><td>&gt;2,000 hrs</td><td>&lt;1,500 hrs</td></tr>
                            <tr><td><strong>First-Time Fix Rate</strong></td><td>&ge;85%</td><td>&lt;80%</td></tr>
                            <tr><td><strong>Planned Maintenance On-Time</strong></td><td>100%</td><td>&lt;95%</td></tr>
                            <tr><td><strong>Alarm Response Time</strong></td><td>&lt;30 min</td><td>&gt;45 min</td></tr>
                            <tr><td><strong>Spare Parts Availability</strong></td><td>&ge;95%</td><td>&lt;90%</td></tr>
                        </tbody>
                    </table>
                </div>
            </div>

            <div class="alert alert-warning" style="margin-top: 20px;">
                <div class="alert-title">AVAILABILITY TRACKING RULE</div>
                <p style="font-size: 11px; margin: 0;">Every park's availability is tracked individually. If any single park exceeds 24 hours of downtime in H1, it is flagged as <strong>at risk</strong> and receives priority scheduling for the remainder of the year. The O&amp;M Manager must prepare a remediation plan within 48 hours of the flag.</p>
            </div>
        </section>

        <!-- ======================= SPARE PARTS & LOGISTICS ======================= -->
        <section class="section-dark">
            <h2>Spare Parts &amp; Logistics</h2>
            <p class="section-subtitle">Linyang 950 m&sup2; warehouse in Poland + local critical spares in Limassol</p>

            <div class="two-col">
                <div>
                    <h3>Local Stock (Limassol)</h3>
                    <table>
                        <thead><tr><th>Category</th><th>Items</th><th>Min Stock</th></tr></thead>
                        <tbody>
                            <tr><td>BMS Modules</td><td>Controllers, comms modules</td><td>2 each</td></tr>
                            <tr><td>Cooling</td><td>Fans, filters, temp sensors</td><td>5 filters, 2 fans</td></tr>
                            <tr><td>Electrical</td><td>Fuses, contactors, SPDs</td><td>10 each</td></tr>
                            <tr><td>PCS</td><td>Control boards</td><td>1 each type</td></tr>
                            <tr><td>Sensors</td><td>Voltage, current, temp</td><td>3 each</td></tr>
                            <tr><td>Communications</td><td>Network switches, fibre</td><td>2 switches, 50m fibre</td></tr>
                            <tr><td>Consumables</td><td>Filters, sealants, labels</td><td>6-month supply</td></tr>
                        </tbody>
                    </table>
                </div>
                <div>
                    <h3>Replenishment Lead Times</h3>
                    <table>
                        <thead><tr><th>Part Type</th><th>Source</th><th>Lead Time</th></tr></thead>
                        <tbody>
                            <tr><td>Consumables</td><td>Local / Poland</td><td>1&ndash;2 weeks</td></tr>
                            <tr><td>Sensors / Fuses</td><td>Poland warehouse</td><td>3&ndash;4 weeks</td></tr>
                            <tr><td>Control boards</td><td>Poland / Linyang</td><td>4&ndash;6 weeks</td></tr>
                            <tr><td>Power modules</td><td>Linyang China</td><td>6&ndash;8 weeks</td></tr>
                            <tr><td>Battery modules</td><td>Linyang China</td><td>8&ndash;12 weeks</td></tr>
                        </tbody>
                    </table>
                    <div class="alert alert-info" style="margin-top: 15px;">
                        <div class="alert-title">CRITICAL PARTS RULE</div>
                        <p style="font-size: 11px; margin: 0; color: var(--dark);">Any part with lead time &gt;4 weeks must be stocked locally. Parts consumed from local stock must be reordered within 24 hours. Monthly inventory audit is mandatory.</p>
                    </div>
                </div>
            </div>
        </section>

        <!-- ======================= TOOLS & EQUIPMENT ======================= -->
        <section class="section">
            <h2>Tools &amp; Equipment</h2>
            <p class="section-subtitle">Standard loadout for night and day crew vehicles</p>

            <div class="three-col">
                <div class="process-box">
                    <div class="process-title"><span class="process-number">1</span> Electrical Testing</div>
                    <table>
                        <tr><td>Fluke 87V Multimeter</td><td>2</td></tr>
                        <tr><td>Megger MIT485 (1kV)</td><td>1</td></tr>
                        <tr><td>Fluke Ti450 Thermal Camera</td><td>1</td></tr>
                        <tr><td>Fluke 1630-2 Ground Tester</td><td>1</td></tr>
                        <tr><td>Torque Wrench Set</td><td>1</td></tr>
                        <tr><td>Lockout/Tagout Kit</td><td>2</td></tr>
                    </table>
                </div>
                <div class="process-box">
                    <div class="process-title"><span class="process-number">2</span> Safety Equipment</div>
                    <table>
                        <tr><td>HV Insulated Gloves</td><td>4 pairs</td></tr>
                        <tr><td>Arc Flash PPE (Cat 2)</td><td>2 sets</td></tr>
                        <tr><td>Safety Helmets</td><td>4</td></tr>
                        <tr><td>First Aid Kit</td><td>1</td></tr>
                        <tr><td>Fire Extinguisher (CO2)</td><td>1</td></tr>
                        <tr><td>Insulated Mats</td><td>2</td></tr>
                    </table>
                </div>
                <div class="process-box">
                    <div class="process-title"><span class="process-number">3</span> IT &amp; Communications</div>
                    <table>
                        <tr><td>Laptop (Linyang SW)</td><td>2</td></tr>
                        <tr><td>Ethernet Cable (50m)</td><td>2</td></tr>
                        <tr><td>USB&ndash;RS485 Converter</td><td>2</td></tr>
                        <tr><td>4G Hotspot</td><td>1</td></tr>
                        <tr><td>Two-Way Radios</td><td>4</td></tr>
                        <tr><td>Head Torches</td><td>4</td></tr>
                    </table>
                </div>
            </div>
        </section>

        <div class="page-break"></div>

        <!-- ======================= HEALTH & SAFETY ======================= -->
        <section class="section-gold">
            <h2>Health &amp; Safety</h2>
            <p style="font-size: 13px; margin-bottom: 25px; color: var(--dark);">Non-negotiable safety requirements for all field operations</p>

            <div class="two-col">
                <div>
                    <h3 style="color: var(--dark);">Mandatory Before Every Site Entry</h3>
                    <table>
                        <tr><td>1</td><td>Dynamic risk assessment completed</td></tr>
                        <tr><td>2</td><td>Correct PPE donned (HV gloves, arc flash, helmet)</td></tr>
                        <tr><td>3</td><td>Weather conditions verified (no rain/fog for container opening)</td></tr>
                        <tr><td>4</td><td>Buddy system &mdash; minimum 2 engineers for night work</td></tr>
                        <tr><td>5</td><td>Isolation procedure confirmed (MSDs disconnected)</td></tr>
                        <tr><td>6</td><td>Zero-voltage verification with calibrated meter</td></tr>
                        <tr><td>7</td><td>LOTO applied to all energy sources</td></tr>
                        <tr><td>8</td><td>Emergency contact numbers confirmed</td></tr>
                    </table>
                </div>
                <div>
                    <h3 style="color: var(--dark);">Night Work Additional Rules</h3>
                    <table>
                        <tr><td>1</td><td>Always work in pairs &mdash; no solo night work</td></tr>
                        <tr><td>2</td><td>Check-in call to base at 01:00 and 04:00</td></tr>
                        <tr><td>3</td><td>Vehicle positioned for rapid exit</td></tr>
                        <tr><td>4</td><td>Adequate lighting &mdash; head torches + work lights</td></tr>
                        <tr><td>5</td><td>Fatigue management &mdash; max 3 consecutive night shifts</td></tr>
                        <tr><td>6</td><td>Mandatory 8-hour rest before next day shift</td></tr>
                        <tr><td>7</td><td>Emergency services pre-programmed in phone</td></tr>
                        <tr><td>8</td><td>Site security access codes verified pre-departure</td></tr>
                    </table>
                </div>
            </div>

            <div class="alert alert-critical" style="margin-top: 20px;">
                <div class="alert-title" style="color: var(--dark);">LETHAL VOLTAGE WARNING</div>
                <p style="font-size: 11px; margin: 0; color: var(--dark);">Lethal voltages (up to 1,497.6V DC) are present inside BESS containers at all times. Wait 5 minutes after power disconnect before any work. Always use a standard voltmeter to confirm zero voltage. Follow Linyang User Manual safety procedures without exception.</p>
            </div>
        </section>

        <!-- ======================= DSO COMPLIANCE ======================= -->
        <section class="section-dark">
            <h2>DSO Compliance Workflow</h2>
            <p class="section-subtitle">Regulatory reporting obligations to EAC, TSOC, and CERA</p>

            <div class="two-col">
                <div>
                    <h3>Notification Requirements</h3>
                    <table>
                        <thead><tr><th>Event</th><th>Notify</th><th>Timeframe</th></tr></thead>
                        <tbody>
                            <tr><td>Planned maintenance outage</td><td>DSO (EAC)</td><td>7 days in advance</td></tr>
                            <tr><td>Emergency outage</td><td>DSO (EAC)</td><td>Immediately</td></tr>
                            <tr><td>System fault</td><td>DSO (EAC)</td><td>Within 24 hours</td></tr>
                            <tr><td>Protection trip</td><td>DSO (EAC)</td><td>Within 48 hours</td></tr>
                            <tr><td>SCADA comm loss &gt;4 hrs</td><td>DSO (EAC)</td><td>Immediately</td></tr>
                        </tbody>
                    </table>
                </div>
                <div>
                    <h3>Annual Compliance Tests</h3>
                    <table>
                        <thead><tr><th>Test</th><th>Standard</th><th>Pass Criteria</th></tr></thead>
                        <tbody>
                            <tr><td>Protection relay test</td><td>DSO settings</td><td>All relays trip per settings</td></tr>
                            <tr><td>Ground resistance</td><td>IEC 60364</td><td>&le;4&Omega;</td></tr>
                            <tr><td>Insulation resistance</td><td>Megger</td><td>&gt;1M&Omega;</td></tr>
                            <tr><td>Fire system test</td><td>UL 9540A</td><td>All systems functional</td></tr>
                            <tr><td>SCADA signals</td><td>IEC 60870-5-104</td><td>All signals reporting</td></tr>
                            <tr><td>Power quality</td><td>PQDIF/COMTRADE</td><td>Within DSO limits</td></tr>
                        </tbody>
                    </table>
                </div>
            </div>
        </section>

        <!-- ======================= COMMUNICATION ======================= -->
        <section class="section">
            <h2>Communication Protocols</h2>
            <p class="section-subtitle">Internal and external communication standards</p>

            <div class="two-col">
                <div>
                    <h3>Internal Communication</h3>
                    <table>
                        <thead><tr><th>Channel</th><th>Use For</th></tr></thead>
                        <tbody>
                            <tr><td><strong>Two-Way Radio</strong></td><td>Night crew on-site communication</td></tr>
                            <tr><td><strong>WhatsApp Group</strong></td><td>Daily ops updates, shift handover</td></tr>
                            <tr><td><strong>Email</strong></td><td>Formal reports, client correspondence</td></tr>
                            <tr><td><strong>Phone</strong></td><td>Urgent escalation, emergency only</td></tr>
                            <tr><td><strong>SCADA Platform</strong></td><td>Remote diagnostics with Poland NOC</td></tr>
                        </tbody>
                    </table>
                </div>
                <div>
                    <h3>Client Communication</h3>
                    <table>
                        <thead><tr><th>Situation</th><th>Response Time</th></tr></thead>
                        <tbody>
                            <tr><td>Critical alert notification</td><td>30 minutes</td></tr>
                            <tr><td>Major fault update</td><td>2 hours</td></tr>
                            <tr><td>General enquiry</td><td>1 business day</td></tr>
                            <tr><td>Monthly report delivery</td><td>Per LTSA schedule</td></tr>
                            <tr><td>Outage resolution confirmation</td><td>Within 1 hour of resolution</td></tr>
                        </tbody>
                    </table>
                </div>
            </div>
        </section>

        <!-- ======================= DOCUMENT CONTROL ======================= -->
        <section class="section-gray">
            <h2>Document Control</h2>
            <p class="section-subtitle">Version history and approval</p>

            <table>
                <thead><tr><th>Version</th><th>Date</th><th>Author</th><th>Changes</th></tr></thead>
                <tbody>
                    <tr><td>1.0</td><td>February 2026</td><td>Alexander Papacosta</td><td>Initial release</td></tr>
                </tbody>
            </table>

            <div class="two-col" style="margin-top: 20px;">
                <div>
                    <h3>Related Documents</h3>
                    <table>
                        <tr><td>Employee Service Manual</td><td>LCY-SVC-001</td></tr>
                        <tr><td>BESS Service Team Profile</td><td>LCY-COMPANY-PROFILE-FEB2026</td></tr>
                        <tr><td>Linyang Maintenance Manual</td><td>Power Atlantic 5MWh</td></tr>
                        <tr><td>Linyang User Manual</td><td>V2.0</td></tr>
                        <tr><td>LTSA Agreement</td><td>Per project</td></tr>
                    </table>
                </div>
                <div>
                    <h3>Approval</h3>
                    <table>
                        <tr><td><strong>Prepared By</strong></td><td>Alexander Papacosta</td></tr>
                        <tr><td><strong>Reviewed By</strong></td><td>Costas Hadjikyriacou</td></tr>
                        <tr><td><strong>Approved By</strong></td><td>Alexander Papacosta</td></tr>
                        <tr><td><strong>Classification</strong></td><td>Internal &mdash; Confidential</td></tr>
                        <tr><td><strong>Next Review</strong></td><td>August 2026</td></tr>
                    </table>
                </div>
            </div>
        </section>

        <section class="section" style="text-align:center; padding:30px 0 15px;">
            <p style="font-size:10px; color:var(--text-muted);">
                &copy; 2026 Lighthief. All rights reserved. NATO Certified Service Provider.<br>
                Exclusive Linyang BESS Distribution Partner
            </p>
        </section>

    </div>

    <script>
        window.addEventListener('beforeprint', () => document.body.classList.add('printing'));
        window.addEventListener('afterprint', () => document.body.classList.remove('printing'));
    </script>
</body>
</html>
