# BESS PROJECT INSURANCE — REQUEST FOR PROPOSAL
## Lighthief Cyprus Ltd → Marsh Specialty — Renewable Energy

---

| Field | Value |
|-------|-------|
| **Document Reference** | LCY-RFP-MARSH-BESS-2026 |
| **Version** | 1.0 |
| **Date** | 20 February 2026 |
| **From** | Lighthief Cyprus Ltd |
| **To** | Marsh Specialty — Renewable Energy Team (Europe / UK) |
| **Subject** | BESS Portfolio Construction & Project Insurance Program |
| **Portfolio Value** | ~€104,000,000 |
| **Response Due** | 14 March 2026 |

---

## EXECUTIVE SUMMARY

Lighthief Cyprus Ltd is the exclusive EPC contractor and O&M service provider for Linyang Battery Energy Storage Systems in Cyprus. We are constructing and commissioning **47 utility-scale BESS projects** totalling **863.5 MWh** with an aggregate EPC contract value of **~€104 million** across all five districts of Cyprus, with peak construction activity in Q2 2026.

We are seeking Marsh Specialty's expertise to design and place a **comprehensive construction and project insurance program** covering the full lifecycle of our BESS portfolio — from equipment arrival through construction, testing, commissioning, and the extended maintenance period.

This RFP covers **project-specific insurance lines only**. General business insurance (Employers' Liability, D&O, Motor, etc.) is being placed separately through a local Cyprus broker.

**Why Marsh:** We understand Marsh Specialty supports over 650 GW of renewable energy projects globally with 400+ dedicated specialists, and has specific expertise in BESS construction risk, thermal runaway modeling, and bespoke policy wording accepted by major lenders. We believe Marsh is best positioned to secure competitive terms for our LFP BESS portfolio in the London and specialist markets.

---

## 1. COMPANY & PROJECT OVERVIEW

### 1.1 Company Information

| Item | Details |
|------|---------|
| **Company Name** | Lighthief Cyprus Ltd |
| **Registration** | HE 477423 (Cyprus) |
| **TIN** | 60187188Q |
| **Business Activity** | EPC Contractor & O&M Service Provider — Battery Energy Storage Systems |
| **Operational Address** | 28 October Avenue 249, Lophitis Business Center 1, Office 201, 3035 Limassol, Cyprus |
| **OEM Partner** | Linyang (Jiangsu Linyang Energy Storage Technology Co., Ltd) — exclusive distributor for Cyprus |
| **Cell Manufacturer** | Eve Energy Co., Ltd (Linyang is a shareholder in Eve Energy) |
| **PCS Manufacturer** | Kehua Technology (BCS1250K-C, EN 50549-2 certified) |
| **Current Employees** | 5 (projected 10 within 12 months) |
| **Claims History** | NIL — no claims filed since incorporation |

### 1.2 Portfolio Scale

| Metric | Value |
|--------|-------|
| **Total Capacity** | 863.5 MWh |
| **Total Parks** | 47 (confirmed pricing) + 4 (pricing TBC) = 51 |
| **Total EPC Contract Value** | ~€92–104 Million |
| **Largest Single Project** | ~€10.6 Million (100 MWh) |
| **Typical Project Range** | €300,000 to €5,000,000 |
| **Battery Chemistry** | LFP (Lithium Iron Phosphate) — 100% of portfolio |
| **Districts** | Famagusta, Larnaca, Limassol, Nicosia, Paphos |
| **Client SPVs** | Multiple independent solar park project companies |

### 1.3 Project Values by Size Category

| Park Size | Count | Value Range (€) | Total Value (€) |
|-----------|-------|-----------------|-----------------|
| Small (4–5 MWh) | 8 | 500,000 – 700,000 | ~5,000,000 |
| Medium (7.5–15 MWh) | 18 | 900,000 – 1,800,000 | ~22,000,000 |
| Large (20–40 MWh) | 17 | 2,000,000 – 4,500,000 | ~52,000,000 |
| Extra Large (60–100 MWh) | 4 | 5,500,000 – 10,000,000 | ~25,000,000 |
| **TOTAL** | **47** | — | **~€104,000,000** |

### 1.4 Site Locations

| District | Parks | Est. Total Value (€) |
|----------|-------|---------------------|
| Nicosia | 30 | ~70,000,000 |
| Famagusta | 7 | ~15,000,000 |
| Limassol | 5 | ~12,000,000 |
| Paphos | 3 | ~3,000,000 |
| Larnaca | 2 | ~1,500,000 |
| **TOTAL** | **47** | **~€104,000,000** |

### 1.5 Equipment per Project (Typical)

| Equipment | Manufacturer | Approx. Value per Unit |
|-----------|-------------|----------------------|
| Battery Container (5 MWh, ~43 tonnes) | Linyang / Eve Energy cells | ~€400,000 |
| MV SKID (PCS + Transformer) | Linyang / Kehua | ~€200,000–400,000 |
| Cables & Accessories | Various | ~€3M total (portfolio) |
| Civil Works (foundations, fencing, access) | Subcontracted locally | ~€3M total (portfolio) |

---

## 2. CONSTRUCTION TIMELINE & PEAK EXPOSURE

### 2.1 Delivery Schedule

| Period | Parks | MWh | EPC Value (€) | Cumulative (€) |
|--------|-------|-----|---------------|----------------|
| **2025** (in progress) | 7 | 68 | €9,016,370 | €9,016,370 |
| **Q1 2026** | 2 | 25 | €3,322,940 | €12,339,310 |
| **Q2 2026** (peak) | 8 | 255 | €29,441,585 | €41,780,895 |
| **Q3 2026** | 3 | 50 | €6,066,240 | €47,847,135 |
| **Q4 2026** | 3 | 170 | €17,992,080 | €65,839,215 |
| **2027** | 1 | 20 | €2,258,900 | €68,098,115 |
| **TBC** | 18 | 183.5 | €23,935,922 | €92,034,037 |
| **TOTAL** | **42+** | **771.5+** | **€92,034,037** | — |

### 2.2 Peak Construction Exposure

| Quarter | New Value at Risk | Active Construction* | Peak Exposure |
|---------|-------------------|---------------------|---------------|
| Q4 2025 | €9.0M | €9.0M | €9.0M |
| Q1 2026 | €3.3M | €12.3M | €12.3M |
| **Q2 2026** | **€29.4M** | **€41.8M** | **€41.8M** |
| Q3 2026 | €6.1M | €35.0M | €35.0M |
| Q4 2026 | €18.0M | €24.1M | €24.1M |
| Q1 2027 | €2.3M | €20.3M | €20.3M |

*Assumes 6-month construction period per project. **Peak exposure: €41.8M in Q2 2026.**

---

## 3. INSURANCE LINES REQUESTED

### Overview

| # | Coverage | Limit / Structure | Priority |
|---|----------|-------------------|----------|
| 1 | **Construction All Risks (CAR)** | €50M any one project / €104M aggregate | CRITICAL |
| 2 | **Erection All Risks (EAR)** | Combined with CAR | CRITICAL |
| 3 | **Delay in Start-Up (DSU)** | 12-month indemnity period | HIGH |
| 4 | **Third Party Liability** | €5M per occurrence / €10M aggregate | HIGH |
| 5 | **Inland Transit** | €2M per shipment / €10M aggregate | HIGH |
| 6 | **Professional Indemnity** | €2M per claim / €5M aggregate | HIGH |
| 7 | **Environmental / Pollution Liability** | €1M per occurrence / €2M aggregate | MEDIUM |
| 8 | **Sabotage & Terrorism** | Aligned with CAR/EAR limits | MEDIUM |
| 9 | **Cyber Liability** | €500K (SCADA/EMS systems) | MEDIUM |
| 10 | **Product Liability** (Lighthief scope) | €5M | MEDIUM |

> **Not included in this RFP:** Employers' Liability, D&O, Motor, Key Person, Legal Expenses, Property — these will be placed locally in Cyprus.

> **Not required:** Marine Cargo — all equipment purchased CIF Limassol (Incoterms® 2020). Sea voyage insurance is Linyang's (seller) responsibility.

---

### 3.1 CONSTRUCTION ALL RISKS (CAR) / ERECTION ALL RISKS (EAR)

| Item | Requirement |
|------|-------------|
| **Structure** | Single Annual Policy with Declaration Basis |
| **Sum Insured (Any One Project)** | €50,000,000 |
| **Aggregate Limit** | €104,000,000 |
| **Period** | 1 April 2026 – 31 March 2027 (renewable) |
| **Extended to** | 31 March 2028 (for 2027 projects) |
| **Basis** | Declarations — new projects reported monthly |
| **Premium** | Deposit + adjustable based on declarations |
| **Defects Clause** | **LEG3/06 REQUIRED** |
| **Maintenance Period** | 24 months post-PAC |
| **Peak Exposure** | €41.8M (Q2 2026) |

**Material Damage Coverage:**
- All equipment during erection and installation
- BESS containers, PCS/inverters, MV transformers, switchgear
- Cabling, grounding, civil works
- Testing and commissioning (hot testing, grid synchronisation)
- Existing property at site (PV installations) — €1M per occurrence

**Special CAR/EAR Requirements:**
- LFP lithium battery coverage — **no lithium/battery exclusion**
- LEG3/06 defects clause (broadest cover — see justification below)
- Fire and explosion coverage for battery thermal events
- No exclusion for electrical/mechanical breakdown during testing
- Coverage for DSO-mandated testing requirements
- Debris removal: 10% of loss
- Professional fees for reinstatement: €100,000
- Sub-contractor coverage included
- Lighthief named as insured; clients as additional insured per project

**Why LEG3/06 for BESS:**

| Clause | Coverage | BESS Suitability |
|--------|----------|-----------------|
| LEG1 | Resultant damage only — excludes defective item | Inadequate — defective battery module could damage adjacent modules |
| LEG2 | Resultant damage + making good, but only during construction | Partial — misses post-commissioning discovery |
| **LEG3** | **Cost of making good defective part AND all resultant damage** | **Recommended — broadest cover for high-value BESS** |

---

### 3.2 DELAY IN START-UP (DSU)

| Item | Requirement |
|------|-------------|
| **Indemnity Period** | 12 months |
| **Revenue at Risk** | €150–300 per MWh/year (curtailment avoidance revenue) |
| **Trigger** | Material damage covered under CAR/EAR causing delay to COD |
| **Waiting Period** | 30 days |
| **Basis** | Linked to CAR/EAR — same insurer |

**Exposure:** Lighthief's EPC contracts include delay LDs of 0.1–0.2% per day, capped at 10% of contract value. A material damage event causing 60+ days delay on a €5M project exposes Lighthief to ~€500K in delay LDs.

---

### 3.3 THIRD PARTY LIABILITY (Construction Phase)

| Item | Requirement |
|------|-------------|
| **Bodily Injury** | €5,000,000 per occurrence |
| **Property Damage** | €5,000,000 per occurrence |
| **Aggregate** | €10,000,000 annual |
| **Scope** | All construction activities, site visits, completed operations |

---

### 3.4 INLAND TRANSIT / GOODS IN TRANSIT

| Item | Requirement |
|------|-------------|
| **Sum Insured** | €2,000,000 per shipment / €10,000,000 annual aggregate |
| **Route** | Port of Limassol → 47 project sites across 5 districts |
| **Cargo** | BESS containers (~43 tonnes), MV SKID, cables, switchgear |
| **Coverage** | All risks: loading/unloading, temporary port storage, inland heavy haulage |
| **Frequency** | ~60–80 shipments/year |
| **Vehicles** | Third-party haulage (low-loader heavy transport) |

> Marine cargo (China → Limassol) is NOT required — covered by Linyang under CIF Incoterms® 2020.

---

### 3.5 PROFESSIONAL INDEMNITY

| Item | Requirement |
|------|-------------|
| **Limit per Claim** | €2,000,000 |
| **Annual Aggregate** | €5,000,000 |
| **Retroactive Date** | Unlimited (or inception date) |
| **Run-Off** | 6 years |
| **Services** | EPC design, system integration, grid connection consulting, project management, feasibility studies |

---

### 3.6 ENVIRONMENTAL / POLLUTION LIABILITY

| Item | Requirement |
|------|-------------|
| **Limit** | €1,000,000 per occurrence / €2,000,000 aggregate |
| **Scenarios** | Electrolyte leak, coolant spill, soil contamination, fire suppression water runoff |

---

### 3.7 SABOTAGE & TERRORISM

| Item | Requirement |
|------|-------------|
| **Limit** | Aligned with CAR/EAR per-project limit |
| **Coverage** | Physical damage + business interruption |
| **Context** | 47 BESS sites across rural Cyprus, limited physical security during construction |

---

### 3.8 CYBER LIABILITY

| Item | Requirement |
|------|-------------|
| **Limit** | €500,000 |
| **Systems at Risk** | Voltus SCADA/EMS (24/7 monitoring of 47 sites), BMS remote access, client portals |
| **Regulations** | GDPR, NIS2 Directive (critical energy infrastructure) |

---

### 3.9 PRODUCT LIABILITY (Lighthief Scope)

| Item | Requirement |
|------|-------------|
| **Limit** | €5,000,000 |
| **Scope** | Lighthief-installed components only (cabling, grounding, civil works, auxiliary electrical) |

> OEM product defects are covered by Linyang's €5M product liability (AXA) and full manufacturing defect indemnification.

---

## 4. BESS RISK PROFILE — UNDERWRITING INFORMATION

### 4.1 Battery Technology & Certifications

| Item | Detail |
|------|--------|
| **Chemistry** | LFP (Lithium Iron Phosphate) — inherently thermally stable |
| **Cell Manufacturer** | Eve Energy (314Ah LFP cells) — Linyang is a shareholder |
| **System Integrator** | Linyang (Jiangsu Linyang Energy Storage Technology Co., Ltd) |
| **UL9540A** | **PASSED — no thermal propagation between modules** |
| **IEC 62619** | Certified — secondary lithium cells safety |
| **IEC 63056** | Certified — ESS safety requirements |
| **IEC 62933-5-2** | In progress — grid ESS safety |
| **UN 38.3** | Certified — transport safety |
| **UL 94 V-0** | Certified — fire retardant materials |
| **EN 50549-2** | Certified — Kehua PCS grid connection |
| **FM 5-33** | Compliance assessed — lithium-ion ESS loss prevention |
| **NFPA 855** | Design aligned with ESS installation safety standard |

### 4.2 Fire Protection & Detection (Per Container)

| System | Detail |
|--------|--------|
| **Fire Suppression** | Integrated aerosol fire suppression (automatic activation) |
| **Gas Detection** | H₂ and CO gas concentration monitoring per container |
| **Smoke Detection** | Multi-zone smoke detection per container |
| **Heat Detection** | Thermal sensors per cell and per module |
| **BMS** | Real-time cell-level voltage, temperature, and current monitoring; automatic shutdown on anomaly |
| **Ventilation** | Forced ventilation with gas concentration monitoring to prevent explosive gas accumulation |
| **Enclosure** | IP55 rated, C5 corrosion protection (coastal/industrial standard for all Cyprus sites) |

### 4.3 Site Layout & Separation Distances

| Measure | Detail |
|---------|--------|
| **Container Spacing** | Minimum 6m between BESS containers (exceeds FM 5-33 and typical insurer 4.5m minimum) |
| **Infrastructure Separation** | BESS at safe distance from MV transformers, substations, PV arrays |
| **Fire Break Strategy** | "Let it burn" viable — individual container will not propagate to adjacent units at 6m spacing |
| **PV Separation** | BESS routed to grid separately from PV — no single point of failure |
| **Fire Access** | Minimum 4m access roads for emergency vehicles around all BESS installations |
| **PML Reduction** | 6m spacing significantly reduces Probable Maximum Loss vs industry-standard 3m spacing |

### 4.4 Emergency Response

| Measure | Detail |
|---------|--------|
| **Emergency Plans** | Site-specific plans for all 47 parks |
| **Fire Brigade** | Pre-incident plans shared with local services; LFP-specific response protocols |
| **24/7 Monitoring** | Voltus SCADA + Lighthief NOC; critical alerts escalated within 1 hour |
| **On-Site Response** | 5 dedicated BESS field engineers; maximum 90 minutes to any site in Cyprus |
| **Water Cooling** | Recommended for thermal event containment (per LEARISK and NFPA 855) |

### 4.5 Risk Assessment Summary

| Risk Factor | Assessment | Detail |
|-------------|------------|--------|
| **Fire / Thermal Runaway** | LOW | LFP chemistry, UL9540A no-propagation, 6m spacing, gas detection |
| **Installation Risk** | LOW | OEM (Linyang) factory-trained technicians perform all equipment installation |
| **Professional Risk** | MEDIUM | EPC design, coordination, grid connection |
| **Transit Risk** | MEDIUM | ~43 tonne containers, heavy haulage on Cyprus roads |
| **Electrical Risk** | MEDIUM | MV/LV installation, grid connection at 22kV/33kV |
| **Natural Catastrophe** | LOW | Seismic Zone 2 (moderate), low flood risk (elevated sites), no wildfire history |
| **Explosive Gas** | LOW | Forced ventilation + H₂/CO monitoring prevents accumulation |

### 4.6 Upstream Insurance (Linyang OEM)

| Coverage | Limit | Insurer | Scope |
|----------|-------|---------|-------|
| Product Liability | €5,000,000 | AXA | Manufacturing defects in all OEM equipment |
| Professional Indemnity | €2,000,000 | — | OEM design/engineering errors |
| Manufacturing Defect Indemnity | Full indemnification | Contractual | All claims from manufacturing defects — Lighthief indemnified |
| Warranty Reserve | ~1.9% of system value/year | On Linyang books | Long-term warranty claims fund |

> Lighthief is contractually indemnified by Linyang for all manufacturing defects. Lighthief's insurance does NOT need to cover OEM product defects.

---

## 5. SUPPLY CHAIN & CONTRACTUAL STRUCTURE

### 5.1 Supply Chain

```
EVE ENERGY (Cell Mfr) + KEHUA (PCS Mfr)
          │
          ▼
    LINYANG — OEM / System Integrator (Nanjing, China)
          │   Manufactures BESS containers
          │   Performs equipment installation & commissioning
          │
    Distribution Agreement + Sales Agreement (CIF Limassol)
          │
          ▼
    LIGHTHIEF — EPC Contractor + O&M Provider (Limassol, Cyprus)
          │   Exclusive Linyang distributor for Cyprus
          │   Civil works, cabling, grounding, project management
          │
    EPC Agreement + LTSA (per project)
          │
          ▼
    CLIENT SPV — Solar park owner / developer / investor
```

### 5.2 Warranty Responsibility Split

| Scope | Warranted By | Period |
|-------|-------------|--------|
| Battery containers, PCS, BMS, cooling, fire suppression | **Linyang (OEM)** | 5 years from PAC (extendable to 15) |
| OEM installation & commissioning workmanship | **Linyang (OEM)** | 5 years from PAC |
| Civil works, foundations, site preparation | **Lighthief (EPC)** | 2 years from PAC |
| AC/DC cabling, grounding (Lighthief-installed) | **Lighthief (EPC)** | 2 years from PAC |
| Fencing, access roads, site infrastructure | **Lighthief (EPC)** | 2 years from PAC |

### 5.3 EPC Contract Key Terms

| Term | Detail |
|------|--------|
| **Contract Price** | Per project (€300K–€10.6M) |
| **Payment** | 30% advance / 55% pre-shipment / 10% PAC / 5% retention until FAC |
| **Delay LDs** | 0.1%/day (days 1–30), 0.15%/day (31–60), 0.2%/day (61+), capped at 10% |
| **Liability Cap** | 100% of Contract Price (excludes OEM manufacturing defects) |
| **Delivery** | CIF Limassol (Incoterms® 2020) — Linyang to Lighthief |

---

## 6. SUBCONTRACTOR REQUIREMENTS

| Insurance | Minimum Limit |
|-----------|---------------|
| Employers' Liability | Statutory |
| Public Liability | €2,000,000 (€5,000,000 for projects >€5M) |
| Professional Indemnity (if applicable) | €1,000,000 |
| Inland Transit (if transporting equipment) | €500,000 |

Certificates of Insurance required before work commences. Lighthief to be named as additional insured.

---

## 7. PRICING TEMPLATE

| Coverage | Limit / Structure | Premium (€) | Deductible (€) | Insurer / Syndicate |
|----------|-------------------|-------------|----------------|---------------------|
| CAR/EAR (LEG3, declaration basis) | €50M per project / €104M agg. | | | |
| Delay in Start-Up (DSU) | 12-month indemnity | | | |
| Third Party Liability (construction) | €5M per occ. / €10M agg. | | | |
| Inland Transit | €2M per shipment / €10M agg. | | | |
| Professional Indemnity | €2M per claim / €5M agg. | | | |
| Environmental / Pollution | €1M per occ. / €2M agg. | | | |
| Sabotage & Terrorism | Per CAR/EAR limits | | | |
| Cyber Liability | €500K | | | |
| Product Liability (Lighthief scope) | €5M | | | |
| **TOTAL** | — | **€** | — | — |

**Combined Construction Program Discount:** ☐ Yes — ___% ☐ No

**Multi-Year Discount (2 or 3 year):** ☐ Yes — ___% ☐ No

---

## 8. RESPONSE REQUIREMENTS

Please provide:

1. Premium quotation for each line (individual and combined program pricing)
2. Policy wording (draft or sample) — particularly CAR/EAR with LEG3
3. Full exclusions list — specifically any BESS / lithium battery / thermal runaway exclusions
4. Confirmation that **LFP lithium batteries are NOT excluded** from coverage
5. Confirmation of **LEG3/06 defects clause** availability
6. Deductible options (minimum and standard)
7. Payment terms (annual / quarterly / deposit + adjustable)
8. Multi-year discount options (2 and 3 year terms)
9. Claims handling process and typical response times
10. Insurer / syndicate financial strength rating (AM Best / S&P)
11. BESS project references and loss experience
12. Risk engineering services available (site surveys, PML modeling, NatCat analysis)
13. Capacity confirmation — ability to write full €104M program or co-insurance structure

---

## 9. DOCUMENTS AVAILABLE FOR UNDERWRITING

Available immediately upon request:

- [ ] Distribution Agreement with Linyang (exclusivity, indemnification, insurance)
- [ ] Sales Agreement template (warranty, CIF terms, payment milestones)
- [ ] EPC Agreement template (LDs, warranty, payment, liability cap)
- [ ] LTSA template (availability SLA, SOH guarantee, service tiers)
- [ ] Linyang product certifications (UL9540A, IEC 62619, IEC 63056, UN 38.3, FM 5-33)
- [ ] Project portfolio with delivery timeline and per-project values
- [ ] Site location map (all 47 parks with GPS coordinates by district)
- [ ] Typical site layout drawing (container spacing, fire access, PV separation)
- [ ] Financial statements (Lighthief Cyprus Ltd)
- [ ] Company registration documents (HE 477423)
- [ ] Warranties & Insurance Briefing (LCY-INS-BRIEF-FEB2026)
- [ ] CAR Insurance Timeline by quarter (LCY-CAR-TIMELINE-FEB2026)
- [ ] O&M Workflow Plan (team structure, SOPs, shift model, response times)
- [ ] Service Team Profile (engineer qualifications and Linyang training records)
- [ ] Emergency Response Plan (template)
- [ ] Linyang distribution certificate / exclusivity confirmation

---

## 10. TIMELINE

| Milestone | Date |
|-----------|------|
| **RFP Issued to Marsh** | **20 February 2026** |
| Marsh Questions / Clarifications | 7 March 2026 |
| **Proposal Due** | **14 March 2026** |
| Broker Selection | 21 March 2026 |
| Risk Engineering Survey (if required) | April 2026 |
| Policy Inception | 1 April 2026 (target) |
| First Project at Risk | Q1 2026 (already in progress) |
| **Peak Construction Exposure** | **Q2 2026 (~€41.8M)** |

---

## 11. CONTACT

### Lighthief Cyprus Ltd

**Alexander Papacosta** — Cyprus Director  
28 October Avenue 249, Lophitis Business Center 1, Office 201  
3035 Limassol, Cyprus

- Email: office@lighthief.com
- Phone: +357 99 164 158

### Send Proposals To:
- Email: office@lighthief.com
- Reference: **LCY-RFP-MARSH-BESS-2026**

### Marsh Specialty — Renewable Energy Contacts (from Marsh BESS publication):
- **Jan-Willem Hoogenboezem** (Europe) — jan-willem.hoogenboezem@marsh.com / +31 6 211 30 976
- **Jack Wieland** (UK) — jack.wieland@marsh.com / +44 739 2123 548
- **Robert Hale** (UK) — robert.hale@marsh.com / +44 738 8488 395

---

*Document prepared by: Lighthief Cyprus Ltd*  
*Classification: COMMERCIAL — CONFIDENTIAL*  
*For: Marsh Specialty — Renewable Energy Team*  
*Date: 20 February 2026*
