# EMPLOYEE SERVICE MANUAL
## Lighthief Cyprus Ltd – BESS Operations and Warranty Compliance

**Document Reference:** LCY-SVC-001
**Version:** 2.0
**Effective Date:** February 2026
**Classification:** Internal Use Only

---

## TABLE OF CONTENTS

1. Introduction and Purpose
2. OEM Warranty Terms Summary (Linyang)
3. LTSA Service Tier Requirements
4. Site Assessment and Installation Compliance
4A. **Installation Quality Assurance – Interface Ownership and Workmanship Protocols**
5. Warranty Claim Procedures
6. Maintenance Protocols
7. Documentation Requirements
8. Emergency Response Procedures
9. Spare Parts Management
10. Client Communication Standards
11. Compliance Checklists
12. Cyprus Regulatory Compliance
13. Reference Documents

---

## 1. INTRODUCTION AND PURPOSE

### 1.1 Purpose
This manual provides Lighthief Cyprus employees with comprehensive guidance on:
- Meeting OEM warranty requirements (Linyang Energy Storage)
- Fulfilling LTSA service obligations
- Proper documentation and claim procedures
- Compliance with contractual commitments

### 1.2 Scope
This manual applies to all employees involved in:
- Project installation and commissioning
- Operations and maintenance
- Customer service and support
- Warranty claim processing

### 1.3 Key Principle
**ALWAYS PROTECT THE WARRANTY.** Every action taken during installation, commissioning, and service must preserve the OEM warranty. Unauthorised modifications, improper handling, or inadequate documentation can void the warranty and expose Lighthief to significant liability.

---

## 2. OEM WARRANTY TERMS SUMMARY (LINYANG)

### 2.1 Warranty Provider
**Jiangsu Linyang Energy Storage Technology Co., Ltd**
- Sole entity responsible for warranty obligations
- Regional branches may be designated to provide services

**Reference:** Linyang Warranty Terms v2.pdf (LYCN/WI-3410)

### 2.2 Standard Warranty Periods

| Product | Standard Warranty |
|---------|------------------|
| Power Conversion System (PCS) | 5 years |
| Battery Container | 5 years |
| HVAC System | 5 years |
| Fire Suppression System (FSS) | 5 years |
| Transformer | 5 years |
| Medium Voltage Switchgear | 5 years |
| DC/AC Container/Enclosure | 5 years |
| Uninterruptible Power Supply (UPS) | 5 years |

### 2.3 Warranty Start Date

⚠️ **CRITICAL:** The warranty period starts on the EARLIER of:
1. **Commissioning date** (when PAC is issued); OR
2. **Six (6) months after shipment** from Linyang factory

**ACTION REQUIRED:** Track shipment dates carefully. If commissioning is delayed beyond 6 months from shipment, warranty will have already started!

### 2.4 Coastal Installation Restrictions

⚠️ **CYPRUS STANDARD: C5-RATED ENCLOSURE**

For all Cyprus installations, **C5-rated corrosion-protected enclosures are specified as standard**. This is mandatory due to Cyprus's island geography and coastal climate.

**WITHOUT C5-Rated Enclosure (non-Cyprus or expressly waived):**

| Distance from Sea | Warranty Impact |
|-------------------|-----------------|
| > 5 km | Full 5-year warranty |
| 2-5 km | **REDUCED to 2 years** (PCS, transformer, switchgear) |
| < 2 km | **WARRANTY VOID** (PCS, transformer, switchgear) |

**WITH C5-Rated Enclosure:**

| Distance from Sea | Warranty Impact |
|-------------------|-----------------|
| > 500 m | Full 5-year warranty |
| < 500 m | **REDUCED to 2 years** (PCS, transformer, switchgear) |

**PRE-INSTALLATION CHECKLIST:**
- [ ] Measure straight-line distance from site to nearest coastline
- [ ] Document distance with GPS coordinates and map reference
- [ ] **CYPRUS STANDARD:** C5-rated enclosure is included in ALL Cyprus quotations
- [ ] If site < 500m from sea, note 2-year warranty reduction for PCS/transformer/switchgear
- [ ] Record coastal distance in Quotation and project file

### 2.5 Warranty Conditions

The warranty applies ONLY if:

1. **Full Payment Made:** All amounts due must be paid
2. **Proper Use:** Products used per user manuals and maintenance guidelines
3. **Authorised Personnel:** Only Linyang-certified personnel perform service
4. **No Modifications:** No unauthorised modifications or repairs
5. **Serial Numbers Intact:** All serial numbers must be visible and unaltered

### 2.6 Warranty Exclusions (DO NOT SUBMIT CLAIMS FOR)

The following are NOT covered by warranty:
- ❌ Consumables and wear parts
- ❌ Cosmetic defects not affecting function
- ❌ Damage from improper transport, handling, or storage
- ❌ Installation not following Linyang manual
- ❌ Unauthorised commissioning, repair, or modification
- ❌ Natural disasters (floods, earthquakes, etc.)
- ❌ Biological damage or industrial chemical exposure
- ❌ Salt spray/corrosion exceeding specs
- ❌ Operation exceeding voltage, wind, snow specifications
- ❌ Human damage or accidents
- ❌ Third-party equipment damage
- ❌ Force majeure events

### 2.7 Warranty Termination Events

⚠️ **WARRANTY IMMEDIATELY TERMINATED IF:**

1. **Serial number altered or unidentifiable**
   - Never remove, cover, or damage serial number labels
   - Photograph all serial numbers during installation

2. **Access refused for inspection**
   - Always ensure client provides access for Linyang inspectors

3. **Product relocated without approval**
   - Never agree to relocation without Linyang written approval
   - Linyang must inspect new site before relocation

### 2.8 Linyang Liability Cap

**Linyang's maximum liability = 10% of product value**

This means if warranty claims exceed 10% of what was paid for defective products, Linyang is not obligated to pay more. Plan LTSA pricing accordingly.

---

## 3. LTSA SERVICE TIER REQUIREMENTS

### 3.1 Service Tier Summary

| Tier | Name | Key Features |
|------|------|--------------|
| A | Basic Monitoring & Maintenance | Monitoring + bi-annual visits |
| B | Comprehensive O&M | + Corrective maintenance, PCS/MVS |
| C | Full Service + Availability | + 97% availability guarantee, local spares |
| D | Premium + Performance | + SOH guarantee, cell augmentation |

### 3.2 Tier A Requirements

**Frequency:** Bi-annual (every 6 months)

| Task | Schedule | Owner |
|------|----------|-------|
| 24/7 Remote Monitoring | Continuous | Monitoring Team |
| Daily Data Review | Daily by 09:00 | Monitoring Team |
| Weekly Summary | Every Monday | Monitoring Team |
| Quarterly Remote Health Check | End of quarter | Technical Lead |
| Bi-Annual Maintenance Visit | Every 6 months | Service Team |
| Monthly Performance Report | 10th of month | O&M Manager |
| Quarterly Health Report | 15 days after quarter | O&M Manager |
| Annual Review Report | 30 days after anniversary | O&M Manager |

### 3.3 Tier B Additional Requirements

Everything in Tier A, plus:

| Task | Requirement |
|------|-------------|
| Corrective Maintenance | Respond to all faults |
| PCS Maintenance | Include in bi-annual visits |
| MVS Maintenance | Include in bi-annual visits |
| Emergency Response | 24-hour on-site for critical |

### 3.4 Tier C Additional Requirements

Everything in Tier A & B, plus:

| Requirement | Target |
|-------------|--------|
| Availability Guarantee | 97% annual |
| Scheduled Downtime Limit | Max 10 days (240 hours)/year |
| Local Spare Parts Warehouse | Maintain critical parts |
| Availability Reporting | Monthly calculation |
| Liquidated Damages | 5-20% fee reduction if missed |

**Availability Calculation:**
```
Availability (%) = [(8,760 - Unavailable Hours) / 8,760] x 100
```

**Excluded from Unavailable Hours:**
- Scheduled maintenance (max 240 hrs / 10 days per yr)
- Grid curtailment or unavailability
- Force Majeure
- Client-caused issues
- EMS failures
- Non-dispatch periods

### 3.5 Tier C Premium Requirements (Not Offered)

Everything in Tier A, B & C, plus:

| Requirement | Target |
|-------------|--------|
| SOH Guarantee | Per degradation curve |
| Annual SOH Testing | OEM-approved protocol |
| SOH Certificate | Issued annually |
| Module Replacement | Within 60 days (isolated) |
| Cell Augmentation | Within 120 days (systemic) |

**Guaranteed SOH Milestones (OEM Confirmed – Feb 2026 RFI):**
| Year | Min SOH | Status |
|------|---------|--------|
| 5 | 85% | ✅ Confirmed |
| 10 | 79.58% | ✅ Confirmed |
| 15 | 70% | ✅ Confirmed |

**Note:** The maximum SOH Guarantee period available from the OEM is fifteen (15) years. SOH Guarantees beyond Year 15 are not available. Values based on 1 cycle per day operation.

---

## 4. SITE ASSESSMENT AND INSTALLATION COMPLIANCE

### 4.1 Pre-Installation Site Assessment

**MANDATORY for every project:**

```
SITE ASSESSMENT FORM
═══════════════════════════════════════════════════════════════

Project: ________________     Date: ________________
Assessed By: ________________

LOCATION
Site Address: ________________________________
GPS Coordinates: Lat ________ Long ________

COASTAL PROXIMITY (CRITICAL)
Distance to nearest sea/coastline: ________ km/m
Measurement method: ☐ GPS  ☐ Google Maps  ☐ Survey
Evidence attached: ☐ Yes  ☐ No

ENCLOSURE TYPE
☐ C5-rated enclosure (CYPRUS STANDARD - always selected)
☐ Standard enclosure (non-Cyprus installations only)

WARRANTY IMPACT ASSESSMENT:
☐ Full 5-year warranty applies (site > 500m from sea)
☐ Reduced 2-year warranty (escalate to management)
☐ WARRANTY VOID - DO NOT PROCEED WITHOUT APPROVAL

ENVIRONMENTAL CONDITIONS
Ambient temperature range: ________ °C to ________ °C
Humidity range: ________ % to ________ %
Salt spray exposure: ☐ Low  ☐ Medium  ☐ High
Industrial chemical exposure: ☐ Yes  ☐ No

SITE ACCESS
24/7 access available: ☐ Yes  ☐ No
Security clearance required: ☐ Yes  ☐ No
Vehicle access to equipment: ☐ Yes  ☐ No

GRID CONNECTION
Grid voltage: ________ kV
Grid frequency: ________ Hz
DSO/TSO: ________________

Signed: ________________     Date: ________________
```

### 4.2 Installation Requirements

**TO PRESERVE WARRANTY:**

1. **Follow Linyang Installation Manual Exactly**
   - Do not deviate from documented procedures
   - Document any required variations in writing
   - Get Linyang written approval for any changes

2. **Serial Number Documentation**
   - Photograph every serial number during installation
   - Record all serial numbers in project file
   - Store photos in cloud backup

3. **Commissioning Authorization**
   - Only Linyang-certified personnel may commission
   - Document all commissioning personnel names and certifications
   - Complete Linyang commissioning checklist

4. **PAC Documentation**
   - Issue PAC only when system meets specifications
   - Record exact PAC date (warranty start trigger)
   - Obtain client signature

### 4.3 Storage Requirements

**Products awaiting installation must be stored per Linyang specifications:**

- Temperature: Per product manual (typically 0-40°C)
- Humidity: Per product manual (typically <85% RH)
- Protection from rain, dust, and direct sunlight
- Battery SOC: Maintain per Linyang guidelines
- Maximum storage: Track 6-month warranty trigger

---

## 4A. INSTALLATION QUALITY ASSURANCE – INTERFACE OWNERSHIP AND WORKMANSHIP PROTOCOLS

### 4A.1 Purpose and Scope

Industry data shows that over 50% of BESS system failures occur within the first two years of operation. These are not degradation failures — they are construction and workmanship defects. This section establishes mandatory protocols for every BESS installation to eliminate the most common root causes.

**Applies to:** All Lighthief staff involved in BESS installation supervision, commissioning, and handover. All subcontractors (civil, electrical) must be briefed on these requirements before works commence.

### 4A.2 Interface Ownership Matrix

**MANDATORY — Complete before construction starts on every project.**

Every physical interface between civil, electrical, and OEM scopes must be mapped to a single named person. The Interface Ownership Matrix must be completed, signed, and distributed to all parties before any site works begin.

```
INTERFACE OWNERSHIP MATRIX
═══════════════════════════════════════════════════════════════

Project: ________________     Date: ________________
Prepared by: ________________     Approved by: ________________

INTERFACE POINTS — Assign ONE named person per item:

CIVIL / ELECTRICAL INTERFACES
☐ Cable entry penetrations (container wall)
   Owner: ________________     Company: ________________

☐ Cable trench-to-container transition
   Owner: ________________     Company: ________________

☐ Foundation drainage at container base
   Owner: ________________     Company: ________________

☐ Earthing grid connection to container grounding
   Owner: ________________     Company: ________________

☐ Cable tray weather sealing
   Owner: ________________     Company: ________________

☐ Conduit seal at trench-to-container boundary
   Owner: ________________     Company: ________________

ELECTRICAL / OEM INTERFACES
☐ AC output terminations (PCS to external switchgear)
   Owner: ________________     Company: ________________

☐ MV cable terminations (transformer to park switchgear)
   Owner: ________________     Company: ________________

☐ Grounding bond (container to site earthing grid)
   Owner: ________________     Company: ________________

☐ BMS communication cable routing and termination
   Owner: ________________     Company: ________________

☐ EMS/SCADA signal cabling and fibre optic routing
   Owner: ________________     Company: ________________

☐ UPS power supply connection
   Owner: ________________     Company: ________________

CIVIL / OEM INTERFACES
☐ Container-to-foundation fixing points
   Owner: ________________     Company: ________________

☐ HVAC condensate drainage
   Owner: ________________     Company: ________________

☐ Fire suppression system exhaust routing
   Owner: ________________     Company: ________________

☐ Container door clearance and access path
   Owner: ________________     Company: ________________

ALL PARTIES ACKNOWLEDGED:
Civil Contractor: ________________     Date: ________
Electrical Contractor: ________________     Date: ________
Project Manager: ________________     Date: ________
```

### 4A.3 Torque Witness Protocol

**MANDATORY — Non-negotiable for all BESS installations.**

Every critical electrical connection must be torqued to OEM specification, witnessed, marked, photographed, and logged. This protocol eliminates approximately 30% of early-life electrical failures.

**Critical connections requiring torque witness:**
- All busbar connections (DC and AC)
- MV cable terminations
- Grounding/bonding connections
- PCS output terminals
- Transformer connections
- All connections carrying more than 100A

**Procedure:**

| Step | Action | Responsible |
|------|--------|-------------|
| 1 | Verify OEM torque specification for each connection type | Project Engineer |
| 2 | Verify torque wrench is calibrated (certificate within 12 months) | Installing Electrician |
| 3 | Apply torque to OEM specification | Installing Electrician |
| 4 | Witness confirms correct torque applied | Witness (separate person) |
| 5 | Apply torque-indicating paint stripe across bolt/nut | Installing Electrician |
| 6 | Photograph connection showing torque mark and bolt ID | Installing Electrician |
| 7 | Log in Torque Register with timestamp | Project Engineer |

```
TORQUE VERIFICATION REGISTER
═══════════════════════════════════════════════════════════════

Project: ________________     Date: ________________

| # | Connection ID | Location | OEM Spec (Nm) | Applied (Nm) | Wrench S/N | Installer | Witness | Photo Ref |
|---|---------------|----------|---------------|--------------|------------|-----------|---------|-----------|
|   |               |          |               |              |            |           |         |           |

Torque wrench calibration certificate attached: ☐ Yes
Calibration valid until: ________________

Installer signature: ________________     Date: ________
Witness signature: ________________     Date: ________
Project Engineer: ________________     Date: ________
```

### 4A.4 Cable Entry and Water Ingress Prevention

**MANDATORY — Every cable entry is an interface point requiring specific attention.**

Cable entries are the most common point of water ingress in containerised BESS installations. Every cable penetration must be sealed, tested, and photographed.

**Requirements:**
1. All cable entries must use IP67-rated cable glands sized for the actual cable diameter
2. No daylight visible through any cable penetration when viewed from inside the container
3. External drip loops mandatory on all cables entering from above
4. Fire-rated sealant applied to all unused cable entry knockouts
5. Weather hoods installed over cable entry panels on container exterior

**Prohibited practices:**
- Using foam or silicone as the primary cable entry seal
- Leaving unused knockouts open "for future use"
- Routing cables upward into container entries without drip loops
- Using cable glands smaller or larger than the cable diameter

### 4A.5 Grounding and Bonding Verification

**MANDATORY — Grounding defects are a safety and warranty risk.**

**Requirements per OEM specification:**
1. Star-configuration grounding from each container to the site earthing grid (daisy-chaining prohibited)
2. All grounding connections on bare metal — paint, oxidation, and coatings removed at contact surface
3. Anti-oxidation compound applied to all copper-aluminium junctions
4. Grounding resistance measured and recorded: must be ≤ 4 ohms
5. Equipotential bonding between all metallic parts within 2m of the container verified

```
GROUNDING VERIFICATION RECORD
═══════════════════════════════════════════════════════════════

Project: ________________     Container ID: ________________
Date: ________________     Engineer: ________________

CONFIGURATION
☐ Star-configuration from container to earthing grid (NOT daisy-chained)
☐ All contact surfaces cleaned to bare metal
☐ Anti-oxidation compound applied at dissimilar metal junctions
☐ Bonding conductors correctly sized per design

MEASUREMENTS
Container ground resistance: ________ Ω (must be ≤ 4Ω)
Equipotential bonding continuity: ☐ Pass  ☐ Fail

PHOTOGRAPHIC EVIDENCE
☐ Each grounding connection photographed
☐ Earthing grid connection point photographed
☐ Test instrument reading photographed

Engineer: ________________     Date: ________
```

### 4A.6 Pre-Energisation Walk-Down

**MANDATORY — Conducted BEFORE any load is applied to the system.**

This is not a punch list review. It is a structured, interface-by-interface inspection conducted with the named owner of each interface point present. No energisation until all items are signed off.

**Walk-down scope:**
1. Every item in the Interface Ownership Matrix inspected by its named owner
2. All torque register entries verified against physical markings
3. All cable entries inspected for seal integrity
4. All grounding bonds verified
5. Drainage paths checked for blockage
6. All container door seals verified
7. Fire suppression system armed and confirmed
8. All serial numbers verified against register
9. Thermal imaging baseline of all connections in de-energised state

```
PRE-ENERGISATION WALK-DOWN SIGN-OFF
═══════════════════════════════════════════════════════════════

Project: ________________     Date: ________________
Container(s): ________________

☐ Interface Ownership Matrix — all items inspected by named owners
☐ Torque Register — all entries verified against physical markings
☐ Cable entries — all sealed, glands tight, drip loops present
☐ Grounding — star configuration verified, resistance ≤ 4Ω
☐ Drainage — no pooling at container base or cable trays
☐ Door seals — no curl, full contact around perimeter
☐ Fire suppression — armed, pressure OK
☐ Serial numbers — all verified against register
☐ Thermal baseline — IR images taken of all connection points
☐ BMS communication — all modules reporting

DEFECTS FOUND (must be resolved before energisation):
1. ________________________________________________
2. ________________________________________________
3. ________________________________________________

RESOLUTION CONFIRMED:
1. ☐ Resolved     By: ________________     Date: ________
2. ☐ Resolved     By: ________________     Date: ________
3. ☐ Resolved     By: ________________     Date: ________

ENERGISATION APPROVED:
Project Manager: ________________     Date: ________
Technical Lead: ________________     Date: ________
```

### 4A.7 48-Hour Thermal Soak Test

**MANDATORY — Conducted AFTER energisation, BEFORE PAC issuance.**

Cold-check torque verification catches approximately 70% of loose connections. The remaining 30% only manifest once thermal expansion cycles begin. The 48-hour soak test catches these before handover.

**Procedure:**
1. System operates under full charge/discharge cycles for 48 continuous hours
2. Thermal imaging of all critical connections at three intervals:
   - Hour 0 (baseline, after first energisation)
   - Hour 24 (after one full day of cycling)
   - Hour 48 (end of test)
3. Any connection showing temperature rise > 10°C above adjacent connections is flagged
4. Flagged connections are de-energised, re-torqued, and re-tested
5. Test results documented with IR images and recorded in project file

**Acceptance criteria:**
- No connection exceeds OEM-specified maximum temperature
- No connection shows > 10°C differential from adjacent connections
- No intermittent BMS communication faults during test period
- HVAC system maintains container temperature within specification throughout

```
48-HOUR THERMAL SOAK TEST RECORD
═══════════════════════════════════════════════════════════════

Project: ________________     Container: ________________
Test Start: ________________     Test End: ________________
Engineer: ________________

THERMAL IMAGING RESULTS

Hour 0 (Baseline):
Hottest connection: ________ °C     Location: ________________
Ambient temperature: ________ °C

Hour 24:
Hottest connection: ________ °C     Location: ________________
Ambient temperature: ________ °C

Hour 48:
Hottest connection: ________ °C     Location: ________________
Ambient temperature: ________ °C

CONNECTIONS FLAGGED FOR REWORK:
| Connection ID | Temp (°C) | Differential | Action Taken | Re-test Result |
|---------------|-----------|--------------|--------------|----------------|
|               |           |              |              |                |

SYSTEM PERFORMANCE DURING TEST:
☐ BMS communication stable throughout (no dropouts)
☐ HVAC maintained temperature within spec
☐ No protection trips during test
☐ All containers completed full charge/discharge cycles

TEST RESULT: ☐ PASS     ☐ FAIL (rework and re-test required)

Engineer: ________________     Date: ________
```

### 4A.8 As-Built Drainage Verification

**MANDATORY — Completed BEFORE energisation.**

Drainage failures are invisible until the first heavy rain. In Cyprus, summer installations may not see significant rainfall for 4–6 months — well past the point where civil works crews have demobilised. Verify drainage before energisation, not after the first winter.

**Test procedure:**
1. Run water (hose) through every cable tray, every trench entry, every container base penetration
2. Video record the test showing water flow direction and clearance
3. Verify no pooling at any point around or under the container base
4. Verify cable trench drainage slopes away from container entries
5. Verify HVAC condensate drains are clear and route away from electrical infrastructure

**Failure criteria (any of these requires remediation before energisation):**
- Water pools within 1m of any cable entry
- Water enters any cable tray or conduit
- Standing water remains at container base after 10 minutes
- HVAC condensate drains toward electrical equipment

```
DRAINAGE VERIFICATION RECORD
═══════════════════════════════════════════════════════════════

Project: ________________     Date: ________________
Engineer: ________________

☐ Cable tray drainage — water flows away from container entries
☐ Trench entry — no water ingress path toward container
☐ Container base — no pooling within 1m of container
☐ HVAC condensate — drains away from electrical infrastructure
☐ Standing water test — no pooling after 10 minutes

Video reference: ________________

ISSUES FOUND:
________________________________________________

REMEDIATION COMPLETED:
________________________________________________

Engineer: ________________     Date: ________
```

---

## 5. WARRANTY CLAIM PROCEDURES

### 5.1 Claim Eligibility Check

**BEFORE submitting any warranty claim, verify:**

```
WARRANTY CLAIM ELIGIBILITY CHECKLIST
═══════════════════════════════════════════════════════════════

☐ 1. Is the product within warranty period?
      Warranty start: ________     Warranty end: ________

☐ 2. Has full payment been made for this product?

☐ 3. Is the serial number intact and readable?

☐ 4. Has the product been used per OEM guidelines?

☐ 5. Has there been any unauthorised modification?

☐ 6. Is the defect covered (not in exclusion list)?

☐ 7. Is the installation within coastal restrictions?

☐ 8. Has the product been relocated? If yes, was it approved?

If ANY answer is NO, the claim may be rejected.
Escalate to O&M Manager before submitting.
```

### 5.2 Required Documentation for Claims

**ALL claims must include:**

| Document | Description | How to Obtain |
|----------|-------------|---------------|
| Serial Number | Product serial number | Photo from installation records |
| Proof of Purchase | Invoice or delivery note | Finance department |
| Installation Serial | Installation reference number | Project file |
| O&M Logs | Operation and maintenance records | Monitoring platform export |
| Defect Description | Detailed written description | Service engineer |
| Photos/Videos | Visual evidence of defect | On-site photos |
| Test Data | Relevant performance data | Monitoring platform |

### 5.3 Claim Submission Process

**Step 1: Internal Review (Same Day)**
- Service engineer completes Claim Eligibility Checklist
- O&M Manager reviews and approves submission
- All documentation compiled

**Step 2: Submit to Linyang (Within 24 Hours)**
- Email to Linyang official warranty contact
- Include all required documentation
- Request confirmation receipt

**Step 3: Linyang Response (48 Hours)**
- Linyang will respond within 48 hours (excluding weekends)
- Response will be: Accept, Reject, or Request More Information

**Step 4: Track Resolution**
- Log claim in warranty tracker
- Follow up if no response within 48 hours
- Document all communications

### 5.4 Claim Tracking Template

```
WARRANTY CLAIM TRACKER
═══════════════════════════════════════════════════════════════

Claim Reference: WC-2025-____
Date Submitted: ________________
Project: ________________
Product: ________________
Serial Number: ________________

DEFECT DESCRIPTION:
________________________________________________
________________________________________________

DOCUMENTATION ATTACHED:
☐ Serial number photo
☐ Proof of purchase
☐ O&M logs
☐ Defect photos/videos
☐ Test data

LINYANG RESPONSE:
Date Received: ________________
Status: ☐ Accepted  ☐ Rejected  ☐ More Info Required
Response Details: ________________________________

RESOLUTION:
☐ Repair on-site
☐ Part replacement
☐ Full unit replacement
☐ Claim denied

Resolution Date: ________________
Parts Used: ________________
Engineer: ________________

REPLACED PARTS DISPOSITION:
☐ Returned to Linyang
☐ Disposed on-site per Linyang instruction
☐ Held for collection
```

### 5.5 Dispute Resolution

If Linyang rejects a claim and we disagree:

1. **Request written explanation** from Linyang
2. **Review evidence** with Technical Lead
3. **Propose third-party testing** if appropriate
4. **Agree test protocol** before testing (required by Linyang)
5. **Note:** If testing shows defect not attributable to product, WE pay all testing costs

---

## 6. MAINTENANCE PROTOCOLS

### 6.1 OEM Safety Precautions (CRITICAL)

**Reference:** Linyang Power Atlantic 5MWh User Manual V2.0 & Maintenance Manual

───────────────────────────────────────────────────────────────
⚠️ ELECTRICAL SAFETY - DANGER
───────────────────────────────────────────────────────────────

| Hazard | Precaution |
|--------|------------|
| **LETHAL VOLTAGES** | Lethal voltages present inside device at all times |
| **GRID CONNECTION** | Touching contact points/terminals may cause electric shock |
| **RESIDUAL ENERGY** | Wait 5 minutes after power disconnect before any work |
| **VOLTAGE CHECK** | Always use standard voltmeter to confirm zero voltage |

───────────────────────────────────────────────────────────────
⚠️ WARRANTY-VOIDING CONDITIONS - CRITICAL
───────────────────────────────────────────────────────────────

**The following conditions VOID the warranty immediately:**

| Condition | Threshold | Action Required |
|-----------|-----------|-----------------|
| **Low Cell Voltage** | < 2.8V for 120 consecutive hours | Charge immediately |
| **Zero SOC** | 0% for 120 consecutive hours | Charge immediately |
| **Under-Voltage** | Cell ≤ 2.5V (any occurrence) | Escalate to OEM |

**Monitoring Alert Configuration:**
- Set CRITICAL alert at cell voltage < 2.9V
- Set CRITICAL alert at SOC < 5%
- Never leave BESS in low SOC for extended periods
- Before planned shutdown, charge to 30-50% SOC

───────────────────────────────────────────────────────────────
⚠️ PERSONNEL REQUIREMENTS (Per OEM User Manual)
───────────────────────────────────────────────────────────────

All personnel must:
- Be qualified professional electricians per local regulations
- Know electronic, electrical wiring and mechanical expertise
- Be familiar with ESS composition and working principles
- Have received professional training on ESS installation/commissioning
- Be able to respond to hazards or emergencies
- Be familiar with Cyprus/EU regulations and standards

───────────────────────────────────────────────────────────────
⚠️ MAINTENANCE PRECAUTIONS
───────────────────────────────────────────────────────────────

| Precaution | Requirement |
|------------|-------------|
| **Weather Conditions** | Do NOT open container door in rainy, humid, or windy conditions |
| **High Humidity** | Avoid opening door in rain, snow, or fog conditions |
| **Door Seals** | Ensure seals do not curl when closing door |
| **MSD Disconnection** | Disconnect ALL MSDs in rack before maintenance |
| **Pack Unplugging** | Ensure plug locking structure is UNLOCKED before unplugging power cord |
| **Scope Limitation** | Do NOT perform maintenance beyond this manual – contact Linyang |
| **Snow Clearance** | Clear snow from equipment top and surrounding area promptly |
| **Dehumidification** | In fair weather, open container door to dehumidify equipment |

⚠️ **ELECTRIC SHOCK HAZARD:** Do not perform any maintenance operations beyond this manual. Contact Linyang customer service if required.

### 6.2 OEM Maintenance Schedule Summary

| Frequency | Key Items |
|-----------|-----------|
| **Initial Grid Connection** | Cable specs, terminal materials, bolt sizes, gasket direction |
| **Monthly** | Container condition, BMS data, system status, software updates |
| **Every 6 Months** | Cable shielding, SPD, fuses, full inspection |
| **Annually** | Cable layout, ground connection (≤4Ω), equipotential bonding |

### 6.3 Bi-Annual Maintenance Visit Scope

**Complete the following at EVERY visit:**

```
BI-ANNUAL MAINTENANCE CHECKLIST (OEM-ALIGNED)
═══════════════════════════════════════════════════════════════

Project: ________________     Visit Date: ________________
Visit: ☐ H1  ☐ H2     Year: ________
Engineer(s): ________________

═══════════════════════════════════════════════════════════════
SECTION A: PRE-MAINTENANCE SAFETY CHECKS
═══════════════════════════════════════════════════════════════

WEATHER CHECK (Per Linyang Manual)
☐ Weather is fair (no rain, snow, fog, high humidity)
☐ Wind conditions acceptable for door opening
☐ If conditions poor, RESCHEDULE maintenance

PRE-VISIT PREPARATION (7 days before)
☐ Review previous maintenance reports
☐ Check monitoring data for anomalies
☐ Review open issues/punch list
☐ Confirm visit with client
☐ Prepare tools and equipment
☐ Prepare consumables (filters, etc.)
☐ Check OEM firmware updates available
☐ Download latest BMS data backup

═══════════════════════════════════════════════════════════════
SECTION B: CONTAINER INSPECTION (Monthly Items - Per OEM)
═══════════════════════════════════════════════════════════════

EXTERNAL CONTAINER
☐ Check for damage, paint flaking, or oxidization
☐ Check for deformation of container and devices
☐ Verify NO flammable objects on top of container
☐ Inspect welding points to foundation - firm, no corrosion
☐ Test door lock unlocks flexibly
☐ Inspect sealing strip is fixed properly
☐ Check seals do not curl when door closes

INTERNAL CONTAINER
☐ No foreign objects inside
☐ No dust or dirt accumulation
☐ No condensed water present
☐ Humidity within normal range: ________ % (spec: <85%)
☐ If dusty/humid: clean and dehumidify

AIR FLOW
☐ Outdoor air inlet NOT blocked
☐ Outdoor air outlet NOT blocked
☐ Internal ventilation paths clear

═══════════════════════════════════════════════════════════════
SECTION C: ELECTRICAL SYSTEMS (6-Month + Annual Items)
═══════════════════════════════════════════════════════════════

CABLES (Per OEM Manual)
☐ Check all cables for breakage
☐ Cable layout normal, no short circuit risk
☐ All cable entries well sealed
☐ Power cables not loose
☐ Torque verification completed (per OEM spec)
☐ Power/control cables not damaged
☐ Check surface contacting metal not cut
☐ Insulation tapes on terminals not falling off

CABLE SHIELDING (6-Month Check)
☐ Cable shielding layer in good contact with insulation sleeve
☐ Copper bus bar firmly fixed

SURGE PROTECTION & FUSES (6-Month Check)
☐ SPD properly fastened
☐ Fuses properly fastened

GROUNDING (Annual Check)
☐ Ground connection correct
☐ Grounding resistance: ________ Ω (MUST be ≤4Ω)
☐ Equipotential connection inside system correct

TERMINALS & CONNECTIONS
☐ Cable terminations – visual inspection
☐ Torque verification per OEM specification
☐ Busbar connections secure
☐ Thermal imaging completed

═══════════════════════════════════════════════════════════════
SECTION D: BATTERY SYSTEMS
═══════════════════════════════════════════════════════════════

PRE-WORK SAFETY (Per OEM Manual)
☐ ALL MSDs in rack properly disconnected before work
☐ Pack plug locking structure in UNLOCKED state before any unplugging

BATTERY INSPECTION
☐ Module visual inspection
☐ Cell voltage readings recorded
☐ Cell temperature readings recorded
☐ Module balancing status verified
☐ BMS communication check passed
☐ SOH verification completed

MEASUREMENTS
Min cell voltage: ________ V (Cell ID: ________)
Max cell voltage: ________ V (Cell ID: ________)
Cell imbalance: ________ mV
Min cell temp: ________ °C (Cell ID: ________)
Max cell temp: ________ °C (Cell ID: ________)
Overall SOH: ________ %

═══════════════════════════════════════════════════════════════
SECTION E: THERMAL MANAGEMENT
═══════════════════════════════════════════════════════════════

☐ HVAC system operating normally
☐ Temperature in container NOT excessively high
☐ Fan operation verified (count: ____/____operational)
☐ Abnormal noise check: ☐ Normal  ☐ Abnormal (describe)
☐ Filter inspection completed
☐ Filter cleaned/replaced: ☐ Yes  ☐ No  ☐ N/A
☐ Temperature sensor calibration verified
☐ Thermal imaging of connections completed

═══════════════════════════════════════════════════════════════
SECTION F: SAFETY SYSTEMS
═══════════════════════════════════════════════════════════════

☐ Fire suppression system status: ☐ Armed  ☐ Pressure OK
☐ Smoke/heat detector test: ☐ Pass  ☐ Fail
☐ Emergency stop function test: ☐ Pass  ☐ Fail
☐ Door interlock operation: ☐ Pass  ☐ Fail
☐ Ventilation system operational
☐ Fire extinguisher present, not expired
☐ Safety signage and labels intact
☐ Serial numbers visible and unaltered

═══════════════════════════════════════════════════════════════
SECTION G: SOFTWARE & DATA (Per OEM Monthly Requirements)
═══════════════════════════════════════════════════════════════

BMS DATA (Per OEM Manual)
☐ Read data from BMS
☐ Save run data to file
☐ Save parameters to file
☐ Save logs to file
☐ Check various parameter settings
☐ Software update applied: ☐ Yes  ☐ No  ☐ N/A (version: ________)

COMMUNICATIONS
☐ Firmware version: ________________
☐ Communication link status: ☐ Online  ☐ Issues
☐ Remote monitoring verified
☐ Alarm log reviewed

═══════════════════════════════════════════════════════════════
SECTION H: POST-MAINTENANCE
═══════════════════════════════════════════════════════════════

☐ All MSDs reconnected
☐ System returned to operational state
☐ Door seals checked before closing
☐ Door locked properly

ISSUES IDENTIFIED
1. ________________________________________________
2. ________________________________________________
3. ________________________________________________

PARTS/CONSUMABLES USED
________________________________________________

RECOMMENDATIONS
________________________________________________

═══════════════════════════════════════════════════════════════
SIGN-OFF
═══════════════════════════════════════════════════════════════

Engineer: ________________     Date: ________
Client Rep: ________________     Date: ________

Maintenance complies with Linyang OEM Manual: ☐ Yes  ☐ No
If No, explain: ________________________________
```

### 6.4 Monthly Maintenance Checks (OEM Required)

**Per Linyang Maintenance Manual - Perform Monthly:**

```
MONTHLY MAINTENANCE CHECKLIST (OEM REQUIRED)
═══════════════════════════════════════════════════════════════

Project: ________________     Month: ________________
Completed by: ________________     Date: ________

CONTAINER STATUS (Visual or client-reported)
☐ No visible damage, paint flaking, or oxidization
☐ No deformation of container or devices
☐ No flammable objects on container top
☐ Foundation welding firm, no corrosion
☐ Door lock flexible
☐ Sealing strip secure

INTERNAL ENVIRONMENT
☐ No foreign objects, dust, dirt, or condensed water
☐ Temperature within range
☐ Humidity within range

AIR FLOW
☐ Air inlet not blocked
☐ Air outlet not blocked

SYSTEM STATUS (Via Monitoring)
☐ No abnormal noise alarms
☐ Temperature not excessive
☐ No cable fault alarms

BMS DATA COLLECTION (MANDATORY PER OEM)
☐ BMS data downloaded
☐ Run data saved
☐ Parameters saved
☐ Logs saved
☐ Parameter settings reviewed
☐ Software updates checked

Issues: ________________________________
Signed: ________________     Date: ________
```

### 6.5 Quarterly Remote Health Check

**Performed remotely via Monitoring Platform:**

| Check | What to Review |
|-------|----------------|
| SOH Trend | Compare to previous quarter, flag if declining >1% |
| Thermal Performance | Check cooling efficiency, temperature ranges |
| Cell Imbalance | Flag if any cells >30mV from average |
| Communication | Verify all modules reporting |
| Alarm Review | Review and categorise all alarms |
| Availability | Calculate quarterly availability (Tier C/D) |

**Output:** Written summary report to client within 15 Business Days

### 6.6 Annual SOH Testing (Not Currently Offered)

**Protocol:**
1. Schedule test 30 days before PAC anniversary
2. Use OEM-approved capacity test protocol
3. Test conditions:
   - Ambient temperature: 20-25°C
   - Full charge/discharge at C/3 rate
   - 2-hour rest between charge and discharge
4. Document results in SOH Certificate
5. Compare to Guaranteed SOH
6. If below guarantee, initiate remedy process

---

## 7. DOCUMENTATION REQUIREMENTS

### 7.1 Required Project Records

**Maintain for EVERY project:**

| Document | Retention Period |
|----------|------------------|
| EPC Agreement | Term + 10 years |
| LTSA Agreement | Term + 10 years |
| Quotations and POs | Term + 10 years |
| Installation Records | Term + 10 years |
| Serial Number Photos | Term + 10 years |
| Commissioning Reports | Term + 10 years |
| PAC/FAC Certificates | Term + 10 years |
| Maintenance Reports | Term + 10 years |
| O&M Logs | 5 years minimum |
| Warranty Claims | Term + 10 years |
| Performance Data | 5 years minimum |
| Correspondence | Term + 5 years |

### 7.2 Serial Number Register

**Maintain master register of ALL serial numbers:**

| Field | Example |
|-------|---------|
| Project ID | CY-BESS-001 |
| Equipment Type | Battery Container |
| Manufacturer | Linyang |
| Model | LYCN-BESS-2000 |
| Serial Number | SN2025010001 |
| Installation Date | 2025-03-15 |
| Warranty Start | 2025-03-15 |
| Warranty End | 2030-03-14 |
| Photo Reference | /projects/CY-BESS-001/serials/SN2025010001.jpg |

### 7.3 Photograph Requirements

**All photos must include:**
- Clear image of subject
- Date stamp or date in filename
- Project reference
- Context (what am I looking at?)

**Required photos at installation:**
- All serial number labels
- All major components
- Electrical connections
- Completed installation
- PAC signoff

**Required photos at maintenance:**
- Any defects or issues
- Thermal imaging results
- Filter condition before/after
- Completed work

---

## 8. EMERGENCY RESPONSE PROCEDURES

### 8.1 Critical Alert Response

**Upon receiving Critical Alert:**

| Time | Action |
|------|--------|
| 0-30 min | Acknowledge alert, initial assessment |
| 0-4 hours | Remote diagnosis, client notification |
| 4-24 hours | On-site attendance if required |

### 8.2 Emergency Categories

| Category | Examples | Response |
|----------|----------|----------|
| **FIRE** | Fire alarm, smoke detected | Call emergency services, notify client, secure area |
| **ELECTRICAL** | Ground fault, arc flash | Remote shutdown if possible, dispatch engineer |
| **THERMAL** | Over-temperature, cooling failure | Remote assessment, reduce load, dispatch if needed |
| **COMMUNICATION** | Total loss of monitoring | Contact client, dispatch for physical check |
| **SAFETY** | E-stop triggered, door interlock | Remote assessment, dispatch engineer |

### 8.3 Emergency Contact Escalation

| Level | Role | When to Escalate |
|-------|------|------------------|
| L1 | Monitoring Technician | First responder |
| L2 | Technical Lead | Unresolved after 2 hours |
| L3 | O&M Manager | Unresolved after 8 hours |
| L4 | Managing Director | Critical unresolved >24 hours |
| OEM | Linyang Technical Support | OEM expertise required |

---

## 9. SPARE PARTS MANAGEMENT

### 9.1 Local Warehouse (Tier C/D)

**Critical Spare Parts - Must Stock:**

| Category | Items |
|----------|-------|
| BMS | Controllers, communication modules |
| Cooling | Fans, filters, temperature sensors |
| Electrical | Fuses, contactors, protection devices |
| PCS | Control boards, power modules |
| Sensors | Voltage sensors, current sensors |
| Communications | Network switches, fiber cables |

### 9.2 Inventory Checks

| Frequency | Action |
|-----------|--------|
| Monthly | Visual inventory count |
| Quarterly | Full inventory audit |
| Annually | Expiry date review, obsolescence check |

### 9.3 Part Ordering

**Lead times to plan for:**
| Part Type | Typical Lead Time |
|-----------|-------------------|
| Consumables (filters) | 2 weeks |
| Sensors/Fuses | 3-4 weeks |
| Control boards | 4-6 weeks |
| Power modules | 6-8 weeks |
| Battery modules | 8-12 weeks |

---

## 10. CLIENT COMMUNICATION STANDARDS

### 10.1 Response Time Commitments

| Situation | Response Time |
|-----------|---------------|
| Critical Alert | 30 minutes phone/email |
| Major Alert | 2 hours email |
| General Enquiry | 1 business day |
| Report Delivery | Per LTSA schedule |

### 10.2 Report Templates

**Use standardized templates for:**
- Monthly Performance Reports
- Quarterly Health Reports
- Annual Review Reports
- Maintenance Visit Reports
- SOH Certificates
- Availability Reports

### 10.3 Professional Communication

**All client communications must:**
- Be professional and courteous
- Provide clear, factual information
- Include action items and timelines
- Be documented in project file

---

## 11. COMPLIANCE CHECKLISTS

### 11.1 New Project Checklist

```
NEW PROJECT COMPLIANCE CHECKLIST
═══════════════════════════════════════════════════════════════

Project: ________________     Date: ________________

PRE-CONTRACT
☐ Site assessment completed
☐ Coastal proximity documented (GPS coordinates)
☐ C5-rated enclosure confirmed (Cyprus standard)
☐ Warranty impact assessed (if < 500m from sea, note 2-year reduction)
☐ LTSA tier selected

CONTRACT STAGE
☐ EPC Agreement signed
☐ LTSA Agreement signed
☐ Payment terms agreed
☐ Insurance verified

INSTALLATION
☐ Storage conditions verified
☐ Installation per Linyang manual
☐ All serial numbers photographed
☐ Serial number register updated

COMMISSIONING
☐ Linyang-certified personnel
☐ Commissioning checklist completed
☐ Performance tests passed
☐ PAC issued and signed
☐ PAC date recorded (warranty start)

POST-COMMISSIONING
☐ Monitoring platform configured
☐ Client portal access provided
☐ Maintenance schedule created
☐ First maintenance visit scheduled
☐ Warranty expiry date recorded

Completed by: ________________     Date: ________
```

### 11.2 Monthly Compliance Review

```
MONTHLY COMPLIANCE REVIEW
═══════════════════════════════════════════════════════════════

Month: ________________     Reviewed by: ________________

MONITORING
☐ All sites reporting data
☐ Daily data reviews completed
☐ All alerts acknowledged and resolved
☐ Monthly reports delivered on time

MAINTENANCE
☐ Scheduled visits completed
☐ Maintenance reports filed
☐ Open issues tracked
☐ Consumables inventory adequate

WARRANTY
☐ All claims documented
☐ Open claims followed up
☐ Warranty expiry dates reviewed
☐ No overdue payments affecting warranty

DOCUMENTATION
☐ All records up to date
☐ Photos backed up
☐ Project files complete

Issues Identified:
________________________________________________

Actions Required:
________________________________________________

Signed: ________________     Date: ________
```

---

## 12. CYPRUS REGULATORY COMPLIANCE

### 12.1 Regulatory Framework Summary

**KEY PRINCIPLE:** A BESS in Cyprus does NOT require a new building permit when:
- Installed within an already licensed RES (solar) power station
- All safety, fire, access, and environmental conditions are met
- A Responsible Engineer Declaration (Υπεύθυνη Δήλωση Μελετητή) is submitted

⚠️ **If conditions are violated, exemption is automatically invalidated.**

### 12.2 Regulatory Authorities

| Authority | Greek Name | Role | Key Requirement |
|-----------|------------|------|-----------------|
| **CERA** | ΡΑΕΚ | Energy Regulatory Authority | Licensing |
| **EAC/DSO** | ΑΗΚ | Electricity Authority Cyprus | Grid connection, SCADA |
| **TSOC** | ΔΣΜ | Transmission System Operator | Systems >8MW |
| **Fire Department** | Πυροσβεστική | Fire safety | Can inspect anytime |
| **Town Planning** | Πολεοδομία | Building permits | If exemption not applicable |
| **Environment Dept** | Τμήμα Περιβάλλοντος | Environmental compliance | End-of-life recycling |

### 12.3 Applicable Laws

| Law | Description |
|-----|-------------|
| **Ν.180(I)/2025** | Road and Building Regulations Amendment |
| **Ν.181(I)/2025** | Road and Building Regulations Amendment |
| **Technical Guide for Storage 2025** | DSO storage-specific requirements |
| **Universal Technical Guide RES 2025** | General RES connection requirements |
| **Update 03/2025** | Remote control receiver requirements |

### 12.4 Site Requirements (Check During Visits)

**Mandatory site conditions - verify during every maintenance visit:**

| Requirement | Specification | Check |
|-------------|---------------|-------|
| ☐ Boundary Setback | **≥ 6 metres** from plot boundaries | |
| ☐ Fire Access Road | **≥ 6 metres** width for fire brigade | |
| ☐ Foundation | Reinforced concrete base | |
| ☐ Emergency Access | Clear access for emergency services | |
| ☐ Vegetation | Cleared around installation | |
| ☐ Site Security | Fencing and controlled access | |

### 12.5 Required Personnel Qualifications

| Qualification | Requirement | Verify |
|---------------|-------------|--------|
| ☐ Electrical License | Valid Cyprus electrical contractor license | |
| ☐ HV Training | For work on MV/HV systems | |
| ☐ First Aid | Current first aid certification | |
| ☐ Fire Safety | Fire warden training | |
| ☐ OEM Training | Linyang equipment certification | |
| ☐ SCADA Knowledge | Familiar with DSO remote control requirements | |

### 12.4 Annual Regulatory Tests

**Must complete annually to maintain regulatory compliance:**

| Test | Requirement | Pass Criteria |
|------|-------------|---------------|
| Protection Relay Test | Test all protection functions | All relays trip per settings |
| Ground Resistance | Test site earthing | ≤ 4Ω |
| Insulation Resistance | Megger test | > 1MΩ |
| Fire System Test | Test detection/suppression | All systems functional |

### 12.5 DSO Reporting Requirements

| Event | Notification | Timeframe |
|-------|--------------|-----------|
| Planned Outage | Notify DSO | 7 days in advance |
| Emergency Outage | Report to DSO | Immediately |
| System Fault | Log and report | Within 24 hours |
| Protection Trip | Document and report | Within 48 hours |

### 12.6 SCADA & Remote Control System (MANDATORY)

**Architecture:**
```
┌─────────┐     ┌─────────┐     ┌─────────┐     ┌─────────┐
│   PCS   │────▶│   RTU   │────▶│ Router  │────▶│   EAC   │
│   BMS   │     │         │     │(E-LINE/ │     │  SCADA  │
└─────────┘     └─────────┘     │  4G APN)│     └─────────┘
                                └─────────┘
```
**Protocol:** IEC 60870-5-104

**Mandatory Equipment (verify operational):**

| Equipment | Purpose | Check |
|-----------|---------|-------|
| ☐ RTU | Remote Terminal Unit | |
| ☐ Telecom Router | E-LINE or 4G APN | |
| ☐ Power Quality Analyzer | PQDIF & COMTRADE output | |
| ☐ Grid Protection Relay | Per DSO settings | |

**Mandatory Signals (verify reporting):**

| Signal | Description | Check |
|--------|-------------|-------|
| ☐ P / Q | Active/Reactive Power | |
| ☐ V / I / f | Voltage/Current/Frequency | |
| ☐ SOC / SOH | Battery state | |
| ☐ Breaker Status | Main breaker position | |
| ☐ Alarms | All alarm conditions | |

**Mandatory Commands (verify responding):**

| Command | Description | Check |
|---------|-------------|-------|
| ☐ P-set | Active power setpoint | |
| ☐ Q-set | Reactive power setpoint | |
| ☐ Zero-export | Export limitation | |
| ☐ Start/Stop | Remote start/stop | |

**Monthly Verification Required**

### 12.7 Regulatory Compliance Checklist

```
ANNUAL REGULATORY COMPLIANCE REVIEW
═══════════════════════════════════════════════════════════════

Project: ________________     Date: ________________
Engineer: ________________

PROTECTION TESTING
☐ All protection relays tested
☐ Trip times verified per DSO settings
☐ Test certificate issued
☐ Certificate filed in project folder

EARTHING
☐ Ground resistance measured
☐ Result: ________ Ω (must be ≤4Ω)
☐ Equipotential bonding verified
☐ Test report filed

FIRE SAFETY
☐ Fire detection system tested
☐ Fire suppression system checked
☐ Emergency stops tested
☐ Fire extinguishers in date
☐ Signage intact

DSO COMPLIANCE
☐ Remote control function tested
☐ DSO receiver operational
☐ Communication link verified
☐ Metering accuracy checked

DOCUMENTATION
☐ All test certificates filed
☐ Maintenance records up to date
☐ Fault log reviewed
☐ Annual report prepared

Engineer Signature: ________________     Date: ________
```

### 12.8 Fire Safety Requirements

**Required Certifications (Linyang provides):**

| Standard | Purpose | Required For |
|----------|---------|--------------|
| IEC 62619 | Industrial battery safety | Fire authority |
| IEC 63056 | Energy storage system safety | Fire authority |
| IEC 62933-5-2 | Large-scale ESS safety | Fire authority |
| UL9540A | Thermal runaway & fire propagation | Fire authority |
| UL94 V-0 | Fire-retardant materials | Fire authority |

**Fire Safety Checks (Every Visit):**

| Item | Check | Status |
|------|-------|--------|
| ☐ Fire detection | Sensors operational | |
| ☐ Fire suppression | System armed, pressure OK | |
| ☐ Emergency stops | All functional | |
| ☐ Fire extinguishers | Present, in date | |
| ☐ Fire access road | Clear, ≥6m width | |
| ☐ Signage | Intact and visible | |

⚠️ **Fire Authority can inspect at any time without notice.**

### 12.9 Environmental Requirements

| Requirement | Action | Check |
|-------------|--------|-------|
| ☐ No pollution | No leaks or discharge | |
| ☐ F-gas compliance | Cooling system refrigerants | |
| ☐ End-of-life | Recycling plan in place | |
| ☐ Vegetation | Cleared around installation | |

### 12.10 Linyang Certifications Reference

**Available certifications for regulatory compliance:**

| Standard | Certificate File | Purpose |
|----------|------------------|---------|
| UN 38.3 | UN38.3 (Cell/Pack).pdf | Transport safety |
| UL9540A | UL9540A (Cell).pdf | Fire/thermal runaway |
| IEC 62619 | PACK IEC 62619.pdf | Battery safety |
| IEC 63056 | PACK IEC 63056.pdf | Stationary safety |
| IEC 62933-5-2 | IEC62933-5-2 Notification.pdf | Grid ESS safety |
| EN 62477-1 | PA-5000 EN 62477-1.pdf | Power electronics |
| IEC 61000 | IEC 61000-6-2--4.pdf | EMC compliance |
| IEC 61850 | bms61850.icd | SCADA communication |
| EN 60204-1 | System | Machinery safety |

---

## 13. TECHNICAL SPECIFICATIONS REFERENCE

### 12.1 Linyang Power Atlantic 5MWh System Specifications

**Reference:** Linyang Power Atlantic 5MWh Battery Container Specification

───────────────────────────────────────────────────────────────
SYSTEM OVERVIEW
───────────────────────────────────────────────────────────────

| Parameter | Specification |
|-----------|---------------|
| Battery Chemistry | Lithium Iron Phosphate (LFP) |
| Configuration | 12P416S |
| Rated Energy | 5,015 kWh (5.015 MWh) |
| Voltage Range | 1,164.8V – 1,497.6V |
| Duration | ≥2 hours |
| Container Type | 20HC |
| Dimensions (W x D x H) | 6,058 x 2,438 x 2,896 mm |
| Weight | ~43 tonnes |
| IP Rating | IP54 (Container), IP67 (Pack) |

───────────────────────────────────────────────────────────────
⚠️ CRITICAL OPERATING LIMITS
───────────────────────────────────────────────────────────────

**TEMPERATURE LIMITS:**

| Mode | Minimum | Maximum |
|------|---------|---------|
| **Charging** | **0°C** | **+55°C** |
| **Discharging** | **-20°C** | **+55°C** |

⚠️ **WARNING:** Charging below 0°C can cause permanent cell damage!

**HUMIDITY LIMIT:** <95% RH (non-condensing)

**VOLTAGE LIMITS:**

| Level | Minimum | Maximum |
|-------|---------|---------|
| Cell | 2.5V | 3.65V |
| System | 1,164.8V | 1,497.6V |

───────────────────────────────────────────────────────────────
MONITORING ALERT THRESHOLDS
───────────────────────────────────────────────────────────────

Configure monitoring platform alerts based on these thresholds:

| Parameter | Warning | Critical |
|-----------|---------|----------|
| Charging Temp Low | <5°C | <2°C |
| Charging Temp High | >50°C | >53°C |
| Discharge Temp Low | <-15°C | <-18°C |
| Discharge Temp High | >50°C | >53°C |
| Humidity | >85% | >90% |
| Cell Voltage Low | <2.6V | <2.55V |
| Cell Voltage High | >3.55V | >3.60V |
| Cell Imbalance | >30mV | >50mV |
| System Voltage Low | <1,200V | <1,180V |
| System Voltage High | >1,450V | >1,480V |

───────────────────────────────────────────────────────────────
CELL SPECIFICATIONS
───────────────────────────────────────────────────────────────

| Parameter | Specification |
|-----------|---------------|
| Cell Capacity | 314 Ah |
| Nominal Voltage | 3.2V |
| Energy per Cell | 1,004.8 Wh |
| Standard C-Rate | 0.5C |
| Maximum C-Rate | 1C |
| Cycle Life | 7,000 cycles (at 25°C, 90% DOD, 0.5C/0.5C, to 70% EOL) |
| Energy Density | 183 Wh/kg |
| Cell Dimensions | 72 x 174 x 207.7 mm |
| Cell Weight | 5.5 kg |

**Cycle Life Conditions:**
- Temperature: 25°C
- Depth of Discharge: 90%
- Charge Rate: 0.5C
- Discharge Rate: 0.5C
- End of Life: 70% SOH

───────────────────────────────────────────────────────────────
BATTERY MANAGEMENT SYSTEM (BMS)
───────────────────────────────────────────────────────────────

Three-tier architecture:

| Level | Component | Function |
|-------|-----------|----------|
| L1 | BMU (Battery Management Unit) | Cell-level voltage/temp monitoring |
| L2 | BCMU (Battery Cluster Management Unit) | Cluster control, current sensing |
| L3 | BAMS (Battery Stack Management Unit) | System management, communication |

**BMS Accuracy Specifications:**

| Parameter | Accuracy | Sampling Period |
|-----------|----------|-----------------|
| Cell Voltage | ±5 mV | ≤100 ms |
| Cell Temperature | ±1°C | ≤200 ms |
| Total Voltage | ±0.5% FSR | ≤100 ms |
| Current | ±0.5% FSR | ≤100 ms |
| SOC | ≤5% | - |
| Energy | ≤±2% | - |

**Equalization:** Passive balancing at ≥80 mA

───────────────────────────────────────────────────────────────
FIRE SUPPRESSION SYSTEM
───────────────────────────────────────────────────────────────

| Component | Description |
|-----------|-------------|
| Primary System | Aerosol fire suppression |
| Backup System | Water-based fire protection |
| Smoke Detectors | Installed in compartment |
| Heat Detectors | Installed in compartment |
| Combustible Gas Detectors | Explosion-proof type |
| CO Detectors | Installed in compartment |

**Alarm Sequence:**
1. **Primary Alarm:** Any single detector triggered → audible/visual alarm
2. **Secondary Alarm:** Smoke + heat simultaneous → gas suppression initiated
3. **Aerosol Activation:** 30-second countdown after secondary alarm

**Fan Control:**
- Fans activate when gas/CO reaches low threshold
- Fans shut down when concentration drops OR secondary alarm triggers

───────────────────────────────────────────────────────────────
LIQUID COOLING SYSTEM
───────────────────────────────────────────────────────────────

| Parameter | Specification |
|-----------|---------------|
| Cooling Capacity | 45 kW |
| Coolant Type | Ethylene glycol + water mixture |
| Flow Path | Inlet → 10 main branches → 8 sub-branches per main → packs → return |

**Refrigerant Cycle:**
Compressor → Condenser (liquefy) → Expansion Valve → Evaporator → Compressor

**Coolant Cycle:**
Pump → Battery Packs (absorb heat) → Evaporator (release heat) → Pump

───────────────────────────────────────────────────────────────
SYSTEM COMPONENTS COUNT
───────────────────────────────────────────────────────────────

| Component | Quantity per Container |
|-----------|----------------------|
| Battery Container (20HC) | 1 |
| Battery Packs (1P104S) | 48 |
| Battery Cluster Switchgear | 12 |
| DC Combiner Cabinet | 1 |
| Liquid Cooling Machine | 1 |
| BMUs | 96 (2 per pack) |
| BCMUs | 12 (1 per cluster) |
| BAMS | 2 (redundant) |

---

## 13. REFERENCE DOCUMENTS

### 13.1 Internal Documents

| Document | Location |
|----------|----------|
| Distribution Agreement | /legal/distribution.md |
| Sales Agreement | /legal/sales_agrement.md |
| EPC Agreement Template | /legal/client_sales.md |
| LTSA Template | /legal/ClientLTSA.md |
| Service Management Framework | /legal/service_management.md |
| Document Index | /legal/DOCUMENT_INDEX.md |

### 13.2 OEM Documents

| Document | Reference |
|----------|-----------|
| Linyang Warranty Manual | LYCN/WI-3410 (Linyang Warranty Terms v2.pdf) |
| Linyang Maintenance Manual | Power Atlantic 5MWh Battery Container Maintenance Manual |
| Linyang Specification | Power Atlantic 5MWh Battery Container Specification |
| Linyang Installation Manual | [Per project] |
| Linyang User Manual | [Per project] |

### 13.3 Key Contacts

| Role | Contact |
|------|---------|
| Linyang Technical Support | [●] |
| Linyang Warranty Claims | [●] |
| Linyang Spare Parts | [●] |
| Internal O&M Manager | [●] |
| Internal Technical Lead | [●] |

---

## DOCUMENT CONTROL

| Version | Date | Author | Changes |
|---------|------|--------|---------|
| 1.0 | January 2025 | [●] | Initial release |
| 2.0 | February 2026 | [●] | Aligned to Linyang RFI Feb 2026 confirmed values: updated cycle life (7,000 cycles, 90% DOD, 70% EOL), SOH guarantees (Year 5: 85%, Year 10: 79.58%, 15-year max), scheduled downtime (10 days/year) |
| 2.1 | February 2026 | [●] | Added Section 4A: Installation Quality Assurance — interface ownership matrix, torque witness protocol, cable entry/water ingress prevention, grounding verification, pre-energisation walk-down, 48-hour thermal soak test, drainage verification |

---

## ACKNOWLEDGEMENT

I acknowledge that I have read, understood, and will comply with this Employee Service Manual.

Name: ________________________________
Position: ________________________________
Signature: ________________________________
Date: ________________________________

---

*Lighthief Cyprus Ltd*
*Confidential – Internal Use Only*

