<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>GridMind - System Architecture &amp; Feature Specification</title>
<style>
/* ── Reset & Base ─────────────────────────────────────────────────── */
*, *::before, *::after { box-sizing: border-box; margin: 0; padding: 0; }

:root {
  --brand: #3b82f6;
  --brand-dark: #1e40af;
  --bg: #0f172a;
  --surface: #1e293b;
  --surface2: #334155;
  --border: #475569;
  --text: #e2e8f0;
  --text-muted: #94a3b8;
  --text-dim: #64748b;
  --green: #22c55e;
  --yellow: #eab308;
  --red: #ef4444;
  --cyan: #06b6d4;
  --purple: #a855f7;
  --orange: #f97316;
  --code-bg: #0d1117;
}

html { scroll-behavior: smooth; }

body {
  font-family: 'Inter', -apple-system, BlinkMacSystemFont, 'Segoe UI', Roboto, sans-serif;
  background: var(--bg);
  color: var(--text);
  line-height: 1.7;
  font-size: 15px;
}

/* ── PDF Export Bar ───────────────────────────────────────────────── */
.export-bar {
  position: fixed;
  top: 0;
  left: 0;
  right: 0;
  z-index: 1000;
  background: var(--surface);
  border-bottom: 1px solid var(--border);
  padding: 10px 24px;
  display: flex;
  align-items: center;
  justify-content: space-between;
  gap: 16px;
}
.export-bar .title {
  font-weight: 700;
  color: var(--brand);
  font-size: 16px;
}
.export-bar .actions { display: flex; gap: 10px; }
.btn {
  display: inline-flex;
  align-items: center;
  gap: 6px;
  padding: 8px 18px;
  border-radius: 6px;
  font-size: 13px;
  font-weight: 600;
  cursor: pointer;
  border: none;
  transition: all 0.15s;
}
.btn-primary { background: var(--brand); color: #fff; }
.btn-primary:hover { background: var(--brand-dark); }
.btn-outline { background: transparent; color: var(--text); border: 1px solid var(--border); }
.btn-outline:hover { background: var(--surface2); }

/* ── Layout ───────────────────────────────────────────────────────── */
.wrapper {
  max-width: 960px;
  margin: 0 auto;
  padding: 80px 32px 80px;
}

/* ── Cover ────────────────────────────────────────────────────────── */
.cover {
  text-align: center;
  padding: 60px 0 40px;
  border-bottom: 2px solid var(--brand);
  margin-bottom: 48px;
}
.cover h1 {
  font-size: 36px;
  font-weight: 800;
  color: #fff;
  letter-spacing: -0.5px;
  margin-bottom: 8px;
}
.cover .subtitle {
  font-size: 18px;
  color: var(--brand);
  font-weight: 500;
  margin-bottom: 24px;
}
.cover-meta {
  display: flex;
  justify-content: center;
  gap: 32px;
  flex-wrap: wrap;
  margin-top: 16px;
}
.cover-meta .item {
  font-size: 13px;
  color: var(--text-muted);
}
.cover-meta .item strong { color: var(--text); }
.confidential {
  display: inline-block;
  margin-top: 24px;
  padding: 6px 16px;
  background: rgba(239, 68, 68, 0.1);
  border: 1px solid rgba(239, 68, 68, 0.3);
  border-radius: 4px;
  color: var(--red);
  font-size: 11px;
  font-weight: 700;
  letter-spacing: 2px;
  text-transform: uppercase;
}

/* ── Table of Contents ────────────────────────────────────────────── */
.toc {
  background: var(--surface);
  border: 1px solid var(--border);
  border-radius: 8px;
  padding: 24px 32px;
  margin-bottom: 48px;
  page-break-after: always;
}
.toc h2 {
  font-size: 18px;
  color: var(--brand);
  margin-bottom: 16px;
  padding-bottom: 8px;
  border-bottom: 1px solid var(--border);
}
.toc ol {
  list-style: none;
  counter-reset: toc-counter;
  columns: 2;
  column-gap: 32px;
}
.toc li {
  counter-increment: toc-counter;
  margin-bottom: 6px;
}
.toc li::before {
  content: counter(toc-counter) ".";
  color: var(--brand);
  font-weight: 700;
  margin-right: 8px;
  font-size: 13px;
}
.toc a {
  color: var(--text);
  text-decoration: none;
  font-size: 14px;
  transition: color 0.15s;
}
.toc a:hover { color: var(--brand); }

/* ── Headings ─────────────────────────────────────────────────────── */
h2 {
  font-size: 26px;
  font-weight: 800;
  color: #fff;
  margin: 56px 0 20px;
  padding-bottom: 10px;
  border-bottom: 2px solid var(--brand);
  page-break-after: avoid;
}
h3 {
  font-size: 19px;
  font-weight: 700;
  color: var(--cyan);
  margin: 32px 0 12px;
  page-break-after: avoid;
}
h4 {
  font-size: 15px;
  font-weight: 700;
  color: var(--text);
  margin: 20px 0 8px;
}

/* ── Paragraphs & Lists ───────────────────────────────────────────── */
p { margin: 10px 0; }
ul, ol { margin: 8px 0 8px 24px; }
li { margin-bottom: 4px; }
strong { color: #fff; }
em { color: var(--yellow); font-style: italic; }

/* ── Blockquote / Callout ─────────────────────────────────────────── */
.callout {
  background: rgba(59, 130, 246, 0.08);
  border-left: 4px solid var(--brand);
  padding: 12px 20px;
  margin: 16px 0;
  border-radius: 0 6px 6px 0;
  font-size: 14px;
}
.callout.warning {
  background: rgba(234, 179, 8, 0.08);
  border-left-color: var(--yellow);
}
.callout.critical {
  background: rgba(239, 68, 68, 0.08);
  border-left-color: var(--red);
}

/* ── Tables ───────────────────────────────────────────────────────── */
table {
  width: 100%;
  border-collapse: collapse;
  margin: 12px 0 20px;
  font-size: 13px;
}
thead th {
  background: var(--surface2);
  color: var(--brand);
  font-weight: 700;
  text-align: left;
  padding: 10px 12px;
  border-bottom: 2px solid var(--brand);
  white-space: nowrap;
  font-size: 12px;
  text-transform: uppercase;
  letter-spacing: 0.5px;
}
tbody td {
  padding: 8px 12px;
  border-bottom: 1px solid rgba(71, 85, 105, 0.4);
  vertical-align: top;
}
tbody tr:hover { background: rgba(59, 130, 246, 0.04); }
td code {
  background: var(--code-bg);
  padding: 1px 6px;
  border-radius: 3px;
  font-size: 12px;
  color: var(--cyan);
}

/* ── Code Blocks ──────────────────────────────────────────────────── */
pre {
  background: var(--code-bg);
  border: 1px solid var(--border);
  border-radius: 6px;
  padding: 16px 20px;
  overflow-x: auto;
  margin: 12px 0 20px;
  font-size: 12.5px;
  line-height: 1.6;
  page-break-inside: avoid;
}
pre code {
  font-family: 'JetBrains Mono', 'Fira Code', 'Cascadia Code', Consolas, monospace;
  color: var(--text);
}
code {
  font-family: 'JetBrains Mono', 'Fira Code', 'Cascadia Code', Consolas, monospace;
  background: var(--code-bg);
  padding: 1px 6px;
  border-radius: 3px;
  font-size: 13px;
  color: var(--cyan);
}

/* ── Badges / Tags ────────────────────────────────────────────────── */
.badge {
  display: inline-block;
  padding: 2px 10px;
  border-radius: 4px;
  font-size: 11px;
  font-weight: 700;
  letter-spacing: 0.3px;
}
.badge-green { background: rgba(34, 197, 94, 0.15); color: var(--green); }
.badge-yellow { background: rgba(234, 179, 8, 0.15); color: var(--yellow); }
.badge-red { background: rgba(239, 68, 68, 0.15); color: var(--red); }
.badge-blue { background: rgba(59, 130, 246, 0.15); color: var(--brand); }
.badge-purple { background: rgba(168, 85, 247, 0.15); color: var(--purple); }
.badge-gray { background: rgba(148, 163, 184, 0.15); color: var(--text-muted); }

/* ── Horizontal Rule ──────────────────────────────────────────────── */
hr {
  border: none;
  border-top: 1px solid var(--border);
  margin: 40px 0;
}

/* ── Section Numbers ──────────────────────────────────────────────── */
.sec-num {
  color: var(--brand);
  font-weight: 800;
  margin-right: 6px;
}

/* ── Grid Layouts ─────────────────────────────────────────────────── */
.grid-2 { display: grid; grid-template-columns: 1fr 1fr; gap: 16px; margin: 12px 0; }
.grid-3 { display: grid; grid-template-columns: 1fr 1fr 1fr; gap: 16px; margin: 12px 0; }

.info-card {
  background: var(--surface);
  border: 1px solid var(--border);
  border-radius: 8px;
  padding: 16px;
}
.info-card .label { font-size: 11px; color: var(--text-dim); text-transform: uppercase; letter-spacing: 1px; margin-bottom: 4px; }
.info-card .value { font-size: 18px; font-weight: 700; }

/* ── Checklist ────────────────────────────────────────────────────── */
.checklist { list-style: none; margin-left: 0; }
.checklist li { position: relative; padding-left: 28px; margin-bottom: 6px; }
.checklist li::before {
  content: "☐";
  position: absolute;
  left: 0;
  color: var(--text-dim);
  font-size: 16px;
}

/* ── Diagrams (ASCII art in pre) ──────────────────────────────────── */
pre.diagram {
  background: var(--surface);
  border-color: var(--brand);
  font-size: 11.5px;
  line-height: 1.45;
  letter-spacing: 0.2px;
}

/* ── Footer ───────────────────────────────────────────────────────── */
.doc-footer {
  text-align: center;
  padding: 40px 0;
  color: var(--text-dim);
  font-size: 12px;
  border-top: 1px solid var(--border);
  margin-top: 60px;
}

/* ═══ PRINT / PDF STYLES ═════════════════════════════════════════════ */
@media print {
  .export-bar { display: none !important; }
  body {
    background: #fff !important;
    color: #1a1a1a !important;
    font-size: 10pt;
    line-height: 1.5;
  }
  .wrapper { max-width: 100%; padding: 0 20px; }
  .cover { padding: 30px 0 20px; border-bottom-color: #1e40af; }
  .cover h1 { color: #1e40af !important; font-size: 28pt; }
  .cover .subtitle { color: #3b82f6 !important; }
  .confidential { color: #dc2626 !important; border-color: #dc2626 !important; background: #fef2f2 !important; }
  .cover-meta .item { color: #555 !important; }
  .cover-meta .item strong { color: #1a1a1a !important; }

  .toc { background: #f8fafc !important; border-color: #e2e8f0 !important; page-break-after: always; }
  .toc h2 { color: #1e40af !important; border-bottom-color: #e2e8f0 !important; }
  .toc a { color: #1a1a1a !important; }

  h2 { color: #1e40af !important; border-bottom-color: #1e40af !important; font-size: 18pt; margin-top: 30px; page-break-after: avoid; }
  h3 { color: #0e7490 !important; font-size: 13pt; page-break-after: avoid; }
  h4 { color: #1a1a1a !important; }
  strong { color: #1a1a1a !important; }
  em { color: #92400e !important; }
  code { color: #0e7490 !important; background: #f1f5f9 !important; border: 1px solid #e2e8f0; }

  .callout { background: #eff6ff !important; border-left-color: #3b82f6 !important; }
  .callout.warning { background: #fefce8 !important; border-left-color: #ca8a04 !important; }
  .callout.critical { background: #fef2f2 !important; border-left-color: #dc2626 !important; }

  table { font-size: 9pt; }
  thead th { background: #f1f5f9 !important; color: #1e40af !important; border-bottom-color: #1e40af !important; }
  tbody td { border-bottom-color: #e2e8f0 !important; color: #1a1a1a !important; }
  td code { color: #0e7490 !important; background: #f1f5f9 !important; }

  pre { background: #f8fafc !important; border-color: #e2e8f0 !important; font-size: 8.5pt; page-break-inside: avoid; }
  pre code { color: #1a1a1a !important; }
  pre.diagram { background: #f8fafc !important; border-color: #3b82f6 !important; }

  .badge-green { background: #dcfce7 !important; color: #166534 !important; }
  .badge-yellow { background: #fef9c3 !important; color: #854d0e !important; }
  .badge-red { background: #fef2f2 !important; color: #991b1b !important; }
  .badge-blue { background: #dbeafe !important; color: #1e40af !important; }
  .badge-purple { background: #f3e8ff !important; color: #6b21a8 !important; }
  .badge-gray { background: #f1f5f9 !important; color: #475569 !important; }

  .info-card { background: #f8fafc !important; border-color: #e2e8f0 !important; }
  .info-card .value { color: #1a1a1a !important; }

  hr { border-top-color: #e2e8f0 !important; }
  .doc-footer { color: #94a3b8 !important; border-top-color: #e2e8f0 !important; }

  a { color: #1e40af !important; text-decoration: none !important; }

  /* Page breaks */
  h2 { page-break-before: always; }
  h2:first-of-type { page-break-before: avoid; }
  tr { page-break-inside: avoid; }
}

@page {
  size: A4;
  margin: 20mm 18mm;
  @top-right { content: "GridMind - Developer Guide v1.0"; font-size: 8pt; color: #94a3b8; }
  @bottom-center { content: "Page " counter(page) " of " counter(pages); font-size: 8pt; color: #94a3b8; }
}
</style>
</head>
<body>

<!-- ═══ Export Bar ════════════════════════════════════════════════════ -->
<div class="export-bar" id="exportBar">
  <span class="title">GridMind Developer Guide</span>
  <div class="actions">
    <button class="btn btn-outline" onclick="toggleTheme()">Toggle Light/Dark</button>
    <button class="btn btn-primary" onclick="exportPDF()">Export to PDF</button>
  </div>
</div>

<div class="wrapper">

<!-- ═══ Cover Page ═══════════════════════════════════════════════════ -->
<div class="cover">
  <h1>GridMind</h1>
  <div class="subtitle">System Architecture &amp; Feature Specification</div>
  <div class="cover-meta">
    <span class="item"><strong>For:</strong> Development Team</span>
    <span class="item"><strong>Version:</strong> 1.0</span>
    <span class="item"><strong>Date:</strong> 10 February 2026</span>
    <span class="item"><strong>Status:</strong> Active Development</span>
  </div>
  <div class="cover-meta" style="margin-top:8px;">
    <span class="item"><strong>Project:</strong> EMS + SCADA + Trading + Smart Maintenance</span>
  </div>
  <div class="confidential">Confidential &mdash; Internal Use Only</div>
</div>

<!-- ═══ Table of Contents ════════════════════════════════════════════ -->
<div class="toc">
  <h2>Table of Contents</h2>
  <ol>
    <li><a href="#s1">Project Overview</a></li>
    <li><a href="#s2">Technology Stack</a></li>
    <li><a href="#s3">Repository Structure</a></li>
    <li><a href="#s4">System Architecture</a></li>
    <li><a href="#s5">Edge Layer (Rust)</a></li>
    <li><a href="#s6">Cloud Layer (Python)</a></li>
    <li><a href="#s7">Web Dashboard (TypeScript/React)</a></li>
    <li><a href="#s8">Data Models &amp; Database Schema</a></li>
    <li><a href="#s9">API Reference</a></li>
    <li><a href="#s10">Smart Maintenance System</a></li>
    <li><a href="#s11">Market Trading (MMS Integration)</a></li>
    <li><a href="#s12">BSM Analytics</a></li>
    <li><a href="#s13">Optimization Engine</a></li>
    <li><a href="#s14">Communication &amp; Messaging</a></li>
    <li><a href="#s15">Security &amp; Authentication</a></li>
    <li><a href="#s16">Configuration</a></li>
    <li><a href="#s17">Development Environment Setup</a></li>
    <li><a href="#s18">Feature Status &amp; Roadmap</a></li>
    <li><a href="#s19">Coding Standards</a></li>
  </ol>
</div>

<!-- ═══════════════════════════════════════════════════════════════════ -->
<!--  1. PROJECT OVERVIEW                                              -->
<!-- ═══════════════════════════════════════════════════════════════════ -->
<h2 id="s1"><span class="sec-num">1.</span> Project Overview</h2>

<h3>1.1 What Is GridMind?</h3>
<p>GridMind is a proprietary Energy Management System (EMS) and SCADA platform for Battery Energy Storage Systems (BESS). It manages the full lifecycle of grid-connected battery assets:</p>
<ul>
  <li><strong>Real-time control</strong> of power converters and battery management systems</li>
  <li><strong>SCADA integration</strong> with the Cyprus DSO (EAC) via IEC 60870-5-104</li>
  <li><strong>Energy trading</strong> on the Cyprus electricity market (DAM, Balancing, Reserves)</li>
  <li><strong>Smart maintenance</strong> with automated alarm escalation, engineer dispatch, and SLA tracking</li>
  <li><strong>Battery health management</strong> with advanced SOC/SOH estimation and degradation prediction</li>
</ul>

<h3>1.2 Target Deployment</h3>
<table>
  <thead><tr><th>Parameter</th><th>Value</th></tr></thead>
  <tbody>
    <tr><td><strong>Market</strong></td><td>Cyprus (EAC/TSOC)</td></tr>
    <tr><td><strong>Grid Standard</strong></td><td>EN 50549-2</td></tr>
    <tr><td><strong>First Site</strong></td><td>CY-BESS-001</td></tr>
    <tr><td><strong>PCS</strong></td><td>Kehua BCS1250K (1.25 MW)</td></tr>
    <tr><td><strong>Battery</strong></td><td>Linyang Power Atlantic (5.02 MWh, LFP EVE LF314 cells)</td></tr>
    <tr><td><strong>Config</strong></td><td>12P416S (12 parallel, 416 series)</td></tr>
    <tr><td><strong>Grid Connection</strong></td><td>11 kV via 10 MVA transformer</td></tr>
    <tr><td><strong>BESS Category</strong></td><td>Category C (Standalone, Grid-charged)</td></tr>
  </tbody>
</table>

<h3>1.3 Development Phases</h3>
<table>
  <thead><tr><th>Phase</th><th>Scope</th><th>Timeline</th><th>Status</th></tr></thead>
  <tbody>
    <tr><td><strong>Phase 1</strong></td><td>EMS/SCADA Core</td><td>2026</td><td><span class="badge badge-green">In Progress</span></td></tr>
    <tr><td><strong>Phase 2</strong></td><td>BSM + Smart Maintenance</td><td>2026-2027</td><td><span class="badge badge-yellow">Scaffolded</span></td></tr>
    <tr><td><strong>Phase 3</strong></td><td>Market Integration (MMS)</td><td>2027+</td><td><span class="badge badge-blue">Documented</span></td></tr>
  </tbody>
</table>

<!-- ═══════════════════════════════════════════════════════════════════ -->
<!--  2. TECHNOLOGY STACK                                              -->
<!-- ═══════════════════════════════════════════════════════════════════ -->
<h2 id="s2"><span class="sec-num">2.</span> Technology Stack</h2>

<h3>2.1 Languages</h3>
<table>
  <thead><tr><th>Layer</th><th>Language</th><th>Why</th></tr></thead>
  <tbody>
    <tr><td><strong>Edge (real-time)</strong></td><td>Rust</td><td>Deterministic latency, memory safety, no GC pauses. 100ms control loop.</td></tr>
    <tr><td><strong>Cloud (services)</strong></td><td>Python 3.12+</td><td>FastAPI ecosystem, ML libraries (sklearn, torch), data processing (pandas).</td></tr>
    <tr><td><strong>Web (dashboard)</strong></td><td>TypeScript + React</td><td>Next.js 14, Tailwind CSS. Modern UI with SSR.</td></tr>
  </tbody>
</table>

<h3>2.2 Infrastructure</h3>
<table>
  <thead><tr><th>Service</th><th>Technology</th><th>Port</th><th>Purpose</th></tr></thead>
  <tbody>
    <tr><td><strong>PostgreSQL 16</strong></td><td>Relational DB</td><td>5432</td><td>Sites, devices, users, alarms, trades, work orders</td></tr>
    <tr><td><strong>TimescaleDB</strong></td><td>Time-series DB</td><td>5433</td><td>Telemetry, measurements, high-frequency data</td></tr>
    <tr><td><strong>Redis 7</strong></td><td>Cache/PubSub</td><td>6379</td><td>Session cache, real-time data, rate limiting</td></tr>
    <tr><td><strong>NATS JetStream</strong></td><td>Messaging</td><td>4222</td><td>Edge-to-cloud telemetry, commands, events</td></tr>
    <tr><td><strong>Keycloak</strong></td><td>Auth (OIDC)</td><td>8080</td><td>User authentication, RBAC, SSO</td></tr>
    <tr><td><strong>Grafana</strong></td><td>Monitoring</td><td>3001</td><td>Operational dashboards, time-series visualization</td></tr>
  </tbody>
</table>

<h3>2.3 Key Libraries</h3>
<div class="grid-3">
  <div class="info-card">
    <div class="label">Edge (Rust)</div>
    <div style="font-size:13px;margin-top:6px;color:var(--text-muted)">
      <code>tokio</code> &middot; <code>tokio-modbus</code> &middot; <code>async-nats</code> &middot; <code>rusqlite</code> &middot; <code>serde</code>
    </div>
  </div>
  <div class="info-card">
    <div class="label">Cloud (Python)</div>
    <div style="font-size:13px;margin-top:6px;color:var(--text-muted)">
      <code>fastapi</code> &middot; <code>sqlalchemy</code> &middot; <code>pydantic</code> &middot; <code>structlog</code> &middot; <code>numpy</code> &middot; <code>lxml</code>
    </div>
  </div>
  <div class="info-card">
    <div class="label">Web (TypeScript)</div>
    <div style="font-size:13px;margin-top:6px;color:var(--text-muted)">
      <code>next</code> 14 &middot; <code>tailwindcss</code> &middot; <code>recharts</code> (planned) &middot; <code>leaflet</code> (planned)
    </div>
  </div>
</div>

<!-- ═══════════════════════════════════════════════════════════════════ -->
<!--  3. REPOSITORY STRUCTURE                                          -->
<!-- ═══════════════════════════════════════════════════════════════════ -->
<h2 id="s3"><span class="sec-num">3.</span> Repository Structure</h2>
<pre><code>LighthiefEMS/
├── edge/                          # EDGE LAYER (Rust)
│   ├── ems-core/src/              # Main EMS application
│   │   ├── main.rs                # Entry point, control loop orchestration
│   │   ├── control_loop.rs        # PQ dispatch, LFSM-O, Q(U), ramp rate
│   │   ├── state_machine.rs       # INIT→STANDBY→CHARGING/DISCHARGING→FAULT
│   │   ├── protection.rs          # Grid protection (EN 50549-2)
│   │   ├── config.rs              # YAML config loader
│   │   └── telemetry.rs           # Cloud telemetry publisher
│   ├── scada-gateway/src/         # IEC 60870-5-104 server
│   │   ├── iec104_server.rs       # TCP server, APCI frame handling
│   │   ├── command_handler.rs     # DSO command processing
│   │   ├── event_buffer.rs        # Spontaneous event queue
│   │   └── point_map.rs           # IOA ↔ internal data mapping
│   ├── edge-agent/src/            # Cloud communication bridge
│   │   ├── lib.rs                 # Main agent coordinator
│   │   ├── nats_bridge.rs         # NATS JetStream publisher
│   │   └── store_forward.rs       # SQLite buffer for offline mode
│   └── drivers/
│       ├── modbus-driver/src/     # Modbus TCP driver (PCS + BMS)
│       ├── iec61850-driver/       # IEC 61850 (future)
│       └── generic-driver/        # Abstraction layer
│
├── cloud/                         # CLOUD LAYER (Python)
│   ├── api/app/                   # FastAPI Application
│   │   ├── main.py                # App entry, 7 router registration
│   │   ├── models/database.py     # SQLAlchemy ORM (11 tables)
│   │   ├── models/schemas.py      # Pydantic request/response models
│   │   ├── routers/               # sites, telemetry, commands, alarms,
│   │   │                          # trading, reports, maintenance
│   │   └── services/              # db, nats, redis
│   ├── bsm/analytics/            # SOC, SOH, thermal, balancing, warranty
│   ├── ems-optimizer/optimizer/   # scheduler, arbitrage
│   ├── forecasting/               # ENTSO-E, weather, price forecast
│   ├── trading/                   # engine (core, risk), markets (5), compliance
│   └── vpp/aggregator/           # portfolio, dispatch, flexibility
│
├── web/src/app/                   # WEB DASHBOARD (Next.js)
│   ├── dashboard, scada, trading, analytics, assets
│   ├── alarms, maintenance, settings, admin
│   └── layout.tsx                 # Root layout with sidebar nav
│
├── config/                        # markets/, devices/, scada/
├── docs/                          # Architecture, MMS guides, protocols
├── tests/                         # (to be implemented)
├── tools/                         # Simulators (IEC104, Modbus, Market)
└── docker-compose.yml             # Full local dev stack</code></pre>

<!-- ═══════════════════════════════════════════════════════════════════ -->
<!--  4. SYSTEM ARCHITECTURE                                           -->
<!-- ═══════════════════════════════════════════════════════════════════ -->
<h2 id="s4"><span class="sec-num">4.</span> System Architecture</h2>

<h3>4.1 High-Level Architecture</h3>
<pre class="diagram"><code>                    ┌─────────────────────────┐
                    │    EXTERNAL SYSTEMS      │
                    │                          │
                    │  DSO SCADA  (IEC 104)    │
                    │  TSOC MMS   (SOAP/XML)   │
                    │  Weather    (REST APIs)  │
                    │  ENTSO-E    (REST API)   │
                    │  Engineers  (Mobile App)  │
                    │  Twilio     (SMS/Call)    │
                    └────────────┬─────────────┘
                                 │
              ┌──────────────────┼──────────────────┐
              │          CLOUD PLATFORM              │
              │                                      │
              │   ┌──────────────────────────┐       │
              │   │     FastAPI  (:8000)     │       │
              │   │  /api/v1/sites           │       │
              │   │  /api/v1/telemetry       │       │
              │   │  /api/v1/commands        │       │
              │   │  /api/v1/alarms          │       │
              │   │  /api/v1/trading         │       │
              │   │  /api/v1/reports         │       │
              │   │  /api/v1/maintenance     │       │
              │   └────────────┬─────────────┘       │
              │                │                     │
              │   ┌────────────┼─────────────┐       │
              │   │ PostgreSQL │ TimescaleDB │       │
              │   │ Redis      │ NATS        │       │
              │   │ Keycloak   │ Grafana     │       │
              │   └────────────┬─────────────┘       │
              └────────────────┼─────────────────────┘
                               │  NATS JetStream
              ┌────────────────┼─────────────────────┐
              │          EDGE  (Per Site)             │
              │                                      │
              │   Edge Agent ←→ NATS Bridge          │
              │        ↕                             │
              │   EMS Core  (100ms control loop)     │
              │        ↕              ↕              │
              │   SCADA Gateway    BSM Analytics     │
              │   (IEC 104)                          │
              │        ↕                             │
              │   PCS + BMS  (Modbus TCP)            │
              └──────────────────────────────────────┘</code></pre>

<h3>4.2 Data Flow</h3>
<pre class="diagram"><code>PCS/BMS  ──(Modbus TCP, 100ms)──→  EMS Core
EMS Core ──(NATS, 1s)──────────→  Cloud API
Cloud API ──(WebSocket)─────────→  Web Dashboard
Cloud API ──(SOAP/CIM XML)──────→  TSOC MMS  (Phase 3)
Cloud API ──(Push/SMS/Call)─────→  Engineers  (Maintenance)
DSO      ──(IEC 104)────────────→  SCADA Gateway → EMS Core</code></pre>

<h3>4.3 Control Loop Timing</h3>
<table>
  <thead><tr><th>Loop</th><th>Cycle Time</th><th>Purpose</th></tr></thead>
  <tbody>
    <tr><td>EMS Control Loop</td><td><strong>100 ms</strong></td><td>PQ dispatch, protection, LFSM-O, Q(U)</td></tr>
    <tr><td>SCADA Event Check</td><td><strong>100 ms</strong></td><td>Process incoming DSO commands</td></tr>
    <tr><td>Telemetry to Cloud</td><td>1 sec</td><td>Measurements, state changes</td></tr>
    <tr><td>BSM Analytics</td><td>1 sec</td><td>SOC/SOH estimation, thermal</td></tr>
    <tr><td>Optimization Engine</td><td>5 min</td><td>Schedule recalculation</td></tr>
    <tr><td>MMS Dispatch Check</td><td>5 min</td><td>Process dispatch instructions (Phase 3)</td></tr>
    <tr><td>Market Offer Cycle</td><td>Per gate</td><td>DAM/BEO/RCO submissions (Phase 3)</td></tr>
  </tbody>
</table>

<!-- ═══════════════════════════════════════════════════════════════════ -->
<!--  5. EDGE LAYER                                                    -->
<!-- ═══════════════════════════════════════════════════════════════════ -->
<h2 id="s5"><span class="sec-num">5.</span> Edge Layer (Rust)</h2>

<h3>5.1 EMS Core</h3>
<p>The main real-time application at <code>edge/ems-core/</code>. Runs a 100ms control loop.</p>

<h4>Main Loop (main.rs)</h4>
<pre><code>loop every 100ms:
    1. Read PCS measurements (Modbus TCP)
    2. Read BMS measurements (Modbus TCP)
    3. Evaluate protection conditions     → protection.rs
    4. Evaluate state machine transitions → state_machine.rs
    5. Execute control logic              → control_loop.rs
       ├── LFSM-O overfrequency response
       ├── Q(U) reactive power curve
       ├── SOC limits
       └── Ramp rate limiting
    6. Write setpoints to PCS (Modbus TCP)
    7. Update SCADA event buffer
    8. Publish telemetry to cloud (NATS)</code></pre>

<h4>State Machine</h4>
<pre class="diagram"><code>INIT ──→ STANDBY ←──→ CHARGING
              ↑           ↓
              └─── IDLE ←─┘
              ↑           ↓
              └── DISCHARGING
              ↑
          FAULT ←── (any state on protection trip)</code></pre>

<h4>Protection (EN 50549-2)</h4>
<table>
  <thead><tr><th>Protection</th><th>Threshold</th><th>Trip Time</th></tr></thead>
  <tbody>
    <tr><td>Undervoltage Stage 1</td><td>0.9 pu</td><td>0.2 s</td></tr>
    <tr><td>Overvoltage Stage 1</td><td>1.1 pu</td><td>0.2 s</td></tr>
    <tr><td>Underfrequency Stage 1</td><td>47 Hz</td><td>0.2 s</td></tr>
    <tr><td>Overfrequency Stage 1</td><td>52 Hz</td><td>0.2 s</td></tr>
    <tr><td>LFSM-O</td><td>50.2 Hz activation</td><td>Continuous</td></tr>
  </tbody>
</table>

<h4>Control Features</h4>
<table>
  <thead><tr><th>Feature</th><th>Description</th></tr></thead>
  <tbody>
    <tr><td>PQ Dispatch</td><td>Active/reactive power setpoint execution</td></tr>
    <tr><td>LFSM-O</td><td>Over-frequency power reduction (1% P per 0.01 Hz above 50.2 Hz)</td></tr>
    <tr><td>Q(U) Curve</td><td>Voltage-reactive power curve with deadband (0.97-1.03 pu)</td></tr>
    <tr><td>SOC Limits</td><td>Low (5%) and high (95%) power cutoff</td></tr>
    <tr><td>Ramp Rate</td><td>Max 250 kW/s rate limiting</td></tr>
    <tr><td>Discrete Levels</td><td>DSO power curtailment: 100%, 60%, 30%, 0%</td></tr>
  </tbody>
</table>

<h3>5.2 SCADA Gateway</h3>
<p>IEC 60870-5-104 server (slave/controlled station) at <code>edge/scada-gateway/</code>.</p>

<h4>Monitor Direction (EMS → DSO)</h4>
<table>
  <thead><tr><th>IOA</th><th>Name</th><th>Type</th><th>Description</th></tr></thead>
  <tbody>
    <tr><td>1</td><td><code>active_power_kw</code></td><td>MeasuredFloat</td><td>Active power</td></tr>
    <tr><td>2</td><td><code>reactive_power_kvar</code></td><td>MeasuredFloat</td><td>Reactive power</td></tr>
    <tr><td>3</td><td><code>voltage_v</code></td><td>MeasuredFloat</td><td>AC voltage</td></tr>
    <tr><td>4</td><td><code>current_a</code></td><td>MeasuredFloat</td><td>AC current</td></tr>
    <tr><td>5</td><td><code>frequency_hz</code></td><td>MeasuredFloat</td><td>Grid frequency</td></tr>
    <tr><td>6</td><td><code>soc_percent</code></td><td>MeasuredFloat</td><td>State of Charge</td></tr>
    <tr><td>7</td><td><code>soh_percent</code></td><td>MeasuredFloat</td><td>State of Health</td></tr>
    <tr><td>10</td><td><code>system_state</code></td><td>SinglePoint</td><td>Operating state</td></tr>
    <tr><td>11</td><td><code>protection_active</code></td><td>SinglePoint</td><td>Protection trip</td></tr>
  </tbody>
</table>

<h4>Control Direction (DSO → EMS)</h4>
<table>
  <thead><tr><th>IOA</th><th>Name</th><th>Type</th><th>Description</th></tr></thead>
  <tbody>
    <tr><td>30</td><td><code>active_power_setpoint</code></td><td>Setpoint</td><td>kW setpoint from DSO</td></tr>
    <tr><td>31</td><td><code>reactive_power_setpoint</code></td><td>Setpoint</td><td>kVAr setpoint from DSO</td></tr>
    <tr><td>50-53</td><td><code>discrete_level_1-4</code></td><td>Command</td><td>Power curtailment levels</td></tr>
  </tbody>
</table>

<h3>5.3 Edge Agent</h3>
<table>
  <thead><tr><th>Feature</th><th>Implementation</th></tr></thead>
  <tbody>
    <tr><td>Cloud messaging</td><td>NATS JetStream to <code>gridmind.{site_id}.telemetry</code></td></tr>
    <tr><td>Offline buffer</td><td>SQLite <code>telemetry_buffer</code> table</td></tr>
    <tr><td>Reconnection</td><td>Retry every 10 seconds</td></tr>
    <tr><td>Buffer drain</td><td>Oldest-first flush on reconnection</td></tr>
    <tr><td>Message format</td><td>JSON-serialized telemetry envelopes</td></tr>
  </tbody>
</table>

<!-- ═══════════════════════════════════════════════════════════════════ -->
<!--  6. CLOUD LAYER                                                   -->
<!-- ═══════════════════════════════════════════════════════════════════ -->
<h2 id="s6"><span class="sec-num">6.</span> Cloud Layer (Python)</h2>

<h3>6.1 FastAPI Application</h3>
<table>
  <thead><tr><th>Prefix</th><th>Router</th><th>Description</th></tr></thead>
  <tbody>
    <tr><td><code>/api/v1/sites</code></td><td>sites.py</td><td>Site CRUD, device management</td></tr>
    <tr><td><code>/api/v1/telemetry</code></td><td>telemetry.py</td><td>Time-series queries with resolution</td></tr>
    <tr><td><code>/api/v1/commands</code></td><td>commands.py</td><td>Send power setpoints to edge</td></tr>
    <tr><td><code>/api/v1/alarms</code></td><td>alarms.py</td><td>Alarm management + auto-escalation</td></tr>
    <tr><td><code>/api/v1/trading</code></td><td>trading.py</td><td>Trade CRUD, portfolio summary</td></tr>
    <tr><td><code>/api/v1/reports</code></td><td>reports.py</td><td>Data export (CSV/JSON/Excel)</td></tr>
    <tr><td><code>/api/v1/maintenance</code></td><td>maintenance.py</td><td>Engineers, work orders, escalation, scheduling</td></tr>
  </tbody>
</table>

<h3>6.2 Trading Engine</h3>
<div class="callout critical">
  <strong>CRITICAL NOTE:</strong> The existing market connectors use REST/JSON. The Cyprus MMS requires <strong>SOAP/CIM XML</strong>. A new <code>cloud/trading/mms/</code> module must be built for Phase 3. See <a href="#s11">Section 11</a>.
</div>
<table>
  <thead><tr><th>Module</th><th>Purpose</th></tr></thead>
  <tbody>
    <tr><td><code>engine/core.py</code></td><td>Order/Position management, P&amp;L calculation</td></tr>
    <tr><td><code>engine/risk.py</code></td><td>Pre-trade risk checks, position limits, kill switch</td></tr>
    <tr><td><code>markets/balancing.py</code></td><td>FCR/aFRR/mFRR with SOC management</td></tr>
    <tr><td><code>markets/epex.py</code></td><td>EPEX SPOT simulated connector</td></tr>
    <tr><td><code>markets/henex.py</code></td><td>HEnEx simulated connector</td></tr>
    <tr><td><code>markets/otc.py</code></td><td>Bilateral/OTC trade management</td></tr>
    <tr><td><code>compliance/remit.py</code></td><td>REMIT reporting</td></tr>
  </tbody>
</table>

<h3>6.3 BSM Analytics</h3>
<table>
  <thead><tr><th>Module</th><th>Algorithm</th><th>Accuracy</th></tr></thead>
  <tbody>
    <tr><td><code>soc_estimator.py</code></td><td>Extended Kalman Filter + Coulomb counting</td><td>Target ±2%</td></tr>
    <tr><td><code>soh_predictor.py</code></td><td>Empirical degradation curves (Linyang)</td><td>0.25P/0.5P profiles</td></tr>
    <tr><td><code>thermal.py</code></td><td>PID cooling + predictive pre-cooling</td><td>Optimal 20-35°C</td></tr>
    <tr><td><code>balancing.py</code></td><td>Cell voltage spread optimizer</td><td>Target &lt;50mV</td></tr>
    <tr><td><code>warranty.py</code></td><td>Condition tracker (Linyang terms)</td><td>Real-time</td></tr>
  </tbody>
</table>

<h3>6.4 Forecasting, Optimizer, VPP</h3>
<table>
  <thead><tr><th>Module</th><th>Path</th><th>Purpose</th></tr></thead>
  <tbody>
    <tr><td>ENTSO-E Client</td><td><code>forecasting/data/entso_e.py</code></td><td>Historical prices, generation, load data</td></tr>
    <tr><td>Weather Client</td><td><code>forecasting/data/weather.py</code></td><td>Open-Meteo API (GHI, wind, temp)</td></tr>
    <tr><td>Price Forecaster</td><td><code>forecasting/models/price_forecast.py</code></td><td>Gradient Boosting (sklearn)</td></tr>
    <tr><td>Scheduler</td><td><code>ems-optimizer/optimizer/scheduler.py</code></td><td>Multi-period dispatch scheduling</td></tr>
    <tr><td>Arbitrage</td><td><code>ems-optimizer/optimizer/arbitrage.py</code></td><td>Price spread opportunity detection</td></tr>
    <tr><td>VPP Portfolio</td><td><code>vpp/aggregator/portfolio.py</code></td><td>Multi-site fleet management</td></tr>
    <tr><td>VPP Dispatch</td><td><code>vpp/aggregator/dispatch.py</code></td><td>Fleet-level dispatch optimization</td></tr>
    <tr><td>VPP Flexibility</td><td><code>vpp/aggregator/flexibility.py</code></td><td>Available up/down flexibility</td></tr>
  </tbody>
</table>

<!-- ═══════════════════════════════════════════════════════════════════ -->
<!--  7. WEB DASHBOARD                                                 -->
<!-- ═══════════════════════════════════════════════════════════════════ -->
<h2 id="s7"><span class="sec-num">7.</span> Web Dashboard (TypeScript/React)</h2>

<table>
  <thead><tr><th>Route</th><th>Page</th><th>Features</th></tr></thead>
  <tbody>
    <tr><td><code>/dashboard</code></td><td>Fleet Overview</td><td>Site cards, fleet KPIs, SOC bars, market price placeholder</td></tr>
    <tr><td><code>/scada</code></td><td>SCADA HMI</td><td>Single-line diagram, live measurements, setpoint controls, DSO levels</td></tr>
    <tr><td><code>/trading</code></td><td>Trading Desk</td><td>Portfolio P&amp;L, market overview, orders table, positions, history</td></tr>
    <tr><td><code>/analytics</code></td><td>Analytics</td><td>Energy KPIs, power/SOC charts placeholder, revenue breakdown</td></tr>
    <tr><td><code>/assets</code></td><td>Asset Mgmt</td><td>Site table, PCS/BMS device details</td></tr>
    <tr><td><code>/alarms</code></td><td>Alarm Console</td><td>Severity summary, filter by state, acknowledge/clear</td></tr>
    <tr><td><code>/maintenance</code></td><td><strong>Smart Maint.</strong></td><td>KPI dashboard, engineer cards/GPS, work orders with SLA timeline, escalation history</td></tr>
    <tr><td><code>/settings</code></td><td>Configuration</td><td>Control params, protection settings, SCADA config</td></tr>
    <tr><td><code>/admin</code></td><td>Administration</td><td>User table, RBAC role matrix, audit log</td></tr>
  </tbody>
</table>

<!-- ═══════════════════════════════════════════════════════════════════ -->
<!--  8. DATA MODELS                                                   -->
<!-- ═══════════════════════════════════════════════════════════════════ -->
<h2 id="s8"><span class="sec-num">8.</span> Data Models &amp; Database Schema</h2>

<h3>8.1 Core Tables (6)</h3>
<div class="grid-2">
  <div class="info-card">
    <div class="label">sites</div>
    <div style="font-size:12px;color:var(--text-muted);margin-top:4px">id (UUID), site_id, name, market, status, lat/lon, rated_power_kw, rated_energy_kwh, dso_name, tso_name, config (JSON)</div>
  </div>
  <div class="info-card">
    <div class="label">devices</div>
    <div style="font-size:12px;color:var(--text-muted);margin-top:4px">id (UUID), site_id (FK), device_type, manufacturer, model, serial_number, connection_host, is_online</div>
  </div>
  <div class="info-card">
    <div class="label">alarms</div>
    <div style="font-size:12px;color:var(--text-muted);margin-top:4px">id (UUID), site_id (FK), severity (5 levels), state (active/ack/cleared), source, code, message, timestamp</div>
  </div>
  <div class="info-card">
    <div class="label">commands</div>
    <div style="font-size:12px;color:var(--text-muted);margin-top:4px">id (UUID), site_id (FK), source, status (6 states), active_power_kw, reactive_power_kvar, mode</div>
  </div>
  <div class="info-card">
    <div class="label">users</div>
    <div style="font-size:12px;color:var(--text-muted);margin-top:4px">id (UUID), username, email, role (admin/operator/viewer/trader/engineer), keycloak_id</div>
  </div>
  <div class="info-card">
    <div class="label">trades</div>
    <div style="font-size:12px;color:var(--text-muted);margin-top:4px">id (UUID), site_id (FK), market, product, direction, quantity_mw, price_eur_mwh, delivery_start/end, pnl_eur</div>
  </div>
</div>

<h3>8.2 Maintenance Tables (5 new)</h3>
<div class="grid-2">
  <div class="info-card">
    <div class="label">engineers</div>
    <div style="font-size:12px;color:var(--text-muted);margin-top:4px">name, phone, email, role, status (available/on_call/busy/off_duty), GPS lat/lon, certifications (JSON), assigned_sites (JSON)</div>
  </div>
  <div class="info-card">
    <div class="label">on_call_roster</div>
    <div style="font-size:12px;color:var(--text-muted);margin-top:4px">engineer_id (FK), site_id (FK, nullable), start_time, end_time, priority (1=primary, 2=backup, 3=tertiary)</div>
  </div>
  <div class="info-card">
    <div class="label">alarm_escalations</div>
    <div style="font-size:12px;color:var(--text-muted);margin-top:4px">alarm_id (FK), severity_level (1-5), escalation_step, engineer_id (FK), contact_method, response_time_seconds, sla_met</div>
  </div>
  <div class="info-card">
    <div class="label">work_orders</div>
    <div style="font-size:12px;color:var(--text-muted);margin-top:4px">site_id (FK), alarm_id (FK), engineer_id (FK), type, priority, status (8 states), timestamps per stage, sla_deadline, sla_met</div>
  </div>
</div>
<div class="grid-2">
  <div class="info-card">
    <div class="label">engineer_activity_log</div>
    <div style="font-size:12px;color:var(--text-muted);margin-top:4px">engineer_id (FK), work_order_id (FK), activity_type (9 types), details (JSON), GPS, timestamp</div>
  </div>
  <div class="info-card">
    <div class="label">maintenance_schedules</div>
    <div style="font-size:12px;color:var(--text-muted);margin-top:4px">site_id (FK), type, recurrence, next_due_date, checklist_template (JSON), estimated_duration_hours</div>
  </div>
</div>

<!-- ═══════════════════════════════════════════════════════════════════ -->
<!--  9. API REFERENCE                                                 -->
<!-- ═══════════════════════════════════════════════════════════════════ -->
<h2 id="s9"><span class="sec-num">9.</span> API Reference</h2>

<h3>9.1&ndash;9.6 Core Endpoints</h3>
<table>
  <thead><tr><th>Method</th><th>Endpoint</th><th>Description</th></tr></thead>
  <tbody>
    <tr><td colspan="3" style="color:var(--brand);font-weight:700;background:var(--surface)">Sites &mdash; /api/v1/sites</td></tr>
    <tr><td><span class="badge badge-green">GET</span></td><td><code>/</code></td><td>List all sites</td></tr>
    <tr><td><span class="badge badge-blue">POST</span></td><td><code>/</code></td><td>Create site</td></tr>
    <tr><td><span class="badge badge-green">GET</span></td><td><code>/{site_id}</code></td><td>Get site details</td></tr>
    <tr><td><span class="badge badge-yellow">PATCH</span></td><td><code>/{site_id}</code></td><td>Update site</td></tr>
    <tr><td><span class="badge badge-red">DELETE</span></td><td><code>/{site_id}</code></td><td>Delete site</td></tr>

    <tr><td colspan="3" style="color:var(--brand);font-weight:700;background:var(--surface)">Alarms &mdash; /api/v1/alarms</td></tr>
    <tr><td><span class="badge badge-green">GET</span></td><td><code>/{site_id}</code></td><td>List alarms (filter: state, severity)</td></tr>
    <tr><td><span class="badge badge-green">GET</span></td><td><code>/{site_id}/active</code></td><td>Active alarms only</td></tr>
    <tr><td><span class="badge badge-blue">POST</span></td><td><code>/{alarm_id}/acknowledge</code></td><td>Acknowledge alarm</td></tr>
    <tr><td><span class="badge badge-blue">POST</span></td><td><code>/{alarm_id}/clear</code></td><td>Clear alarm</td></tr>
    <tr><td><span class="badge badge-blue">POST</span></td><td><code>/{site_id}/ingest</code></td><td><strong>Ingest + auto-escalate</strong></td></tr>

    <tr><td colspan="3" style="color:var(--brand);font-weight:700;background:var(--surface)">Trading &mdash; /api/v1/trading</td></tr>
    <tr><td><span class="badge badge-blue">POST</span></td><td><code>/trades</code></td><td>Create trade</td></tr>
    <tr><td><span class="badge badge-green">GET</span></td><td><code>/trades</code></td><td>List trades</td></tr>
    <tr><td><span class="badge badge-green">GET</span></td><td><code>/portfolio/summary</code></td><td>Portfolio summary with P&amp;L</td></tr>
  </tbody>
</table>

<h3>9.7 Maintenance Endpoints</h3>
<table>
  <thead><tr><th>Method</th><th>Endpoint</th><th>Description</th></tr></thead>
  <tbody>
    <tr><td colspan="3" style="color:var(--cyan);font-weight:700;background:var(--surface)">Engineers</td></tr>
    <tr><td><span class="badge badge-blue">POST</span></td><td><code>/engineers</code></td><td>Register engineer</td></tr>
    <tr><td><span class="badge badge-green">GET</span></td><td><code>/engineers</code></td><td>List engineers</td></tr>
    <tr><td><span class="badge badge-blue">POST</span></td><td><code>/engineers/{id}/location</code></td><td>Update GPS from mobile</td></tr>
    <tr><td><span class="badge badge-blue">POST</span></td><td><code>/engineers/{id}/activity</code></td><td>Log activity event</td></tr>

    <tr><td colspan="3" style="color:var(--cyan);font-weight:700;background:var(--surface)">Escalation</td></tr>
    <tr><td><span class="badge badge-blue">POST</span></td><td><code>/escalate/{alarm_id}</code></td><td>Trigger alarm escalation</td></tr>
    <tr><td><span class="badge badge-blue">POST</span></td><td><code>/escalate/{id}/acknowledge</code></td><td><strong>Engineer confirms call pickup</strong></td></tr>
    <tr><td><span class="badge badge-blue">POST</span></td><td><code>/escalate/{id}/escalate-next</code></td><td>Escalate to next engineer</td></tr>
    <tr><td><span class="badge badge-green">GET</span></td><td><code>/escalations/pending</code></td><td>Pending escalations</td></tr>

    <tr><td colspan="3" style="color:var(--cyan);font-weight:700;background:var(--surface)">Work Orders</td></tr>
    <tr><td><span class="badge badge-blue">POST</span></td><td><code>/work-orders</code></td><td>Create work order</td></tr>
    <tr><td><span class="badge badge-green">GET</span></td><td><code>/work-orders</code></td><td>List (filter: status, priority, site, engineer)</td></tr>
    <tr><td><span class="badge badge-yellow">PATCH</span></td><td><code>/work-orders/{id}</code></td><td>Update status / resolution</td></tr>

    <tr><td colspan="3" style="color:var(--cyan);font-weight:700;background:var(--surface)">Dashboard &amp; Schedules</td></tr>
    <tr><td><span class="badge badge-green">GET</span></td><td><code>/dashboard</code></td><td>Aggregated KPIs (SLA%, avg response, counts)</td></tr>
    <tr><td><span class="badge badge-green">GET</span></td><td><code>/schedules/upcoming</code></td><td>Due within N days</td></tr>
  </tbody>
</table>

<!-- ═══════════════════════════════════════════════════════════════════ -->
<!--  10. SMART MAINTENANCE                                            -->
<!-- ═══════════════════════════════════════════════════════════════════ -->
<h2 id="s10"><span class="sec-num">10.</span> Smart Maintenance System</h2>

<h3>10.1 Alarm Severity &amp; Escalation Rules</h3>
<table>
  <thead><tr><th>Level</th><th>Severity</th><th>SLA</th><th>Contact</th><th>Auto Work Order</th><th>Escalation Timeout</th></tr></thead>
  <tbody>
    <tr><td><span class="badge badge-blue">L1</span></td><td>INFO</td><td>None</td><td>Dashboard only</td><td>No</td><td>N/A</td></tr>
    <tr><td><span class="badge badge-yellow">L2</span></td><td>WARNING</td><td>4 hours</td><td>Push notification</td><td>No</td><td>2 hours</td></tr>
    <tr><td><span class="badge badge-yellow">L3</span></td><td>ALARM</td><td>1 hour</td><td>Phone call</td><td>Yes</td><td>15 min</td></tr>
    <tr><td><span class="badge badge-red">L4</span></td><td>CRITICAL</td><td>15 min</td><td>Call primary+backup</td><td>Yes</td><td>5 min</td></tr>
    <tr><td><span class="badge badge-red">L5</span></td><td>EMERGENCY</td><td>5 min</td><td>Call ALL + manager + DSO</td><td>Yes</td><td>2 min</td></tr>
  </tbody>
</table>

<h3>10.2 Escalation Flow</h3>
<pre class="diagram"><code>Alarm Ingested (POST /alarms/{site_id}/ingest)
    │
    ├── L1: Log to dashboard only
    │
    ├── L2+: Create AlarmEscalation record
    │   ├── Find on-call engineer (priority ordered)
    │   ├── Initiate contact (push for L2, call for L3+)
    │   └── Start SLA countdown
    │
    ├── L3+: Auto-create WorkOrder
    │   ├── Type: reactive,  Priority: from severity
    │   ├── SLA deadline: now + SLA minutes
    │   └── Assign to on-call engineer
    │
    └── L5: Notify ALL on-call engineers simultaneously</code></pre>

<h3>10.3 Call Verification</h3>
<ol>
  <li>System records <code>contact_initiated_at</code></li>
  <li>Engineer confirms via: <strong>App confirm</strong> | <strong>DTMF (press 1)</strong> | <strong>Callback</strong> | <strong>Manual</strong></li>
  <li>System records <code>contact_acknowledged_at</code> and calculates <code>response_time_seconds</code></li>
  <li>If no response within timeout → auto-escalate to next engineer</li>
</ol>

<h3>10.4 Work Order Lifecycle</h3>
<pre class="diagram"><code>CREATED → ASSIGNED → ACKNOWLEDGED → EN_ROUTE → ON_SITE → IN_PROGRESS → COMPLETED
                                                                      → CANCELLED

Each transition auto-timestamps: acknowledged_at, en_route_at, arrived_at, etc.
On completion: sla_met = (completed_at ≤ sla_deadline)</code></pre>

<h3>10.5 Preventive Maintenance Schedules</h3>
<table>
  <thead><tr><th>Schedule</th><th>Recurrence</th><th>Duration</th><th>Key Checks</th></tr></thead>
  <tbody>
    <tr><td>Coolant Inspection</td><td>Quarterly</td><td>4h</td><td>Level, flow rate, filter, hoses</td></tr>
    <tr><td>BMS Health Check</td><td>Monthly</td><td>2h</td><td>Cell voltage spread, temps, comms</td></tr>
    <tr><td>PCS Inspection</td><td>Semi-annual</td><td>6h</td><td>Connections, capacitors, fans, insulation</td></tr>
    <tr><td>HV Switching Test</td><td>Annual</td><td>8h</td><td>Breaker, relay trip, transformer, earthing</td></tr>
    <tr><td>Site General</td><td>Monthly</td><td>3h</td><td>HVAC, fire suppression, CCTV, UPS</td></tr>
  </tbody>
</table>

<h3>10.6 Predictive Maintenance Triggers</h3>
<table>
  <thead><tr><th>Trigger</th><th>Threshold</th><th>Action</th></tr></thead>
  <tbody>
    <tr><td>Cell voltage spread</td><td>&gt; 80 mV</td><td>Schedule balancing service</td></tr>
    <tr><td>SOH degradation rate</td><td>&gt; 1.5x expected</td><td>Schedule preventive inspection</td></tr>
    <tr><td>Thermal efficiency drop</td><td>&gt; 15%</td><td>Schedule coolant system check</td></tr>
    <tr><td>Communication failures</td><td>&gt; 5 in 24h</td><td>Schedule network inspection</td></tr>
  </tbody>
</table>

<!-- ═══════════════════════════════════════════════════════════════════ -->
<!--  11. MARKET TRADING                                               -->
<!-- ═══════════════════════════════════════════════════════════════════ -->
<h2 id="s11"><span class="sec-num">11.</span> Market Trading (MMS Integration)</h2>

<div class="callout">
  <strong>Phase 3</strong> &mdash; Specifications documented, implementation pending.<br>
  Key documents: <code>docs/market-guides/cyprus-mms-interfaces.md</code>, <code>docs/protocols/cyprus-mms-protocol.md</code>
</div>

<h3>11.1 Protocol Gap</h3>
<table>
  <thead><tr><th>Aspect</th><th>Existing Connectors</th><th>MMS Required</th></tr></thead>
  <tbody>
    <tr><td>Protocol</td><td>REST/JSON</td><td><strong>SOAP 1.1 over HTTPS</strong></td></tr>
    <tr><td>Document format</td><td>JSON</td><td><strong>ENTSO-E CIM XML (IEC 62325-451)</strong></td></tr>
    <tr><td>Authentication</td><td>API keys</td><td><strong>WS-Security (UsernameToken)</strong></td></tr>
    <tr><td>Validation</td><td>Server-side</td><td><strong>XSD schema + business rules</strong></td></tr>
  </tbody>
</table>

<h3>11.2 New Module: <code>cloud/trading/mms/</code></h3>
<pre><code>cloud/trading/mms/
├── client.py              # SOAP client with WS-Security
├── xml_builder.py         # CIM XML document generator
├── xml_parser.py          # CIM XML document parser
├── xsd_validator.py       # XSD schema validation
├── gate_scheduler.py      # Gate closure management (EET)
├── ack_handler.py         # Acknowledgement processing + retry
├── documents/
│   ├── dam_offer.py       # DAM energy offers/bids (Z02)
│   ├── beo.py             # Balancing energy offers (A37)
│   ├── rco.py             # Reserve capacity offers (A32)
│   ├── nad.py             # Non-availability declarations (A28)
│   └── ...                # TED, nominations, reserve bids, forecasts
└── outputs/
    ├── dispatch.py        # Dispatch instructions (Z14) → PCS setpoints
    ├── clearing.py        # MCP, cleared volumes (A44/Z07)
    └── settlement.py      # Statements and notices (Z20-Z38)</code></pre>

<h3>11.3 Critical: Dispatch Instructions (Z14)</h3>
<table>
  <thead><tr><th>Business Type</th><th>Code</th><th>Unit</th><th>Purpose</th></tr></thead>
  <tbody>
    <tr><td><strong>Dispatch MW Gross</strong></td><td><strong>Z32</strong></td><td>MW</td><td><strong>Primary power setpoint</strong></td></tr>
    <tr><td><strong>Dispatch MW Net</strong></td><td><strong>Z33</strong></td><td>MW</td><td><strong>Net power setpoint</strong></td></tr>
    <tr><td>FCR Up/Down</td><td>Z24/Z25</td><td>MW</td><td>FCR capacity allocation</td></tr>
    <tr><td>aFRR Up/Down</td><td>Z26/Z27</td><td>MW</td><td>aFRR capacity allocation</td></tr>
    <tr><td>mFRR Up/Down</td><td>Z28/Z29</td><td>MW</td><td>mFRR capacity allocation</td></tr>
    <tr><td>Start-up/Shutdown</td><td>Z16/Z17</td><td>Bool</td><td>Unit start/stop</td></tr>
  </tbody>
</table>

<!-- ═══════════════════════════════════════════════════════════════════ -->
<!--  12. BSM ANALYTICS                                                -->
<!-- ═══════════════════════════════════════════════════════════════════ -->
<h2 id="s12"><span class="sec-num">12.</span> BSM Analytics</h2>

<h3>12.1 SOH Degradation Profiles (Linyang Data)</h3>
<table>
  <thead><tr><th>Profile</th><th>1st Year Loss</th><th>Annual Rate</th><th>Est. Life to 80% EOL</th></tr></thead>
  <tbody>
    <tr><td>0.25P, 1 CPD</td><td>3.88%</td><td>1.52%</td><td>~18 years</td></tr>
    <tr><td>0.25P, 2 CPD</td><td>4.59%</td><td>2.37%</td><td>~12 years</td></tr>
    <tr><td>0.5P, 1 CPD</td><td>4.04%</td><td>1.59%</td><td>~17 years</td></tr>
    <tr><td>0.5P, 2 CPD</td><td>4.72%</td><td>2.72%</td><td>~10 years</td></tr>
  </tbody>
</table>

<h3>12.2 Warranty Conditions</h3>
<table>
  <thead><tr><th>Condition</th><th>Threshold</th><th>Consequence</th></tr></thead>
  <tbody>
    <tr><td>Cell voltage ≤ 2.5V</td><td>Immediate</td><td><span class="badge badge-red">Warranty void risk</span></td></tr>
    <tr><td>Cell voltage &lt; 2.8V sustained</td><td>120 hours</td><td><span class="badge badge-yellow">Warning</span></td></tr>
    <tr><td>SOC = 0% operational</td><td>2 hours</td><td><span class="badge badge-yellow">Warning</span></td></tr>
    <tr><td>Cell temperature &gt; 55°C</td><td>Immediate</td><td><span class="badge badge-red">Critical alarm</span></td></tr>
  </tbody>
</table>

<!-- ═══════════════════════════════════════════════════════════════════ -->
<!--  13. OPTIMIZATION ENGINE                                          -->
<!-- ═══════════════════════════════════════════════════════════════════ -->
<h2 id="s13"><span class="sec-num">13.</span> Optimization Engine</h2>

<h3>13.1 Revenue Maximization Loop (every 5 min)</h3>
<pre><code>1. Get current: SOC, SOH, temperature, protection status
2. Get maintenance windows (block trading during maintenance)
3. Forecast: DAM prices, balancing prices, reserve prices
4. Run multi-objective optimization:
   ├── Maximize: Trading revenue
   ├── Minimize: Degradation cost per cycle
   └── Constraints: SOC for reserves, thermal limits, warranty, maintenance
5. Output: Optimal schedule → DAM offers, BEO, RCO, SOC targets</code></pre>

<!-- ═══════════════════════════════════════════════════════════════════ -->
<!--  14. COMMUNICATION                                                -->
<!-- ═══════════════════════════════════════════════════════════════════ -->
<h2 id="s14"><span class="sec-num">14.</span> Communication &amp; Messaging</h2>

<h3>14.1 NATS JetStream Subjects</h3>
<table>
  <thead><tr><th>Subject</th><th>Publisher</th><th>Subscriber</th><th>Payload</th></tr></thead>
  <tbody>
    <tr><td><code>gridmind.{site_id}.telemetry</code></td><td>Edge Agent</td><td>Cloud API</td><td>Measurements, state, alarms</td></tr>
    <tr><td><code>gridmind.{site_id}.commands</code></td><td>Cloud API</td><td>Edge Agent</td><td>Power setpoints, mode changes</td></tr>
    <tr><td><code>gridmind.{site_id}.events</code></td><td>Edge Agent</td><td>Cloud API</td><td>State changes, protection trips</td></tr>
  </tbody>
</table>

<h3>14.2 Message Envelope</h3>
<pre><code>{
  "site_id": "CY-BESS-001",
  "timestamp": "2026-02-10T14:30:00Z",
  "type": "measurement",
  "payload": {
    "active_power_kw": 500.0,
    "reactive_power_kvar": 0.0,
    "soc_percent": 72.5,
    "frequency_hz": 50.01,
    "state": "DISCHARGING"
  }
}</code></pre>

<h3>14.3 Notification Channels (Maintenance)</h3>
<table>
  <thead><tr><th>Channel</th><th>Provider</th><th>Use Case</th></tr></thead>
  <tbody>
    <tr><td>Push</td><td>Firebase Cloud Messaging</td><td>L2 warnings, status updates</td></tr>
    <tr><td>SMS</td><td>Twilio</td><td>L3+ backup, confirmation codes</td></tr>
    <tr><td>Call</td><td>Twilio</td><td>L3+ alarm dispatch, IVR confirmation</td></tr>
    <tr><td>Email</td><td>SMTP</td><td>Reports, summaries, non-urgent</td></tr>
  </tbody>
</table>

<!-- ═══════════════════════════════════════════════════════════════════ -->
<!--  15. SECURITY                                                     -->
<!-- ═══════════════════════════════════════════════════════════════════ -->
<h2 id="s15"><span class="sec-num">15.</span> Security &amp; Authentication</h2>

<h3>15.1 RBAC Role Matrix</h3>
<table>
  <thead><tr><th>Role</th><th>Dashboard</th><th>Commands</th><th>Trading</th><th>Config</th><th>Users</th><th>Alarms</th></tr></thead>
  <tbody>
    <tr><td><strong>Admin</strong></td><td style="color:var(--green)">Yes</td><td style="color:var(--green)">Yes</td><td style="color:var(--green)">Yes</td><td style="color:var(--green)">Yes</td><td style="color:var(--green)">Yes</td><td style="color:var(--green)">Yes</td></tr>
    <tr><td><strong>Operator</strong></td><td style="color:var(--green)">Yes</td><td style="color:var(--green)">Yes</td><td style="color:var(--text-dim)">No</td><td style="color:var(--text-dim)">No</td><td style="color:var(--text-dim)">No</td><td>Ack</td></tr>
    <tr><td><strong>Trader</strong></td><td style="color:var(--green)">Yes</td><td style="color:var(--text-dim)">No</td><td style="color:var(--green)">Yes</td><td style="color:var(--text-dim)">No</td><td style="color:var(--text-dim)">No</td><td>View</td></tr>
    <tr><td><strong>Engineer</strong></td><td style="color:var(--green)">Yes</td><td style="color:var(--text-dim)">No</td><td style="color:var(--text-dim)">No</td><td style="color:var(--green)">Yes</td><td style="color:var(--text-dim)">No</td><td>Ack</td></tr>
    <tr><td><strong>Viewer</strong></td><td style="color:var(--green)">Yes</td><td style="color:var(--text-dim)">No</td><td style="color:var(--text-dim)">No</td><td style="color:var(--text-dim)">No</td><td style="color:var(--text-dim)">No</td><td>View</td></tr>
  </tbody>
</table>

<!-- ═══════════════════════════════════════════════════════════════════ -->
<!--  16. CONFIGURATION                                                -->
<!-- ═══════════════════════════════════════════════════════════════════ -->
<h2 id="s16"><span class="sec-num">16.</span> Configuration</h2>
<table>
  <thead><tr><th>File</th><th>Contents</th></tr></thead>
  <tbody>
    <tr><td><code>config/markets/cyprus.yaml</code></td><td>Market parameters, MMS config, trading rules, grid protection, SCADA, maintenance SLAs</td></tr>
    <tr><td><code>config/devices/kehua_bcs1250k.yaml</code></td><td>PCS Modbus register map</td></tr>
    <tr><td><code>config/devices/linyang_atlantic.yaml</code></td><td>BMS Modbus register map</td></tr>
    <tr><td><code>config/scada/eac_point_map.yaml</code></td><td>IEC 104 IOA mapping for Cyprus EAC</td></tr>
    <tr><td><code>docker-compose.yml</code></td><td>Local development stack</td></tr>
    <tr><td><code>.env</code> (not committed)</td><td>Secrets: DB passwords, API keys, MMS credentials</td></tr>
  </tbody>
</table>

<h3>Environment Variables</h3>
<table>
  <thead><tr><th>Variable</th><th>Service</th><th>Description</th></tr></thead>
  <tbody>
    <tr><td><code>DATABASE_URL</code></td><td>API</td><td>PostgreSQL connection string</td></tr>
    <tr><td><code>TIMESCALE_URL</code></td><td>API</td><td>TimescaleDB connection string</td></tr>
    <tr><td><code>REDIS_URL</code></td><td>API</td><td>Redis connection string</td></tr>
    <tr><td><code>NATS_URL</code></td><td>API/Edge</td><td>NATS server URL</td></tr>
    <tr><td><code>KEYCLOAK_URL</code></td><td>API</td><td>Keycloak server URL</td></tr>
    <tr><td><code>SECRET_KEY</code></td><td>API</td><td>JWT signing key</td></tr>
  </tbody>
</table>

<!-- ═══════════════════════════════════════════════════════════════════ -->
<!--  17. DEV ENVIRONMENT                                              -->
<!-- ═══════════════════════════════════════════════════════════════════ -->
<h2 id="s17"><span class="sec-num">17.</span> Development Environment Setup</h2>

<h3>Prerequisites</h3>
<ul>
  <li><strong>Docker Desktop</strong> (for infrastructure services)</li>
  <li><strong>Rust 1.75+</strong> (for edge layer)</li>
  <li><strong>Python 3.12+</strong> (for cloud services)</li>
  <li><strong>Node.js 20+</strong> (for web dashboard)</li>
</ul>

<h3>Quick Start</h3>
<pre><code># 1. Start infrastructure
docker-compose up -d

# 2. Run cloud API
cd cloud/api
pip install -r requirements.txt
uvicorn app.main:app --reload --port 8000

# 3. Run web dashboard
cd web
npm install
npm run dev     # → http://localhost:3000

# 4. (Optional) Run edge simulation
cd edge
cargo build --release
cargo run --bin ems-core -- --config config/site.yaml</code></pre>

<h3>Service URLs (Local Dev)</h3>
<table>
  <thead><tr><th>Service</th><th>URL</th></tr></thead>
  <tbody>
    <tr><td>Web Dashboard</td><td><code>http://localhost:3000</code></td></tr>
    <tr><td>API (Swagger)</td><td><code>http://localhost:8000/docs</code></td></tr>
    <tr><td>Grafana</td><td><code>http://localhost:3001</code></td></tr>
    <tr><td>Keycloak</td><td><code>http://localhost:8080</code></td></tr>
    <tr><td>NATS Monitor</td><td><code>http://localhost:8222</code></td></tr>
  </tbody>
</table>

<!-- ═══════════════════════════════════════════════════════════════════ -->
<!--  18. FEATURE STATUS                                               -->
<!-- ═══════════════════════════════════════════════════════════════════ -->
<h2 id="s18"><span class="sec-num">18.</span> Feature Status &amp; Roadmap</h2>

<h3>18.1 Current Status</h3>
<table>
  <thead><tr><th>Component</th><th>Status</th><th>Notes</th></tr></thead>
  <tbody>
    <tr><td>Edge: EMS Core</td><td><span class="badge badge-green">Written</span></td><td>Control loop, state machine, protection</td></tr>
    <tr><td>Edge: SCADA Gateway</td><td><span class="badge badge-green">Written</span></td><td>IEC 104 server, command handler, event buffer</td></tr>
    <tr><td>Edge: Edge Agent</td><td><span class="badge badge-green">Written</span></td><td>NATS bridge, store-forward</td></tr>
    <tr><td>Edge: Modbus Drivers</td><td><span class="badge badge-green">Written</span></td><td>PCS + BMS drivers</td></tr>
    <tr><td>Cloud: FastAPI (7 routers)</td><td><span class="badge badge-green">Written</span></td><td>All endpoints registered</td></tr>
    <tr><td>Cloud: Database Models (11)</td><td><span class="badge badge-green">Written</span></td><td>6 core + 5 maintenance tables</td></tr>
    <tr><td>Cloud: BSM Analytics</td><td><span class="badge badge-green">Written</span></td><td>SOC, SOH, thermal, balancing, warranty</td></tr>
    <tr><td>Cloud: Forecasting</td><td><span class="badge badge-green">Written</span></td><td>ENTSO-E, weather, price forecast</td></tr>
    <tr><td>Cloud: Trading Engine</td><td><span class="badge badge-green">Written</span></td><td>Core, risk, 5 market connectors</td></tr>
    <tr><td>Cloud: Optimizer + VPP</td><td><span class="badge badge-green">Written</span></td><td>Scheduler, arbitrage, portfolio</td></tr>
    <tr><td>Web: All 9 Pages</td><td><span class="badge badge-yellow">Mock Data</span></td><td>No API integration yet</td></tr>
    <tr><td>Docker Compose</td><td><span class="badge badge-green">Working</span></td><td>Full local dev stack</td></tr>
    <tr><td>Tests</td><td><span class="badge badge-gray">Empty</span></td><td>Needs implementation</td></tr>
    <tr><td>Simulators</td><td><span class="badge badge-gray">Empty</span></td><td>Needs implementation</td></tr>
  </tbody>
</table>

<h3>18.2 Phase 1 Tasks (Active)</h3>
<ul class="checklist">
  <li>Integration test: Edge → NATS → Cloud API → PostgreSQL</li>
  <li>Wire web dashboard to API (replace mock data)</li>
  <li>WebSocket real-time data stream</li>
  <li>Recharts integration for time-series visualization</li>
  <li>Keycloak realm setup and API auth middleware</li>
  <li>DSO integration test with IEC 104 simulator</li>
  <li>Modbus integration test with PCS/BMS simulators</li>
</ul>

<h3>18.3 Phase 2 Tasks (Smart Maintenance + BSM)</h3>
<ul class="checklist">
  <li>Twilio integration for SMS/call dispatch</li>
  <li>Firebase integration for push notifications</li>
  <li>Mobile app (or PWA) for engineer field use</li>
  <li>Leaflet map integration for engineer GPS tracking</li>
  <li>Database migrations (Alembic)</li>
  <li>Background task runner for escalation timeouts</li>
  <li>BSM analytics pipeline: Edge telemetry → Analytics → Alerts → Work orders</li>
  <li>Maintenance window → Trading blocker integration</li>
</ul>

<h3>18.4 Phase 3 Tasks (Market/MMS)</h3>
<ul class="checklist">
  <li><code>cloud/trading/mms/</code> module (SOAP client, CIM XML builder/parser)</li>
  <li>XSD schema validation framework</li>
  <li>DAM offer generation + submission</li>
  <li>BEO/RCO offer generation + submission</li>
  <li>Dispatch instruction handler (Z14 → PCS setpoint)</li>
  <li>Settlement parser</li>
  <li>Gate closure scheduler</li>
  <li>Full MMS integration test with TSOC sandbox</li>
</ul>

<!-- ═══════════════════════════════════════════════════════════════════ -->
<!--  19. CODING STANDARDS                                             -->
<!-- ═══════════════════════════════════════════════════════════════════ -->
<h2 id="s19"><span class="sec-num">19.</span> Coding Standards</h2>

<div class="grid-3">
  <div class="info-card">
    <div class="label">Rust (Edge)</div>
    <ul style="font-size:12px;color:var(--text-muted);margin-top:6px;padding-left:16px">
      <li><code>rustfmt</code> + <code>clippy</code></li>
      <li>Async: <code>tokio</code></li>
      <li>Errors: <code>anyhow</code> / <code>thiserror</code></li>
      <li>Logging: <code>tracing</code></li>
      <li>Config: <code>serde</code> + YAML</li>
    </ul>
  </div>
  <div class="info-card">
    <div class="label">Python (Cloud)</div>
    <ul style="font-size:12px;color:var(--text-muted);margin-top:6px;padding-left:16px">
      <li><code>ruff</code> for lint/format</li>
      <li>Type hints everywhere</li>
      <li>Pydantic validation</li>
      <li><code>structlog</code> logging</li>
      <li>Async-first (await)</li>
      <li>Enums for fixed values</li>
    </ul>
  </div>
  <div class="info-card">
    <div class="label">TypeScript (Web)</div>
    <ul style="font-size:12px;color:var(--text-muted);margin-top:6px;padding-left:16px">
      <li>Strict TS</li>
      <li>Functional components</li>
      <li>Tailwind CSS only</li>
      <li><code>"use client"</code> directive</li>
      <li>Interfaces at file top</li>
    </ul>
  </div>
</div>

<h3>Git Conventions</h3>
<ul>
  <li>Branches: <code>feature/</code>, <code>fix/</code>, <code>refactor/</code></li>
  <li>Commit messages: imperative tense (&ldquo;Add alarm escalation&rdquo;, not &ldquo;Added&rdquo;)</li>
  <li>PR required for <code>main</code> branch</li>
</ul>

<hr>

<!-- ═══ Glossary ═════════════════════════════════════════════════════ -->
<h2>Appendix A: Glossary</h2>
<div class="grid-2" style="font-size:13px">
  <div>
    <p><strong>BEO</strong> &ndash; Balancing Energy Offer</p>
    <p><strong>BESS</strong> &ndash; Battery Energy Storage System</p>
    <p><strong>BMS</strong> &ndash; Battery Management System</p>
    <p><strong>BSM</strong> &ndash; Battery Storage Management</p>
    <p><strong>CIM</strong> &ndash; Common Information Model (IEC 62325)</p>
    <p><strong>DAM</strong> &ndash; Day-Ahead Market</p>
    <p><strong>DSO</strong> &ndash; Distribution System Operator (EAC)</p>
    <p><strong>EAC</strong> &ndash; Electricity Authority of Cyprus</p>
    <p><strong>EIC</strong> &ndash; Energy Identification Code</p>
    <p><strong>EMS</strong> &ndash; Energy Management System</p>
    <p><strong>FCR</strong> &ndash; Frequency Containment Reserve</p>
    <p><strong>aFRR</strong> &ndash; Automatic Frequency Restoration Reserve</p>
    <p><strong>mFRR</strong> &ndash; Manual Frequency Restoration Reserve</p>
  </div>
  <div>
    <p><strong>HMI</strong> &ndash; Human-Machine Interface</p>
    <p><strong>IOA</strong> &ndash; Information Object Address (IEC 104)</p>
    <p><strong>LFSM-O</strong> &ndash; Limited Freq Sensitive Mode - Overfreq</p>
    <p><strong>MMS</strong> &ndash; Market Management System</p>
    <p><strong>NAD</strong> &ndash; Non-Availability Declaration</p>
    <p><strong>PCS</strong> &ndash; Power Conversion System</p>
    <p><strong>RCO</strong> &ndash; Reserve Capacity Offer</p>
    <p><strong>RTBM</strong> &ndash; Real-Time Balancing Market</p>
    <p><strong>SCADA</strong> &ndash; Supervisory Control &amp; Data Acquisition</p>
    <p><strong>SLA</strong> &ndash; Service Level Agreement</p>
    <p><strong>SOC</strong> &ndash; State of Charge</p>
    <p><strong>SOH</strong> &ndash; State of Health</p>
    <p><strong>TSO</strong> &ndash; Transmission System Operator (TSOC)</p>
    <p><strong>VPP</strong> &ndash; Virtual Power Plant</p>
  </div>
</div>

<hr>

<!-- ═══ Related Documents ════════════════════════════════════════════ -->
<h2>Appendix B: Related Documents</h2>
<table>
  <thead><tr><th>Document</th><th>Path</th><th>Contents</th></tr></thead>
  <tbody>
    <tr><td>Project README</td><td><code>readme.md</code></td><td>Full project spec with DSO requirements</td></tr>
    <tr><td>Architecture</td><td><code>docs/architecture/ems-trading-maintenance-architecture.md</code></td><td>Integration architecture with data flows</td></tr>
    <tr><td>MMS Interfaces</td><td><code>docs/market-guides/cyprus-mms-interfaces.md</code></td><td>Complete MMS interface specification</td></tr>
    <tr><td>MMS Protocol</td><td><code>docs/protocols/cyprus-mms-protocol.md</code></td><td>SOAP/CIM XML implementation details</td></tr>
    <tr><td>Market Config</td><td><code>config/markets/cyprus.yaml</code></td><td>Trading, grid protection, maintenance SLAs</td></tr>
    <tr><td>EAC Point Map</td><td><code>config/scada/eac_point_map.yaml</code></td><td>IEC 104 IOA mapping</td></tr>
    <tr><td>MMS Reference</td><td><code>docs/Market Participant InterfacesV1_3.pdf</code></td><td>Original TSOC specification (154 pages)</td></tr>
  </tbody>
</table>

<!-- ═══ Footer ═══════════════════════════════════════════════════════ -->
<div class="doc-footer">
  <p>GridMind &mdash; System Architecture &amp; Feature Specification v1.0</p>
  <p>Confidential &mdash; Lighthief Energy &mdash; 10 February 2026</p>
</div>

</div><!-- /wrapper -->

<!-- ═══ JavaScript ═══════════════════════════════════════════════════ -->
<script>
function exportPDF() {
  window.print();
}

let isLight = false;
function toggleTheme() {
  isLight = !isLight;
  if (isLight) {
    document.body.style.background = '#fff';
    document.body.style.color = '#1a1a1a';
    document.documentElement.style.setProperty('--bg', '#ffffff');
    document.documentElement.style.setProperty('--surface', '#f8fafc');
    document.documentElement.style.setProperty('--surface2', '#f1f5f9');
    document.documentElement.style.setProperty('--border', '#e2e8f0');
    document.documentElement.style.setProperty('--text', '#1a1a1a');
    document.documentElement.style.setProperty('--text-muted', '#475569');
    document.documentElement.style.setProperty('--text-dim', '#94a3b8');
    document.documentElement.style.setProperty('--code-bg', '#f1f5f9');
  } else {
    document.body.style.background = '#0f172a';
    document.body.style.color = '#e2e8f0';
    document.documentElement.style.setProperty('--bg', '#0f172a');
    document.documentElement.style.setProperty('--surface', '#1e293b');
    document.documentElement.style.setProperty('--surface2', '#334155');
    document.documentElement.style.setProperty('--border', '#475569');
    document.documentElement.style.setProperty('--text', '#e2e8f0');
    document.documentElement.style.setProperty('--text-muted', '#94a3b8');
    document.documentElement.style.setProperty('--text-dim', '#64748b');
    document.documentElement.style.setProperty('--code-bg', '#0d1117');
  }
}
</script>
</body>
</html>
