<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>L&amp;T and AGM Group — BESS Turnkey Proposal | Lighthief</title>
    <style>
        *{margin:0;padding:0;box-sizing:border-box}
        :root{--primary:#1e3a5f;--accent:#2563eb;--bg:#f8fafc;--border:#e2e8f0;--text:#1a202c;--muted:#64748b;--ok:#059669}
        body{font-family:'Segoe UI',-apple-system,BlinkMacSystemFont,sans-serif;font-size:9.5pt;line-height:1.6;color:var(--text);background:#edf2f7;padding:20px}
        .page{background:#fff;max-width:210mm;margin:0 auto 24px;padding:22mm 18mm;box-shadow:0 4px 16px rgba(0,0,0,.08)}
        .header{display:flex;justify-content:space-between;align-items:flex-start;border-bottom:3px solid var(--primary);padding-bottom:12px;margin-bottom:20px}
        .logo{font-size:20pt;font-weight:800;color:var(--primary);letter-spacing:-.5px}.logo span{color:var(--accent)}
        .tagline{font-size:8pt;color:var(--muted);margin-top:2px}
        .doc-info{text-align:right;font-size:7.5pt;color:var(--muted);line-height:1.7}
        h1{font-size:14pt;color:var(--primary);margin:20px 0 6px}
        h2{font-size:11pt;color:var(--primary);margin:22px 0 8px;border-bottom:2px solid var(--accent);padding-bottom:4px;display:inline-block}
        h2::after{content:'';display:block}
        h3{font-size:9.5pt;color:var(--primary);margin:10px 0 5px}
        table{width:100%;border-collapse:collapse;font-size:8pt;margin:8px 0 14px}
        th{background:var(--primary);color:#fff;padding:6px 7px;text-align:left;font-weight:600;white-space:nowrap}
        td{padding:5px 7px;border-bottom:1px solid var(--border)}
        tr:nth-child(even){background:#fafbfc}
        .r{text-align:right}.c{text-align:center}
        .price{font-weight:700;color:var(--accent)}
        .total-row{background:var(--primary)!important;color:#fff;font-weight:700}
        .total-row td{border:none}
        .sub-total{background:#edf2f7!important;font-weight:600}
        .metric-grid{display:grid;grid-template-columns:repeat(4,1fr);gap:12px;margin:14px 0 20px}
        .metric-box{background:var(--bg);border-radius:8px;padding:14px 10px;text-align:center;border:1px solid var(--border)}
        .metric-box .val{font-size:18pt;font-weight:800;color:var(--primary)}
        .metric-box .lbl{font-size:7pt;color:var(--muted);text-transform:uppercase;letter-spacing:.5px;margin-top:2px}
        .two-col{display:grid;grid-template-columns:1fr 1fr;gap:14px;margin:8px 0}
        .box{border:1px solid var(--border);border-radius:6px;padding:12px}
        .box h3{margin-top:0}
        .box ul{margin-left:16px}.box li{margin-bottom:3px}
        .highlight{background:#eff6ff;border:1px solid #bfdbfe;border-radius:6px;padding:10px 14px;margin:10px 0;font-size:8pt}
        .savings{background:#ecfdf5;border:1px solid #6ee7b7;border-radius:6px;padding:10px 14px;margin:10px 0;font-size:8pt}
        .team-grid{display:grid;grid-template-columns:1fr 1fr;gap:10px;margin:8px 0}
        .team-card{border:1px solid var(--border);border-radius:6px;padding:10px;font-size:8pt}
        .team-card strong{color:var(--primary);font-size:9pt}.team-card .role{color:var(--accent);font-size:7.5pt;font-weight:600}
        .phase{background:var(--bg);padding:6px 12px;border-left:3px solid var(--accent);margin:14px 0 6px;font-weight:600;color:var(--primary);font-size:9pt}
        .footer{margin-top:20px;padding-top:10px;border-top:2px solid var(--primary);font-size:7pt;color:var(--muted);text-align:center}
        .note{font-size:7.5pt;color:var(--muted);margin:4px 0}
        .print-btn{position:fixed;top:15px;right:15px;background:var(--primary);color:#fff;border:none;padding:10px 18px;border-radius:6px;cursor:pointer;font-size:10pt;z-index:100;box-shadow:0 2px 8px rgba(0,0,0,.2)}
        .print-btn:hover{background:var(--accent)}
        ul{margin-left:18px}li{margin-bottom:3px}
        .incl{color:var(--ok)}.excl{color:#dc2626}
        @media print{.print-btn{display:none}body{background:#fff;padding:0}.page{box-shadow:none;margin:0;padding:14mm 16mm}@page{margin:8mm;size:A4}.page-break{page-break-before:always}}
    </style>
</head>
<body>
<button class="print-btn" onclick="window.print()">Print / Save PDF</button>

<div class="page">
    <div class="header">
        <div>
            <div class="logo">Light<span>hief</span></div>
            <div class="tagline">Battery Energy Storage Solutions — Cyprus</div>
        </div>
        <div class="doc-info">
            <div><strong>Prepared for:</strong> L&amp;T Group &amp; AGM Group (Mr. Timotheos Timotheou)</div>
            <div><strong>Date:</strong> February 2026</div>
            <div><strong>Valid:</strong> 30 days from issue</div>
            <div><strong>Ref:</strong> LCY-GP-LTAGM-FEB2026</div>
        </div>
    </div>

    <h1>BESS Turnkey EPC Proposal</h1>
    <p style="color:var(--muted);font-size:8.5pt;margin-bottom:14px;">Battery Energy Storage Solution for L&amp;T and AGM Projects — Group Order Pricing</p>

    <div class="metric-grid">
        <div class="metric-box"><div class="val">9</div><div class="lbl">Projects</div></div>
        <div class="metric-box"><div class="val">25 MW</div><div class="lbl">Total Power</div></div>
        <div class="metric-box"><div class="val">81 MWh</div><div class="lbl">Total Energy</div></div>
        <div class="metric-box"><div class="val">&euro;11.22M</div><div class="lbl">Portfolio Value</div></div>
    </div>

    <!-- ABOUT LIGHTHIEF -->
    <h2>About Lighthief</h2>
    <div class="two-col">
        <div class="box">
            <h3>Company Overview</h3>
            <ul>
                <li><strong>Exclusive Linyang BESS distributor</strong> for the Republic of Cyprus</li>
                <li>Part of Lighthief European Group — Poland HQ with 150+ engineers</li>
                <li>23-hectare research center (Czestochowa) with operational BESS test systems</li>
                <li>3,500 m&sup2; warehouse including 950 m&sup2; dedicated Linyang spare parts</li>
                <li>863.5 MWh total BESS portfolio across 51 parks in Cyprus</li>
                <li>7Sun Joint Venture — renewable energy wholesale partner</li>
                <li>Linyang: strategic shareholder in EVE Energy (cell manufacturer)</li>
            </ul>
        </div>
        <div class="box">
            <h3>Partnership &amp; Support</h3>
            <ul>
                <li>Exclusive Distribution Agreement — effective 28 November 2025 (3-year term)</li>
                <li>24/7/365 remote diagnostics and SCADA monitoring</li>
                <li>Critical issue response: 4 hours remote, on-site engineer within 5 business days</li>
                <li>Minimum 2 Linyang engineering visits per year (travel covered by Linyang)</li>
                <li>5-day initial training + quarterly webinars + annual refresher</li>
                <li>&euro;500/day SLA credit for missed response deadlines</li>
                <li>Dedicated commissioning team from Linyang Nanjing HQ</li>
            </ul>
        </div>
    </div>
    <div class="highlight">
        <strong>Certifications:</strong> UL 9540A (Fire Safety — PASSED) &bull; IEC 62619 (Battery Safety) &bull; EN 50549-2 (Grid Connection) &bull; IEC 63056 &bull; UN 38.3 &bull; EN IEC 61000 (EMC) &bull; IP55 Container &bull; C5 Corrosion Rating (Coastal)
    </div>

    <!-- PORTFOLIO PRICING -->
    <h2>Your Portfolio — Pricing</h2>
    <p class="note">All prices exclude VAT (19%). No equipment cost (CIF) shown — prices are final turnkey EPC delivered. Source: Master Pricing Model (Bess - EPC System Cost v2.xlsx).</p>

    <div class="phase">L&amp;T GROUP — 5 Projects | 9 MW | 33 MWh</div>
    <table>
        <thead><tr><th>Project</th><th class="c">District</th><th class="c">BESS MW</th><th class="c">MWh</th><th class="c">Containers</th><th class="c">MV Skid</th><th class="r">&euro;/kWh</th><th class="r">Total Price</th></tr></thead>
        <tbody>
            <tr><td>L&amp;T Sun Energy</td><td class="c">Limassol</td><td class="c">5.0</td><td class="c">15</td><td class="c">3&times; 5MWh</td><td class="c">1&times; MV</td><td class="r">&euro;130.79</td><td class="r price">&euro;1,961,880</td></tr>
            <tr><td>L&amp;T Solar Power</td><td class="c">Famagusta</td><td class="c">1.5</td><td class="c">5</td><td class="c">1&times; 5MWh</td><td class="c">1&times; MV</td><td class="r">&euro;150.01</td><td class="r price">&euro;750,035</td></tr>
            <tr><td>L&amp;T Res Systems</td><td class="c">Famagusta</td><td class="c">1.0</td><td class="c">4</td><td class="c">1&times; 4MWh</td><td class="c">1&times; MV</td><td class="r">&euro;165.68</td><td class="r price">&euro;662,736</td></tr>
            <tr><td>L&amp;T Energia</td><td class="c">Nicosia</td><td class="c">1.5</td><td class="c">5</td><td class="c">1&times; 5MWh</td><td class="c">1&times; MV</td><td class="r">&euro;150.01</td><td class="r price">&euro;750,035</td></tr>
            <tr><td>L&amp;T PV Tech</td><td class="c">Nicosia</td><td class="c">1.0</td><td class="c">4</td><td class="c">1&times; 4MWh</td><td class="c">1&times; MV</td><td class="r">&euro;165.68</td><td class="r price">&euro;662,736</td></tr>
            <tr class="sub-total"><td colspan="6">L&amp;T Subtotal</td><td class="r">&euro;145.07</td><td class="r">&euro;4,787,422</td></tr>
        </tbody>
    </table>

    <div class="phase">AGM GROUP — 4 Projects | 16 MW | 48 MWh</div>
    <table>
        <thead><tr><th>Project</th><th class="c">District</th><th class="c">BESS MW</th><th class="c">MWh</th><th class="c">Containers</th><th class="c">MV Skid</th><th class="r">&euro;/kWh</th><th class="r">Total Price</th></tr></thead>
        <tbody>
            <tr><td>AGM Sunfield 1</td><td class="c">Nicosia</td><td class="c">5.0</td><td class="c">15</td><td class="c">3&times; 5MWh</td><td class="c">1&times; MV</td><td class="r">&euro;130.79</td><td class="r price">&euro;1,961,880</td></tr>
            <tr><td>AGM Sunfield 2</td><td class="c">Nicosia</td><td class="c">1.5</td><td class="c">5</td><td class="c">1&times; 5MWh</td><td class="c">1&times; MV</td><td class="r">&euro;150.69</td><td class="r price">&euro;753,425</td></tr>
            <tr><td>AGM Sunfield 3</td><td class="c">Nicosia</td><td class="c">1.0</td><td class="c">4</td><td class="c">1&times; 4MWh</td><td class="c">1&times; MV</td><td class="r">&euro;166.53</td><td class="r price">&euro;666,128</td></tr>
            <tr><td>AGM Lightpower</td><td class="c">Nicosia</td><td class="c">8.0</td><td class="c">24</td><td class="c">5&times; 5MWh</td><td class="c">2&times; MV</td><td class="r">&euro;127.02</td><td class="r price">&euro;3,048,528</td></tr>
            <tr class="sub-total"><td colspan="6">AGM Subtotal</td><td class="r">&euro;133.96</td><td class="r">&euro;6,429,961</td></tr>
        </tbody>
    </table>

    <table>
        <tr class="total-row"><td colspan="6" style="border:none"><strong>GRAND TOTAL — 9 Projects | 25 MW | 81 MWh</strong></td><td class="r" style="border:none">&euro;138.49</td><td class="r" style="border:none">&euro;11,217,383</td></tr>
    </table>
    <p class="note">All prices sourced from master spreadsheet (Bess - EPC System Cost v2.xlsx). All projects: VERIFIED. Pricing valid for 30 days.</p>

    <div class="savings">
        <strong>Group Order LTSA Savings Opportunity:</strong> By joining the consolidated group order (47 parks, 863.5 MWh), L&amp;T and AGM benefit from reduced O&amp;M rates: <strong>&euro;1,740/MWh/year</strong> (Group) vs &euro;2,469.59/MWh/year (Standard) — a <strong>30% discount</strong> on annual maintenance costs. For 81 MWh combined, this means <strong>&euro;59,056 annual savings</strong> on O&amp;M alone.
    </div>

    <!-- SOLUTION -->
    <div class="page-break"></div>
    <h2>Technical Solution</h2>
    <div class="two-col">
        <div class="box">
            <h3>Battery Energy Storage</h3>
            <ul>
                <li><strong>Manufacturer:</strong> Jiangsu Linyang Energy Storage Technology (China)</li>
                <li><strong>Model:</strong> Power Atlantic ME 5.015 MWh / ME 4.179 MWh</li>
                <li><strong>Container:</strong> 20HC (6,058 &times; 2,438 &times; 2,896 mm)</li>
                <li><strong>Chemistry:</strong> LFP (Lithium Iron Phosphate)</li>
                <li><strong>Cell:</strong> EVE LF314 (314Ah)</li>
                <li><strong>Cooling:</strong> Liquid cooling (45–60 kW)</li>
                <li><strong>Protection:</strong> IP55 rated, C5 corrosion (coastal)</li>
                <li><strong>Fire Suppression:</strong> Integrated, UL 9540A certified</li>
                <li><strong>Cycle Life:</strong> 7,000 cycles (90% DOD, 0.5C, 70% EOL)</li>
                <li><strong>Round-Trip Efficiency:</strong> ~87.8% (AC-to-AC system level)</li>
            </ul>
        </div>
        <div class="box">
            <h3>Power Conversion &amp; Grid</h3>
            <ul>
                <li><strong>PCS Manufacturer:</strong> Xiamen Kehua Digital Energy</li>
                <li><strong>Model:</strong> BCS1250K-C-HUD (1,250 kW each)</li>
                <li><strong>Max Efficiency:</strong> &ge;99%</li>
                <li><strong>Power Factor:</strong> &gt;0.99</li>
                <li><strong>THDi:</strong> &lt;3%</li>
                <li><strong>IP Rating:</strong> IP65, C5 corrosion</li>
                <li><strong>Grid-Forming:</strong> VSG, Black-Start, VF Mode</li>
                <li><strong>MV Transformer:</strong> Integrated in MV Skid (oil-immersed, 99%)</li>
                <li><strong>Switchgear:</strong> Schneider Electric RMU</li>
                <li><strong>Communication:</strong> Modbus TCP, IEC 104, IEC 61850</li>
            </ul>
        </div>
    </div>

    <!-- INCLUSIONS / EXCLUSIONS -->
    <h2>Scope — Inclusions &amp; Exclusions</h2>
    <div class="two-col">
        <div class="box">
            <h3 class="incl">&#10003; Included in EPC Price</h3>
            <ul>
                <li>BESS Containers — Linyang Power Atlantic (LFP, liquid cooling)</li>
                <li>Power Conversion System — Kehua BCS1250K-C-HUD</li>
                <li>MV Transformer &amp; Switchgear (Schneider RMU)</li>
                <li>Civil Works — concrete platforms, cable trenches, drainage</li>
                <li>Electrical Works — MV/LV cabling, terminations, earthing grid</li>
                <li>EMS/SCADA — Voltus Energy (local + group SCADA)</li>
                <li>Protection Engineering — SPDs, earthing, protection relay setup</li>
                <li>Full Commissioning &amp; Site Acceptance Testing (SAT)</li>
                <li>DSO (EAC) Application Coordination</li>
                <li>Import Duties (2.66%) &amp; Marine Insurance (0.75%)</li>
                <li>CIF Delivery to Limassol Port</li>
                <li>Inland Transport to Site</li>
                <li>Mechanical Installation &amp; Container Placement</li>
                <li>5-Year OEM Manufacturer Warranty</li>
                <li>Documentation &amp; Compliance Certificates</li>
            </ul>
        </div>
        <div class="box">
            <h3 class="excl">&#10007; Excluded (Client Responsibility)</h3>
            <ul>
                <li>EAC Testing &amp; Inspection Fees (paid directly to EAC)</li>
                <li>External Lightning Protection (if required by site assessment)</li>
                <li>TSO/EDC Communication Fees</li>
                <li>VAT (19%)</li>
                <li>Land Preparation beyond BESS footprint</li>
                <li>Grid Connection Upgrade (if required by DSO)</li>
                <li>CERA Licensing Fees</li>
                <li>Any third-party consultant fees</li>
            </ul>
        </div>
    </div>

    <!-- WARRANTY & LTSA -->
    <h2>Warranty &amp; Long-Term Service Agreement (LTSA)</h2>
    <table>
        <thead><tr><th>Coverage</th><th>Duration</th><th>Details</th></tr></thead>
        <tbody>
            <tr><td><strong>Standard OEM Warranty</strong></td><td>5 Years</td><td>Full BESS, PCS, BMS coverage — included in EPC price</td></tr>
            <tr><td><strong>SOH Guarantee — Year 5</strong></td><td>—</td><td>&ge; 85% State of Health (confirmed by OEM)</td></tr>
            <tr><td><strong>SOH Guarantee — Year 10</strong></td><td>—</td><td>&ge; 79.58% State of Health (confirmed by OEM)</td></tr>
            <tr><td><strong>SOH Guarantee — Year 15</strong></td><td>—</td><td>&ge; 70% State of Health (maximum OEM guarantee period)</td></tr>
        </tbody>
    </table>

    <h3>LTSA Options — Standard Rates</h3>
    <table>
        <thead><tr><th>Service</th><th class="r">&euro;/MWh/Year</th><th class="r">Group Rate</th><th>Description</th></tr></thead>
        <tbody>
            <tr><td><strong>O&amp;M Maintenance</strong></td><td class="r">&euro;2,469.59</td><td class="r price">&euro;1,740</td><td>Preventive &amp; corrective maintenance, 24/7 monitoring</td></tr>
            <tr><td>— BESS component</td><td class="r">&euro;1,157.62</td><td class="r">&euro;815.72</td><td>Battery container maintenance</td></tr>
            <tr><td>— PCS + MVS component</td><td class="r">&euro;1,311.97</td><td class="r">&euro;924.28</td><td>Inverter, transformer, switchgear maintenance</td></tr>
            <tr><td><strong>Extended Warranty (BESS)</strong></td><td class="r" colspan="2">&euro;913.92</td><td>Years 6–10 (OEM backed)</td></tr>
            <tr><td><strong>Extended Warranty (PCS+MVS)</strong></td><td class="r" colspan="2">&euro;747.76</td><td>Years 6–10 (OEM backed)</td></tr>
            <tr><td><strong>97% Availability Guarantee</strong></td><td class="r" colspan="2">&euro;2,201.73</td><td>Add-on to maintenance contract</td></tr>
        </tbody>
    </table>
    <p class="note">Group Rate available when joining the consolidated group order. Extended warranty rates: Years 11–15 BESS: &euro;1,157.62/MWh/yr | PCS+MVS: &euro;926.10/MWh/yr.</p>

    <!-- SERVICE TEAM -->
    <h2>Our Service Team</h2>
    <div class="team-grid">
        <div class="team-card">
            <strong>Alexander Papacosta</strong><br>
            <span class="role">Cyprus Director &amp; Project Lead</span><br>
            Lighthief Cyprus Ltd — Limassol<br>
            On-site during all commissioning phases. Client liaison, DSO coordination, overall project delivery.
        </div>
        <div class="team-card">
            <strong>Costas Hadjikyriacou</strong><br>
            <span class="role">ETEK Licensed Engineer — Project Planning &amp; Sign-Off</span><br>
            MEng Electrical &amp; Computer Engineering | MSc Energy Systems<br>
            Licensed authority for ETEK certifications, DSO applications, grid connection approvals.
        </div>
        <div class="team-card">
            <strong>Andreas Christoforou</strong><br>
            <span class="role">Energy &amp; BESS Consultant</span><br>
            MSc Sustainable Energy (Cardiff) | Ex-Schneider Electric &amp; ICF International<br>
            30+ energy audits across UK/EU. Power systems specification, project tendering.
        </div>
        <div class="team-card">
            <strong>Field Engineering Team (3 Senior Engineers)</strong><br>
            <span class="role">Dawid Lesnikowski, Szymon Drozdz, Kacper Goral</span><br>
            3+ years each at Lighthief International. Training at Poland HQ (Czestochowa).<br>
            BESS commissioning, BMS/EMS integration, MV systems, SCADA, diagnostics.
        </div>
    </div>

    <!-- COMMERCIAL TERMS -->
    <h2>Commercial Terms</h2>
    <div class="two-col">
        <div class="box">
            <h3>Payment Schedule</h3>
            <table>
                <tr><td><strong>25%</strong></td><td>Advance Payment — contract signing</td></tr>
                <tr><td><strong>50%</strong></td><td>Ready to Ship — before shipment from factory</td></tr>
                <tr><td><strong>20%</strong></td><td>Site Delivery — equipment arrival at site</td></tr>
                <tr><td><strong>5%</strong></td><td>SAT Complete — after commissioning &amp; acceptance</td></tr>
            </table>
        </div>
        <div class="box">
            <h3>Delivery Timeline</h3>
            <table>
                <tr><td><strong>Production</strong></td><td>13 weeks</td></tr>
                <tr><td><strong>Sea Transport</strong></td><td>7 weeks (CIF Limassol, Cyprus)</td></tr>
                <tr><td><strong>Installation</strong></td><td>4–6 weeks per site</td></tr>
                <tr><td><strong>Total</strong></td><td><strong>~24–26 weeks from order</strong></td></tr>
            </table>
            <p class="note">Incoterms: CIF Limassol, Cyprus. Governing Law: Cyprus.</p>
        </div>
    </div>


    <!-- INSURANCE & RISK COVERAGE -->
    <div class="page-break"></div>
    <h2>Insurance &amp; Risk Coverage</h2>
    <p class="note">Lighthief maintains comprehensive insurance coverage across all project phases &mdash; from factory gate to long-term operation. Your investment is protected at every stage.</p>

    <table>
        <thead><tr><th>Coverage Type</th><th>Scope</th><th>Limit / Rate</th><th>Status</th></tr></thead>
        <tbody>
            <tr><td><strong>Marine Cargo Insurance</strong></td><td>Factory &rarr; CIF Limassol port. Covers equipment in transit (sea + inland China)</td><td>0.75% of CIF value</td><td style="color:var(--ok);font-weight:700;">&#10003; Included in EPC price</td></tr>
            <tr><td><strong>Contractor&rsquo;s All Risk (CAR/EAR)</strong></td><td>All civil, electrical, and mechanical installation works. Covers accidental damage during construction phase until PAC</td><td>Full contract value per project</td><td style="color:var(--ok);font-weight:700;">&#10003; Included in EPC price</td></tr>
            <tr><td><strong>Product Liability Insurance</strong></td><td>Manufacturing defects in BESS containers, PCS, and MV equipment. OEM-maintained policy</td><td>&euro;5,000,000 (AXA) &mdash; maintained by Linyang</td><td style="color:var(--ok);font-weight:700;">&#10003; OEM covers</td></tr>
            <tr><td><strong>Professional Indemnity (PI)</strong></td><td>Engineering design errors, project management liability</td><td>Per project</td><td style="color:var(--ok);font-weight:700;">&#10003; Lighthief policy</td></tr>
            <tr><td><strong>Third-Party Liability</strong></td><td>Property damage or injury to third parties during works</td><td>Per occurrence</td><td style="color:var(--ok);font-weight:700;">&#10003; Included in EPC</td></tr>
            <tr><td><strong>Warehouse &amp; Storage</strong></td><td>Equipment stored at Limassol warehouse between delivery and installation</td><td>Full replacement value</td><td style="color:var(--ok);font-weight:700;">&#10003; Lighthief covers</td></tr>
        </tbody>
    </table>
    <div class="highlight">
        <strong>Key point:</strong> All insurance costs are embedded in the turnkey EPC price &mdash; the client pays no separate insurance premiums. The 0.75% marine insurance rate has been verified by our insurance agent (February 2026) and is applied to each project&rsquo;s CIF value automatically.
    </div>

    <!-- LIQUIDATED DAMAGES & PERFORMANCE GUARANTEES -->
    <h2>Liquidated Damages &amp; Performance Guarantees</h2>
    <p class="note">Lighthief commits to enforceable performance standards backed by financial penalties. These protections are included in the EPC and LTSA contracts.</p>

    <table>
        <thead><tr><th>Protection Type</th><th>Trigger</th><th>LD Rate</th><th>Cap</th></tr></thead>
        <tbody>
            <tr style="background:#fef2f2;">
                <td><strong>Delay Liquidated Damages</strong></td>
                <td>Equipment delivery or commissioning beyond agreed schedule</td>
                <td>0.1&ndash;0.2% per day of delayed goods value</td>
                <td>10% of contract value</td>
            </tr>
            <tr style="background:#fef2f2;">
                <td><strong>Availability LDs</strong></td>
                <td>System availability falls below 97% annual threshold</td>
                <td>&euro;30/day/MWh of unavailable capacity</td>
                <td>20% of annual service fee</td>
            </tr>
            <tr>
                <td><strong>SOH Performance Warranty</strong></td>
                <td>Battery health drops below guaranteed thresholds</td>
                <td>Cell augmentation or module replacement at OEM cost</td>
                <td>Full capacity restoration</td>
            </tr>
        </tbody>
    </table>

    <h3>Availability LD Schedule</h3>
    <table>
        <thead><tr><th>Achieved Availability</th><th>Service Fee Reduction</th><th>Impact</th></tr></thead>
        <tbody>
            <tr><td>95% to &lt;97%</td><td>5%</td><td>Minor underperformance</td></tr>
            <tr><td>93% to &lt;95%</td><td>10%</td><td>Moderate &mdash; remediation plan required</td></tr>
            <tr><td>90% to &lt;93%</td><td>15%</td><td>Significant &mdash; escalation triggered</td></tr>
            <tr><td>Below 90%</td><td>20% (maximum)</td><td>Critical &mdash; full review + corrective action</td></tr>
        </tbody>
    </table>

    <h3>Financial Protections</h3>
    <div class="two-col">
        <div class="box">
            <h3 style="color:var(--ok);">Client Protections</h3>
            <ul>
                <li><strong>Advance Payment Guarantee:</strong> 100% bank guarantee on your deposit &mdash; returned only when equipment is delivered</li>
                <li><strong>Performance Bond:</strong> 5% bank guarantee held until Site Acceptance Test</li>
                <li><strong>5% Retention:</strong> Held until Final Acceptance Certificate</li>
                <li><strong>Combined LD Cap:</strong> 10% of total contract value</li>
                <li><strong>Manufacturing Defect Indemnity:</strong> OEM indemnifies Lighthief (and by extension, clients) against all manufacturing defects</li>
            </ul>
        </div>
        <div class="box">
            <h3 style="color:var(--accent);">Warranty Coverage</h3>
            <ul>
                <li><strong>5-Year OEM Warranty:</strong> Full BESS, PCS, BMS &mdash; included</li>
                <li><strong>2-Year EPC Works Warranty:</strong> Civil, cabling, earthing &mdash; Lighthief direct</li>
                <li><strong>SOH Year 5:</strong> &ge;85%</li>
                <li><strong>SOH Year 10:</strong> &ge;79.58%</li>
                <li><strong>SOH Year 15:</strong> &ge;70% (maximum OEM guarantee)</li>
                <li><strong>Warranty Claim Response:</strong> 48 hours</li>
                <li><strong>Product Liability:</strong> &euro;5M AXA policy (Linyang)</li>
            </ul>
        </div>
    </div>

    <!-- PROJECT DELIVERY WORKFLOW -->
    <div class="page-break"></div>
    <h2>Project Delivery Workflow</h2>
    <p class="note">Each project follows a structured 6-phase delivery process from contract signing through to Final Acceptance.</p>

    <div class="phase">Phase 1 &mdash; Contract &amp; Procurement (Weeks 1&ndash;4)</div>
    <ul>
        <li>EPC contract execution &amp; advance payment received</li>
        <li>Lighthief triggers OEM equipment order to Linyang factory (Nanjing)</li>
        <li>DSO (EAC) grid connection application submitted per park</li>
        <li>Site survey, geotechnical assessment &amp; foundation design finalized</li>
        <li>Local subcontractor mobilization (civil, electrical, mechanical)</li>
    </ul>

    <div class="phase">Phase 2 &mdash; Manufacturing &amp; Engineering (Weeks 4&ndash;17)</div>
    <ul>
        <li>BESS containers manufactured at Linyang factory (~13 weeks)</li>
        <li>Factory Acceptance Testing (FAT) &mdash; Lighthief-witnessed remote or on-site</li>
        <li>Civil works begin: concrete platforms, cable trenches, drainage, fencing</li>
        <li>MV protection &amp; grid interface engineering completed</li>
        <li>EMS/SCADA system configuration by Voltus Energy</li>
    </ul>

    <div class="phase">Phase 3 &mdash; Shipping &amp; Site Preparation (Weeks 17&ndash;24)</div>
    <ul>
        <li>CIF sea transport: Nanjing &rarr; Limassol Port (~7 weeks)</li>
        <li>Marine cargo insurance active (0.75% of CIF)</li>
        <li>Customs clearance, import duties (2.66% weighted avg) processed</li>
        <li>Warehouse staging at Limassol industrial facility</li>
        <li>Site preparation complete: platforms, trenches, grid connection point ready</li>
    </ul>

    <div class="phase">Phase 4 &mdash; Installation &amp; Integration (Weeks 24&ndash;30)</div>
    <ul>
        <li>Container delivery to site via A. Soulis (crane + inland transport)</li>
        <li>Container placement on concrete platforms</li>
        <li>MV/LV cabling installation, terminations, earthing grid</li>
        <li>PCS &amp; MV skid energization</li>
        <li>EMS/SCADA integration &amp; WAGO PLC commissioning</li>
    </ul>

    <div class="phase">Phase 5 &mdash; Commissioning &amp; Testing (Weeks 30&ndash;34)</div>
    <ul>
        <li>Pre-commissioning checks (insulation resistance, earth resistance &le;4&Omega;)</li>
        <li>Linyang factory commissioning team on-site (Nanjing HQ)</li>
        <li>Protection relay testing &amp; secondary injection</li>
        <li>DSO (EAC) witness testing &amp; protection settings verification</li>
        <li>Site Acceptance Test (SAT) &mdash; full charge/discharge cycle, RTE verification</li>
        <li>Provisional Acceptance Certificate (PAC) issued</li>
    </ul>

    <div class="phase">Phase 6 &mdash; Handover &amp; Operations (Weeks 34+)</div>
    <ul>
        <li>Client handover &amp; documentation package (manuals, as-built drawings, certs)</li>
        <li>O&amp;M team takes over 24/7 monitoring (Voltus SCADA)</li>
        <li>LTSA contract activation</li>
        <li>Defects Liability Period begins (12 months)</li>
        <li>Final Acceptance Certificate (FAC) issued after defects period</li>
    </ul>

    <!-- TEAM STRUCTURE & HIRING PLAN -->
    <h2>Dedicated BESS Team &amp; Hiring Plan</h2>
    <p class="note">Lighthief is building a dedicated, Cyprus-based team exclusively for BESS project delivery and long-term operations. This is not shared with other business lines.</p>

    <h3>Current Team (Active)</h3>
    <div class="team-grid">
        <div class="team-card">
            <strong>Alexander Papacosta</strong><br>
            <span class="role">Cyprus Director &amp; Project Lead</span><br>
            On-site during all commissioning phases. Client liaison, DSO coordination, overall project delivery.
        </div>
        <div class="team-card">
            <strong>Costas Hadjikyriacou</strong><br>
            <span class="role">ETEK Licensed Engineer</span><br>
            MEng Electrical &amp; Computer Engineering | MSc Energy Systems.<br>
            ETEK certifications, DSO applications, grid connection approvals.
        </div>
        <div class="team-card">
            <strong>Andreas Christoforou</strong><br>
            <span class="role">Energy &amp; BESS Consultant</span><br>
            MSc Sustainable Energy (Cardiff) | Ex-Schneider Electric &amp; ICF International.<br>
            30+ energy audits across UK/EU. Power systems specification, project tendering.
        </div>
        <div class="team-card">
            <strong>Field Engineering Team (3 Senior Engineers)</strong><br>
            <span class="role">Dawid Lesnikowski, Szymon Drozdz, Kacper Goral</span><br>
            3+ years each at Lighthief International. Trained at Poland HQ (Czestochowa).<br>
            BESS commissioning, BMS/EMS integration, MV systems, SCADA, diagnostics.
        </div>
        <div class="team-card">
            <strong>Linyang Factory Team</strong><br>
            <span class="role">Kamil Tyburski (IT/SCADA) + Michael (Product Manager)</span><br>
            Linyang European specialists: container installation, IT infrastructure, SCADA integration.<br>
            Factory commissioning team from Nanjing HQ for every SAT.
        </div>
        <div class="team-card">
            <strong>Voltus Energy</strong><br>
            <span class="role">EMS/SCADA System Integrator</span><br>
            WAGO PFC200 programming, IEC-104 integration, energy management algorithms.<br>
            Remote + on-site for each SCADA commissioning.
        </div>
    </div>

    <h3>Hiring Plan &mdash; 4 Additional Engineers (Q1&ndash;Q2 2026)</h3>
    <table>
        <thead><tr><th>Position</th><th>Specialization</th><th>Target Start</th><th>Key Role</th></tr></thead>
        <tbody>
            <tr><td><strong>Engineer #1 &mdash; Senior BESS/HV</strong></td><td>High Voltage, commissioning lead</td><td>March 2026</td><td>Lead all commissioning activities, HV authorized person</td></tr>
            <tr><td><strong>Engineer #2 &mdash; Electrical/Controls</strong></td><td>PLC/SCADA, WAGO PFC200</td><td>April 2026</td><td>EMS integration, protection relay programming, BMS configuration</td></tr>
            <tr><td><strong>Engineer #3 &mdash; Mechanical/Civil</strong></td><td>Foundations, container installation</td><td>April 2026</td><td>Site supervision, quality control, contractor management</td></tr>
            <tr><td><strong>Engineer #4 &mdash; Service/O&amp;M</strong></td><td>Night shift O&amp;M capability</td><td>May 2026</td><td>24/7 coverage, reactive maintenance, availability monitoring</td></tr>
        </tbody>
    </table>

    <div class="highlight">
        <strong>Final team strength by Q3 2026:</strong> 7 dedicated Lighthief engineers + 3 international senior engineers + Linyang factory commissioning team + Voltus SCADA team. This ensures full coverage across all 51 parks with night/day shift rotation for the 97% availability guarantee.
    </div>

    <h3>O&amp;M Staffing Model</h3>
    <table>
        <thead><tr><th>Parameter</th><th>Value</th></tr></thead>
        <tbody>
            <tr><td>Total field engineers (post-hiring)</td><td><strong>7</strong> (3 current + 4 new hires)</td></tr>
            <tr><td>Night/Day rotation</td><td>2 night / 2 day / 1 float / 2 off</td></tr>
            <tr><td>Response time (critical)</td><td>1 hour remote / 90 minutes on-site</td></tr>
            <tr><td>Base of operations</td><td>Limassol industrial warehouse (&lt;1hr to any Cyprus park)</td></tr>
            <tr><td>Availability SLA</td><td>&ge;97% annual (&le;48 hours operational downtime/park/year)</td></tr>
            <tr><td>Planned maintenance</td><td>8 days/park/year &mdash; midnight to 6am only (excluded from downtime)</td></tr>
            <tr><td>SLA penalty</td><td>&euro;500/day credit per missed response deadline</td></tr>
        </tbody>
    </table>

    <!-- TRAINING PROGRAM -->
    <h2>Training &amp; Certification Program</h2>
    <p class="note">All Lighthief engineers complete a rigorous, multi-stage training program before being deployed on client sites. Training is ongoing throughout the project lifecycle.</p>

    <table>
        <thead><tr><th>Training Module</th><th>Provider</th><th>Duration</th><th>Target Date</th><th>Engineers</th></tr></thead>
        <tbody>
            <tr><td><strong>Linyang BESS Factory Training</strong></td><td>Linyang (Nanjing HQ)</td><td>5 days on-site</td><td>May 2026</td><td>Engineers #1 &amp; #2</td></tr>
            <tr><td><strong>Kehua PCS Commissioning</strong></td><td>Kehua Digital Energy</td><td>5 days</td><td>May&ndash;June 2026</td><td>Engineers #1 &amp; #2</td></tr>
            <tr><td><strong>Voltus EMS/SCADA — WAGO PFC200</strong></td><td>Voltus Energy</td><td>3 days</td><td>June 2026</td><td>Engineers #2 &amp; #4</td></tr>
            <tr><td><strong>HV Safety Certification (Cyprus)</strong></td><td>Cyprus HV Authority</td><td>2 weeks</td><td>May 2026</td><td>All 4 new engineers</td></tr>
            <tr><td><strong>MV Switchgear Operation</strong></td><td>Schneider Electric</td><td>2 days</td><td>June 2026</td><td>Engineers #1 &amp; #3</td></tr>
            <tr><td><strong>Fire Suppression Systems</strong></td><td>Linyang (integrated)</td><td>1 day</td><td>During factory training</td><td>All</td></tr>
            <tr><td><strong>Lighthief Poland HQ — BESS Lab</strong></td><td>Lighthief International</td><td>2 weeks</td><td>Ongoing (pre-deployment)</td><td>All new hires</td></tr>
        </tbody>
    </table>

    <h3>Ongoing Training &amp; Knowledge Transfer</h3>
    <div class="two-col">
        <div class="box">
            <h3>OEM Ongoing Support</h3>
            <ul>
                <li><strong>Quarterly webinars:</strong> Linyang firmware updates, BMS patches, maintenance bulletins</li>
                <li><strong>Annual refresher:</strong> 2-day on-site training per year (Linyang covers travel)</li>
                <li><strong>Minimum 2 Linyang engineering visits/year:</strong> Covered by OEM</li>
                <li><strong>Remote diagnostics:</strong> 24/7 access to Linyang NOC (Nanjing)</li>
            </ul>
        </div>
        <div class="box">
            <h3>Internal Knowledge Management</h3>
            <ul>
                <li><strong>Service manuals:</strong> Comprehensive HTML + PDF manuals for all BESS, PCS, EMS procedures</li>
                <li><strong>Fault database:</strong> Logged in SCADA with root cause analysis for every incident</li>
                <li><strong>Cross-training:</strong> Every engineer certified on at least 2 specializations</li>
                <li><strong>Shift handover protocol:</strong> Written handover logs at every shift change</li>
            </ul>
        </div>
    </div>

    <!-- COMMISSIONING PLAN -->
    <h2>Commissioning Plan</h2>
    <p class="note">Each park follows a standardized commissioning sequence, performed by Linyang&rsquo;s factory team alongside Lighthief&rsquo;s local engineers, with DSO (EAC) witness testing.</p>

    <table>
        <thead><tr><th style="width:5%">Step</th><th style="width:30%">Activity</th><th style="width:10%">Duration</th><th style="width:15%">Responsible</th><th style="width:40%">Acceptance Criteria</th></tr></thead>
        <tbody>
            <tr><td class="c">1</td><td><strong>Pre-Commissioning Inspection</strong></td><td class="c">1 day</td><td>Lighthief</td><td>Visual inspection, torque checks, cable continuity, earth resistance &le;4&Omega;</td></tr>
            <tr><td class="c">2</td><td><strong>Insulation Resistance Testing</strong></td><td class="c">1 day</td><td>Lighthief + Subcontractor</td><td>MV/LV insulation resistance &ge;1 G&Omega; (MV), &ge;100 M&Omega; (LV)</td></tr>
            <tr><td class="c">3</td><td><strong>Protection Relay Testing</strong></td><td class="c">1&ndash;2 days</td><td>Lighthief + DSO witness</td><td>Secondary injection test, protection trip times within &plusmn;5% of settings</td></tr>
            <tr><td class="c">4</td><td><strong>MV Energization</strong></td><td class="c">1 day</td><td>Lighthief + DSO</td><td>Transformer energization, switchgear operation, no-load tests</td></tr>
            <tr><td class="c">5</td><td><strong>BMS Commissioning</strong></td><td class="c">2 days</td><td>Linyang factory team</td><td>Cell balancing, temperature calibration, alarm thresholds, communication checks</td></tr>
            <tr><td class="c">6</td><td><strong>PCS Commissioning</strong></td><td class="c">2 days</td><td>Linyang + Kehua</td><td>Grid synchronization, P/Q setpoints, frequency response, LVRT/HVRT settings</td></tr>
            <tr><td class="c">7</td><td><strong>EMS/SCADA Integration</strong></td><td class="c">2 days</td><td>Voltus Energy</td><td>IEC-104 point list verification, WAGO PLC registers, energy management algorithms active</td></tr>
            <tr><td class="c">8</td><td><strong>Functional Performance Test</strong></td><td class="c">2&ndash;3 days</td><td>All parties</td><td>Full charge/discharge cycle, round-trip efficiency &ge;87%, rated power output confirmed</td></tr>
            <tr><td class="c">9</td><td><strong>DSO Witness Test</strong></td><td class="c">1 day</td><td>EAC + Lighthief</td><td>Anti-islanding verified, protection settings accepted, grid export permission granted</td></tr>
            <tr><td class="c">10</td><td><strong>Site Acceptance Test (SAT)</strong></td><td class="c">1 day</td><td>Lighthief + Client</td><td>All tests passed, documentation complete, client walkthrough &amp; training</td></tr>
        </tbody>
    </table>
    <div class="highlight">
        <strong>Timeline:</strong> Commissioning takes 14&ndash;18 working days per park (larger sites may require longer). Provisional Acceptance Certificate (PAC) is issued upon successful SAT, triggering the final 5% payment milestone. Final Acceptance Certificate (FAC) is issued 12 months later after defects liability period.
    </div>

    <!-- COMPLIANCE -->
    <h2>Regulatory Compliance — Cyprus</h2>
    <div class="highlight">
        <strong>Building Permit Exemption:</strong> BESS installations within licensed RES stations are exempt from building permits per Cyprus Special Development Order 2026 (Gazette 5992/2026), provided height &le;3m (Linyang: 2.896m &#10003;), boundary setback &ge;6m, and BESS power &le; RES rated power.
    </div>
    <div class="two-col">
        <div class="box">
            <h3>DSO (EAC) Compliance</h3>
            <ul>
                <li>EN 50549-2 grid connection certificate — available</li>
                <li>IEC 60870-5-104 SCADA integration — confirmed</li>
                <li>Anti-islanding test (IEC 62116) — available</li>
                <li>LVRT/HVRT test report — available</li>
                <li>Protection settings: configurable per EAC requirements</li>
            </ul>
        </div>
        <div class="box">
            <h3>Safety &amp; Certifications</h3>
            <ul>
                <li>UL 9540A Fire Safety — PASSED (no thermal propagation)</li>
                <li>IEC 62619 Battery Safety — CB Certified</li>
                <li>UN 38.3 Transport Safety — Passed</li>
                <li>IP55 Container Protection</li>
                <li>C5 Corrosion Protection (coastal installations)</li>
                <li>Integrated fire suppression system</li>
            </ul>
        </div>
    </div>

    <!-- CONTACT -->
    <h2>Contact &amp; Next Steps</h2>
    <div class="box" style="text-align:center;padding:16px;">
        <strong style="font-size:11pt;color:var(--primary);">Lighthief Cyprus Ltd</strong><br>
        28 October Avenue 249, Lophitis Business Center I, Office 601<br>
        3035 Limassol, Cyprus<br><br>
        <table style="width:auto;margin:0 auto;text-align:left">
            <tr><td><strong>Alexander Papacosta</strong></td><td>alexander.papacosta@lighthief.com</td><td>+357 99 164 158</td></tr>
        </table>
        <br>
        <strong style="color:var(--accent)">www.lighthief.com</strong>
    </div>

    <div class="footer">
        <p>This proposal is confidential and intended solely for L&amp;T Group &amp; AGM Group (Mr. Timotheos Timotheou).</p>
        <p>All prices exclude VAT (19%). Prices valid for 30 days from issue date. All pricing sourced from master spreadsheet. Ref: LCY-GP-LTAGM-FEB2026</p>
        <p>&copy; 2026 Lighthief Cyprus Ltd (HE 477423)</p>
    </div>
</div>
</body>
</html>
