<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Andreas Ioannides — BESS 2 MW / 8 MWh Turnkey Offer | Lighthief Cyprus</title>
<style>
@page { size: A4; margin: 15mm 18mm; }
@media print { .no-print { display: none; } body { padding: 0; } .page-break { page-break-before: always; } }
*{ box-sizing: border-box; margin: 0; padding: 0; }
body { font-family:'Segoe UI',system-ui,sans-serif; font-size:9.5pt; line-height:1.6; color:#222; background:#fff; max-width:210mm; margin:0 auto; padding:15mm 18mm; }
.page-break { page-break-before: always; }
.pg-hdr { display:flex; align-items:center; justify-content:space-between; margin-bottom:4px; }
.pg-hdr img.lh { height:32px; }
.gold-line { height:2px; background:linear-gradient(90deg,#C9A432,#e8d48b,#C9A432); margin-bottom:12px; }
.spec-title { font-size:1.1rem; font-weight:700; color:#222; margin:10px 0 8px; }
h2 { font-size:11pt; color:#C9A432; margin:16px 0 6px; border-bottom:2px solid #1A365D; padding-bottom:3px; display:inline-block; }
h3 { font-size:9.5pt; color:#1A365D; margin:10px 0 5px; }
.supplier-info { font-size:8pt; margin-bottom:6px; } .supplier-info strong { font-size:9pt; }
.project-meta { font-size:8pt; margin-bottom:10px; } .project-meta strong { color:#222; }
.offer-tbl { width:100%; border-collapse:collapse; margin-bottom:8px; font-size:8pt; }
.offer-tbl th { background:#1A365D; color:#fff; font-weight:600; font-size:7.5pt; padding:6px 8px; border:1px solid #1A365D; text-align:center; }
.offer-tbl td { padding:6px 8px; border:1px solid #ccc; vertical-align:top; }
.offer-tbl td.model { font-weight:700; text-align:center; width:18%; }
.offer-tbl td.desc { font-size:7.5pt; line-height:1.35; width:40%; }
.offer-tbl td.photo { text-align:center; width:22%; }
.offer-tbl td.photo img { max-width:100%; max-height:70px; border-radius:4px; }
.offer-tbl td.qty { text-align:center; font-weight:700; width:8%; font-size:10pt; }
.offer-tbl tr:nth-child(even) td { background:#f5f8fb; }
.offer-tbl tr.svc td { background:#fafbfc; }
.price-row { display:flex; justify-content:flex-end; align-items:center; gap:10px; margin:8px 0 12px; font-size:9pt; }
.price-row .label { color:#666; font-weight:600; }
.price-row .amount { font-weight:800; font-size:12pt; color:#1A365D; }
.callout-yellow { background:#fff8e1; border-left:3px solid #C9A432; border-radius:4px; padding:8px 10px; font-size:7.5pt; line-height:1.35; color:#333; margin:8px 0; }
.callout-green { background:#e8f5e9; border-left:3px solid #2e7d32; border-radius:4px; padding:8px 10px; font-size:7.5pt; line-height:1.35; color:#1b5e20; margin:8px 0; }
.kpi-row { display:grid; grid-template-columns:repeat(4,1fr); gap:8px; margin:10px 0 14px; }
.kpi { background:#f5f8fb; border:1px solid #c0cfe0; border-radius:6px; padding:10px 6px; text-align:center; }
.kpi .val { font-size:14pt; font-weight:800; color:#1A365D; }
.kpi .lbl { font-size:6.5pt; color:#666; text-transform:uppercase; letter-spacing:.4px; margin-top:2px; }
.kpi.green { background:#e8f5e9; border-color:#81c784; } .kpi.green .val { color:#2e7d32; }
.kpi.amber { background:#fff8e1; border-color:#ffd54f; } .kpi.amber .val { color:#f57f17; }
table.spec-tbl { width:100%; border-collapse:collapse; margin-bottom:10px; font-size:8pt; }
.spec-tbl th { background:#1A365D; color:#fff; font-weight:600; font-size:7.5pt; padding:5px 8px; border:1px solid #1A365D; text-align:center; }
.spec-tbl td { padding:4px 8px; border:1px solid #ccc; text-align:center; }
.spec-tbl td:first-child { text-align:left; font-weight:600; background:#f0f2f5; color:#333; width:38%; }
.spec-tbl tr:nth-child(even) td { background:#f8f9fb; }
.spec-tbl tr:nth-child(even) td:first-child { background:#e8eaee; }
.spec-tbl .section-row td { background:#fff!important; text-align:center; font-weight:700; font-size:9pt; color:#1A365D; border-left:none; border-right:none; padding:6px; }
.two-col { display:grid; grid-template-columns:1fr 1fr; gap:12px; margin:8px 0; }
.box { border:1px solid #e2e8f0; border-radius:6px; padding:10px; } .box h3 { margin-top:0; } .box ul { margin-left:16px; } .box li { margin-bottom:3px; }
.incl { color:#059669; } .excl { color:#dc2626; }
.note { font-size:7.5pt; color:#64748b; margin:4px 0; }
.pg-footer { border-top:1px solid #bbb; padding-top:8px; margin-top:16px; font-size:7pt; color:#777; line-height:1.3; }
.pg-footer strong { color:#555; }
.print-btn { position:fixed; top:15px; right:15px; background:#1A365D; color:#fff; border:none; padding:10px 18px; border-radius:6px; cursor:pointer; font-size:10pt; z-index:100; box-shadow:0 2px 8px rgba(0,0,0,.2); }
</style>
</head>
<body>
<button class="print-btn no-print" onclick="window.print()">&#128424; Print / PDF</button>

<!-- PAGE 1: COMMERCIAL OFFER -->
<div class="pg-hdr">
  <img class="lh" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAFAAAAAbCAYAAADrjggCAAAAAXNSR0IArs4c6QAAAJhlWElmTU0AKgAAAAgABAEaAAUAAAABAAAAPgEbAAUAAAABAAAARgEoAAMAAAABAAIAAIdpAAQAAAABAAAATgAAAAAAAAEsAAAAAQAAASwAAAABAASQBAACAAAAFAAAAISgAQADAAAAAQABAACgAgAEAAAAAQAAAFCgAwAEAAAAAQAAABsAAAAAMjAyNTowNDowNyAxMDowMzowMQB8gKwFAAAACXBIWXMAAC4jAAAuIwF4pT92AAABsGlUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iWE1QIENvcmUgNi4wLjAiPgogICA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPgogICAgICA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIgogICAgICAgICAgICB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iPgogICAgICAgICA8eG1wOkNyZWF0b3JUb29sPkFkb2JlIFBob3Rvc2hvcCAyNi41IChXaW5kb3dzKTwveG1wOkNyZWF0b3JUb29sPgogICAgICAgICA8eG1wOkNyZWF0ZURhdGU+MjAyNS0wNC0wN1QxMDowMzowMTwveG1wOkNyZWF0ZURhdGU+CiAgICAgIDwvcmRmOkRlc2NyaXB0aW9uPgogICA8L3JkZjpSREY+CjwveDp4bXBtZXRhPgrMWdPvAAAJgUlEQVRoBe1YfWyW1RU/5z5f79O+fUuBgjalLQiapbTFYVCMuuJUBsrmYnBm/jHDok7nkvmH+4jZBBPRbDo0WwyyON3ilo0mZkH5cpoCy+ZMqEILFfCjb1u+aunX+/l83Xt2buGtbdMW3J/uvUn73K9z7j2/+zvn3PsCFEsRgSICRQSKCBQR+B8RwC8qRweXW2fOgGXGPRFlhtTl8dMBroLoi+r5ssy/ZAC7Wuti+UG3wnVEY8wVS1CJOCIM5UI8LoXq9EfkcP3dR4MvCzCXasclATiwa3EiI0ruNA16SEpYXhIToWWCz3Urm1eC6/8KJWyJ7HTrwlVJb/ziRIAn99ZXRPmsWvjt5HBh7PQbVSXxeQm3t9tIa+C7XqmLOXV2XAQxkZY5b8naj1N6bvebDRWZnEKeM3h2b2NpyawgVpY7NnImU2XH3YQ7OumC0jDtyboFc7Lp4WwiJ23vstXtWS2vh2tu7xju2dkwq1BP/r2u3CqLGRdEQXqWqsl1pE4m6svRlKO4JHiwL4jCwl4Kc8d/Lwrgp28vnW+F+KRp4vdtC7NZT31MCt4EhCOMTR2SujERNxqzeTKVVL9c4B7503iX7mpdNgty8hWBdLZmzZGHmbWkN5DctXTD3NnmXWf7ws2OP/K+Kpt1v2OLbxJRCRK0gcLfzL/tqp6ePcdfAVT2e6mv3HtdovMHs+L27UOBeow8uDYRh/W5vBrVZxmAOR+TBqiXE+Xmk0PD6q262w+/0Lu78TVCUHGq/mGGTr6gkNwELHggDSefdR2oDkJAwwTg7zkZGU8KQz7LhLD0wTs2Qj6gQ7WrO34+HrTxdRadvhx8abllhOFDtkUPKHbXVF61mLZ42a+pOrxkyW5fSw61Lvv9SFbdZQh1p0J8uHOk/j8ARzsLWjMycsoQ1iqiJGxi2OE8gJJUvSVgrWGKbXlzdmOZhc8YAoZ54yOmgY+kspKZ3PJTgIavk8KSysp+jPKiyTBpjUjjrxSECcs05xkGXskycT7goxRQFtGcZwpaA0KdhU2bkFbgbYqUsuYMWDBAtwjEkoDOOgKoWQhjkeNQpykw8n3pOPGwNMrhOm5nCfGEbSDklKos2DLVd0YAqxb5i5WCR1CIKArVa07k/KxqTVsO4PCYropVh7Rbvpx8o2kQLdpaZhvf5fYv+G+UGa4UTCrlA+Io4AVBNiT0Aj1F+Q4Y15W66A6mot8BqdaYY7Ywr1YmX222Yf5AwKQ1mpsrqXvPudBnGaXQstH+s++LPb7vv8bHcnWI1o+ZPZ8oVIv8ELkLLyQ20uuqVHp0ZZ83Y5LekwlhzpNZJu6DadPKoGD4Q6EApfIj6rTQ/l5OAMjIZHunLzxl+hKGuM6NiTl5n3rJs56pWqfBm7rU3nHlDnbnTgXqO/TvlbGpZ03TK1SJpiZKaK+dVb7PC+lvzKx3nLlpIZgqWqqlpXMsXrGx4vK1H/TPXdV2DBGzetyi4ETd6vYukLqlC8I+2CdGOX++Y8J/7aJMDjmC8eOLKuDYwXT7xxRFis9dcIjKbXu37cS2/W0nrljX1jNBcFJjRgA5XtzA7sQnTntrvvXB6UmyE5qILVIq3GGZeEUy5X9twuBFGxz1uKCJ1slUqqHEwRYG852hvKeNIXbt0hVx4zGe8dUoGp06ppHYYN2ImIKFzkhyL6hlC1cM/oQBKWOQx2AtzOE+ZRrglkHm8f50+MTKsobVQQABAx6xwgX3rVj66EM3ND3avaOpviAz1XdGFxaEo0wSAsey51RKCn3CghwnGgzy4T3ct6fQfynfAiyS8H7HFA1ZIfvil4v7KMMREIXLXriB3W9uJDVeM+c+ySCz21/FR7/BEKKE2wOT98AMBBRoK0nrkVBx3vUjDA+ZYDIPsJpHHwHBk0zoZtmjk+UL7ZkZCHhGG8aLLdaULwhN90WiWmYghzvFG/hi5XPl2B1K0qd+teGHnLxZG6ksB6ctbNQh7REXK5xQeLPYThK3cPLKEJ5n6UQ5Rk2Bx/qfZws3M2Xftk2mACdlXuEUE/9F9ucXUcGxiXITWzMCaFjidc9TxFS/Nbn76psmik5sffLG8hoi0awBZ8a8NXFU9/HFZCPwnqYqfNHgXUdKyZjALZmsGoTztxM9WRua73bnbGUdRzQ4FyscPxkP/LB2XfuLHAKyvKep7OSDIW/B/LqtlTd3bKtb0/Gu4bClBCaTpXfhe0eeu+xA+3M1d7QfmWm9GV2Y/MEDnln+btwR16sgfCr5j6Yf1d16+IPJCj/adW21beaecQxs4kvvKQHW6+Pn6HjDNK7o3t2w3o0hpXMqyUaNxSVFYpgNZaRwjSfANi2azbGu2zYMP6eh5ckXsvB4tRevb9w0Ldo8QByanK7Pkvf27l2WiyRklZTHOBqP+tr0hz1x2RkBrL2jZ6h759KNQaj+6NpihefT1p7dTX8loQ4oZQywf5UC0jVIuXv4znSjZLJy/H66NvV+V2GZvKGwTIKIOeKymA1Px2wTsrlgJxuQ1hdVjkMu+nJ/Jk+95WXGN4Sg6zl3uCHQ9qPQ4S2EeodNdfbt68daQsuxEFJ8DynoJ+6zLBTKuEBui9DhC2YK+KLChdGwOX6qRBnfWQdBr2gj74lnWyUxdONCPM4XZ9U/EqWQ5AbDNIWUxDKXVmYEUKtQn2X+6VfFH+U89oRtwTXsQtV5D+5TFPGVBh1+G1dwsqkKIpXhOLUZI/oL3v05u5ZWikz3Kfq1EMoJOL+xqcAnf9gAOchPQXRQnThV7X7E170H+fBvVlKURoo+BJItzf3rqSdx7AWdnffv36c2XNewkw3v58v8J2PmGfQqH+LbYiQaTXQYUJdyYTMqow02biTY1fi8XrTruOfNngO/5SRl46DMiXlCu3dlqCIG2WQVkPUju6/Ukk8hUs+Y/otUpqX4eLmDL4E1b8HSGiOG9/LvLndy7LiC01YpZyl+E+MpPufWAKw/nMv3Hb5m3enJd0Xkd68r7Llja/FbN1o8r1z1DYT2/JF2TwO+fTsYzZX1rpH3xSCAz+/P0Yv3QX4zV/Fmqlgvba+3+8oN6wDL3H3hkPSPHG6QMObf1p7Tz0St56byxpheQ+vQb25ti5Yfr6t3e7Vrlc8eY/LJ4Bwtbzvt9a1sdPN2Sk5+04/HY3x9zKjxnVPVdRY+t+OqOFSIeCZt1dimSnBy8yJLnaY8Dn56sCO9auP/789aU2E2bR/xKet3cmsrZyz242knFgeKCBQRKCJQRKCIQBGB6RH4LyucbZS5pQRwAAAAAElFTkSuQmCC" alt="Lighthief">
</div>
<div class="gold-line"></div>
<div class="spec-title">Technical &amp; Commercial Offer</div>

<div class="supplier-info">
  <strong>Lighthief Cyprus Ltd</strong> &nbsp;|&nbsp; HE 477423 &nbsp;|&nbsp; 28 October Ave 249, Lophitis Business Center 1, Office 201, 3035 Limassol<br>
  <strong>Prepared by:</strong> Alexander Papacosta, Cyprus Director &nbsp;|&nbsp; office@lighthief.com &nbsp;|&nbsp; +357 99 164 158
</div>
<div class="project-meta">
  <strong>Client:</strong> &Alpha;&Nu;&Delta;&Rho;&Epsilon;&Alpha;&Sigma; &Iota;&Omega;&Alpha;&Nu;&Nu;&Iota;&Delta;&Eta;&Sigma; (Director) &nbsp;&nbsp; <strong>Secondary contact:</strong> &Alpha;&Lambda;&Kappa;&Eta;&Sigma; &Kappa;&Alpha;&Iota;&Lambda;&Omicron;&Sigma;<br>
  <strong>Email:</strong> and.ioannides@cytanet.com.cy &nbsp;&nbsp; <strong>Phone:</strong> +357 99 654 438<br>
  <strong>Project:</strong> Larnaca Mall &mdash; 2 MW Net Billing PV + BESS Addon, Larnaca (Industrial Area)<br>
  <strong>Ref:</strong> LCY-IND-IOANNIDES-2026-06 &nbsp;&nbsp; <strong>Date:</strong> June 2026 &nbsp;&nbsp; <strong>Valid:</strong> 30 days
</div>

<div class="kpi-row">
  <div class="kpi amber"><div class="val">&euro;1,136,000</div><div class="lbl">Turnkey Price (ex VAT)</div></div>
  <div class="kpi green"><div class="val">2.0 MW</div><div class="lbl">Rated Power</div></div>
  <div class="kpi"><div class="val">8.36 MWh</div><div class="lbl">Storage (2&times;4.179 MWh)</div></div>
  <div class="kpi"><div class="val">4.0 h</div><div class="lbl">Duration @ Rated Power</div></div>
</div>

<table class="offer-tbl">
  <thead><tr><th>Model</th><th>Description</th><th>Photo</th><th>Qty</th></tr></thead>
  <tbody>
    <tr>
      <td class="model">Linyang Power Atlantic<br>ME 4.179 MWh</td>
      <td class="desc">20HC LFP battery energy storage container. 3-level BMS, liquid cooling, FK5112 fire suppression, Modbus TCP / IEC 104 / IEC 61850. EVE LF314 cells, 8,000 cycles @ 90% DOD.</td>
      <td class="photo"><img src="data:image/jpeg;base64,/9j/4AAQSkZJRgABAQEAbQBtAAD/2wBDAAgGBgcGBQgHBwcJCQgKDBQNDAsLDBkSEw8UHRofHh0aHBwgJC4nICIsIxwcKDcpLDAxNDQ0Hyc5PTgyPC4zNDL/2wBDAQkJCQwLDBgNDRgyIRwhMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjL/wAARCABuAMYDASIAAhEBAxEB/8QAHwAAAQUBAQEBAQEAAAAAAAAAAAECAwQFBgcICQoL/8QAtRAAAgEDAwIEAwUFBAQAAAF9AQIDAAQRBRIhMUEGE1FhByJxFDKBkaEII0KxwRVS0fAkM2JyggkKFhcYGRolJicoKSo0NTY3ODk6Q0RFRkdISUpTVFVWV1hZWmNkZWZnaGlqc3R1dnd4eXqDhIWGh4iJipKTlJWWl5iZmqKjpKWmp6ipqrKztLW2t7i5usLDxMXGx8jJytLT1NXW19jZ2uHi4+Tl5ufo6erx8vP09fb3+Pn6/8QAHwEAAwEBAQEBAQEBAQAAAAAAAAECAwQFBgcICQoL/8QAtREAAgECBAQDBAcFBAQAAQJ3AAECAxEEBSExBhJBUQdhcRMiMoEIFEKRobHBCSMzUvAVYnLRChYkNOEl8RcYGRomJygpKjU2Nzg5OkNERUZHSElKU1RVVldYWVpjZGVmZ2hpanN0dXZ3eHl6goOEhYaHiImKkpOUlZaXmJmaoqOkpaanqKmqsrO0tba3uLm6wsPExcbHyMnK0tPU1dbX2Nna4uPk5ebn6Onq8vP09fb3+Pn6/9oADAMBAAIRAxEAPwD3+iiigArKudfsrS5FvLv3kkDC5Bx1rM1XWGvC9tZSFLdeJbhTy3qqn+ZrntdiFzauxdjiPeMNw319aaQmzvU1Swk+5eQn/gYqdbmBvuzRn6MK8uh01RCMrE3GeUP+NP8AsGOiRj6My0couY9RDq3RgfoadXlotpk+60g/3bhv61FqF7eaVaxTCW+kaWVYkiimGSzHA64FFg5j1fmjmvJF8Sa3F/y7a8v/AGyjk/k1Sr401OI/O+qJ/wBdNNdv/Qc0WDmPVqK8ng+JF8NQazmnjjbegjMtu437gCuePlPI4NX3+I5t7iSCe90wSxttdHcoVPpRYdz0nNGa8/i+JEb4xJpkn+5eL/jVhviHDFJEkloCZc7THMrD86LBdHcUVyyeNIiPm066H0ANTL4zsP44LtPrEaVgujo6KwB4y0YDL3Dx/wC+hFTp4o0V+l/GP97iiwXNiis9Nc0uT7l/Af8AgdWEv7N/uXUJ+jigZYopgljbpIh+jU4EHpQAtFFFABRRRQAVja8s8sMUSOyW7E+aVOC3oPp1rZrD8USTQaRLPC4Vo0YjIzzjg0Aczq6bYoYIWIjYNkCmaiNtkw9IV/lUl6xdLJm5ZoyT9aZqvFtJ/wBclprcljRw4HOMdO1AOWbnpS4/eD6Ug+89USGSE3d/es3XpJBa2CJtBe+hXJGcZzyK0R/qj9azdc+7pfP/ADEYP60gRpRIyxKGcswHJqQZ9aF6CnDrQBympwiO+vSCcNe2mfw8sVq6YfNnvwkG2EXk2Q/OWzzVDVwRc3JK43Xtr/6Elbnh+ASfb89P7Qn/APQqbGK+n2ko/eWVs/8AvRKf6ViaxoemmSwQabZrG8zM6iFQGwhxnj3rY1G/ktNRlt0jUom3BPXkVm3975kdtNIu3y59ox7qf8KQjHsLDTrmHR47mNpiLFgIgWXZ+9+9kH8K2/8AhG9OX/Vi8i/653ko/wDZqzfDjq82nlSD/wAS1v8A0dXUigDnNW0KKPSZil5qLHdGAJLlnCkuvI3d8ZqvbxXbWkKHVJY0S9mheZ1R5GUKCo5XB59q6DVyBpMuT/HH/wChrWFaIr6nbblBxf3XX/rktMC4dFvT01kN/wBdLGI/yxVTUtK1GLTpJDf2hKFSuy1KHO4DnD9OeldOKq6qP+JXN/vJ/wChCkBgWz6lLbwiOG0MpmmikkLyInyEYxjJyc/pV0DxBF0hhb/rnqEi/wDoSVVslL6jbwszeX9qu22A8ZGwg/rXS7R6UwMlb7xMiMFhuEIUkOt8rheOuMAmrPhfWb/VryE3j3Ec8bxB1kZSGDcgjaf51ddf3MvX/Vt/KsvwsuzWXx/06/1pDPWaKKKksKwvFpxoNxj+438q3a5/xewGhzjPPlscfhQBz93ytlnr5X+FR6txby/9c1/pUl4Mi1H/AEyqPV/9RN/uL/SmtyWH/LWkX7zUv/LXnNIvVqokT/lkf8azNc+7pX/YRg/9mrT/AOWZ+tZ2vSFYNNVI1Z2vowhJ+6cNhqQI1B90U4VHFv8AKQOcvjkipB/WgDntb/10v/X5a/8AoaVu+HmVRfkkAfb5+T/vVgaz/wAfE2f+f+1/9DStbST5sl8sMTCL7ZNndyS275vwoAq6tLBLq00iXMBXjnePSsjVpoxp8UaTxvJ9oUhUcE4wc10N5p1qzkPGgfvjg1g6hpkNvLbSoAQXK5x04piMrw4532Bzg/2e3/o2utju5V4J3D3rldCi8tdOOHMxs2G0Djb5nXP1rpArZHyn8qYy1q/OkSZ/vx/+hrWLZcarbD/p/uv/AESK2tW/5A0n+/F/6GtY9uYorqOd5AGTUZwsfdsxKOPpUgdIKq6qN2k3GR02/wDoQq2OlVtT50m5/wB1f/QhQBh6d/yF4f8Ar6ux/wCOpUi6hbDVJpH1W3VF3ZPmbcr0CkH0Peks0Ed5Hcs6hFvbhCCeSWRcY/KugKqeqqfqKqMmgai1ruZFjdxzOsaanHPiKQFRMrF+DjgHtTvC/GtMPa1/m1aoiiG4iKMHaeQoz0rK8Mn/AInR/wBy2P8A481Ock9gin1PWqKKKyNArnfGKj+xJn7+Ww/SuirnfGX/ACApv9xv5UAYV6CJLYD/AJ51FrB/czf7q/0qxe8TQ+0f9ar6t/q5fov9KZLEyM7/AOlAIBPPWlz+9AoBzupkjeNpXNZut4LaP/2EI/5PWnk+WTzms3Wx+80b/sIR/wDoL0Aai9KcKavQYpkFxFcBzC4cI5Rseoourj1MTWv9e/8A1/Wv/oaVu+HBxff9f8//AKFXP6u+bqX2v7Yf+PpWvoVwYor8qAW+33HX/eoAra1zrVwOh+Xv7Vk6s+zS0YE8XKfyatHUZrk3xZ47ZpJj8oBYE4H1rH1F7ieOK1kgjiQy78jOcgH1poRW8NXjh9PLAN/oDj/yKK7GK7ifvtPo1cL4d4ewH/Ti/wD6Nrpi6RrvdgqjqScCgC9rP/IHl/34/wD0NaxrUZ1KDP8A0EZ//RArZ1f/AJA0n+/H/wChrWNaf8hKH/sJTf8AoigDph0qvqX/ACCbr/dH/oQqwSFUsxAA5JPSq+p/8gi6/wB0f+hCkgMGzVW1iDcoOLy66/8AXJa6auasuNWg/wCv64/9ErXS0APQZOKwvDn/ACFm9TBb/wDoT1vRcyLWB4cONXP/AF7Qf+hvR0Gev0UUVJYVk6u4LRR4/wBqtasvWD8sI9zQBgSvbI6NMRnbwCM1n6t0l+q/zFTXo3XEP/XMfzqDVf8Alp/vJ/MU1uSw/wCWtIv8VL/y1pF/ipkif8sqz9ddEXSvkd5ftq+WB03bWxn261oc+VWdrPNxow/6f1/9AegC8Qz2bB38lmQ5cfwe9Zdlc6ZZ3myPVIXMkTNsTaFCr1YkdMVsr90Cq76bZS3CzPawmRVKhtg+6eoqHBOSk+hSlZWOdupobmaSeCYTQSahbMrq24MNydK19IlDTXyRI/ki7mO5uu7dz+FZF7DFbTSwwRpHEmo26oiDAUbk6CtfQ/8AU33/AF/3H/odWSQ6ultHO9zcalDAUQOFfG5FHcDPNRajcW11PZRw3MbyB95RWBIUrwSPQ1sXVlbXsbJc28cqsNp3KCcfWsu+0+0trqxmgto45WcozquCyheATUwgottdSm7qxk6PbW6rpZjV2ma0kDgdAvm9a27/AEyGWNA9zHFHu5EpwGPbnIrM8Pj99p3/AF4S/wDo4V0csEU6bJoo5F64dQw/WnOPPFxYk7O5lXV3bP4f8pb6GV9yoCpALFXGcDPbFVIGjjnWQ7mmXUpNkYH3v3Iz+lWtQ0XTbfTDJFZxK8Lh4m28oWYZx9aqWv8AyEof+wnJ/wCk9NKysDN2/h+0WnlmWONCRv8AM6EemapzzwjQbiH7ZDI6/u/lYdQw+X6gVpSQxTxGOaNJEPVXXcDWRf6HpkOmzypZRB4282NsfcYkAkVCh7/MO+lipbNFHdLIzEyrqEoSMD72YVz+QrdvY5ZrR4oQCX+Vstt+XvzWDaf8hWL/ALCEv/pOK6aqkrpoS0K2nSiGJIJpYlkjXIXzAcJnAJ/lWZ4eO3VgT/z6wn/x96tt4c0eeVjJp8BEibGAXAIzntVHQhjVAB0+xxj/AMiNRFWjYG7s9jooopFhWVrHWH8a1ayNX3ebFx8uDj60Ac1ef8fUX/XMVX1Xq/8Avp/MVYvPlvEU/wDPMCq2rkKZCenmp/6EKpEMX/lrSL/HRkbt39KBgZ9/amITH7qs7WP+PvRf+v4f+i3rS427f6Vna4yRSaTI7fMt3uVMcufLfj/PpQBop9wU8daZES0SNtIyM4qQAjsaQHK6n/x/T/8AYTt//QkrU0P/AFN7/wBf9x/6HWReypLfTY3Af2pbg5H+0hrW0ZlMl9HCHeMXczeYVx82/kUAatZ+q/63T/8Arq3/AKDWjtbuDWZrEmy405SpyZm/9BP+FCAydA/1+m/9eE3/AKOFdOK5jR3RBpBjVnmazlDDsF87r+eK6ckDqQPxoAqat/yCJ/8AgP8A6EKxLX/kJw/9hR//AEnrX1meNNGuTvQ4CnAYf3hWLDc26SGTcDKNUYRHcNufIGcn6ZprYDqRVXVf+QPd/wC4P/QhThfWYA3XlsD/ANdl/wAaq6pqFkdIuwt5bM3lkhRMpJxz60uozKtONXi/7CL/APpOK6euSh1GyjZp/OiLHUsRSmVQgPkLnJz6Zrd/t3SBgHVbLPtOv+NAjTT7wrntF/5CwH/Tov8A6MNaCa/owcZ1Wz/7/LWR4eu4LnWZBDKkhityr7DnafNPBoGe00UgOQDRUli1l6vFJIYyiMwUHkDpWpRQByJiDKAcHaOjDNZWoxrNI8bn+NW4PPBFd5NaQTj54wT6jg1kSeFbOa5M7Sy+YRtyMDC5zinclo5piERnZsKoySaRWDqGRsg9CK6lvDNg6MjvOysMEFh0/AUsfhjT4kCJ5wUdBvouKxy1VNR06HVEhWd508l98bQyFGVsEdR7E13P/CO6f/ck/wC/rU0eHNPB6Sn28w0XCx55/wAI5an715qjfW/k/wAaUeGbEnJm1BgOxv5v/iq9HGg6cP8Al3z9Xb/Gl/sTTf8An1X8z/jRcdjyey8M2Sak93JK05EweNTM/wAhXhcjdhiMdTWhJ4b0qWaSV4JN0jl3xcSKCx6nAbFejroOlJ92xhHP92pf7J09efskX4rmi4WPMj4Y0Yj/AI8yf96aQ/8As1VrvwlpU7Q+XbpEiNuaPkiQ4wM5Pua9Y/s2x/587f8A79inCwswMfZYMenlii4cp5lJoWkSQwRS2FuyQJsiUjhF7gVGPDugg5Gl2X/fANeorY2iHclrCp9RGKk8iH/nlH/3yKLhynlE/hjR5rV4UsbeHd1eOJQ2PTOOlWotI06O0W1+wWzQq27Z5C43euMdfevTxHGOiL+VKFA6AD6UXDlPMho2lBCRplmCP+nVf8KhfRLC8tng/swRCQclLfY34HFeqUUXDlPNoNOijhW3jswUXogg7/TFWBpjjppzD/t3/wDrV6FRRcOU4AaXcIjbNPkzg4AiqCy0S7srZIodOmQFvmUg/L1/OvRqKLhyjUz5ag9cCinUUij/2Q==" alt="Battery container"></td>
      <td class="qty">2</td>
    </tr>
    <tr>
      <td class="model">T2 MV Skid<br>BCS2000K-C-HUD</td>
      <td class="desc">20ft integrated MV skid: 2&times; Kehua BCS1000K-C-HUD PCS (2.0 MW total), 0.69/XX kV oil-immersed transformer, Schneider RM AirSeT MV switchgear, grid-forming capable.</td>
      <td class="photo"><img src="data:image/jpeg;base64,/9j/4AAQSkZJRgABAQEAIAAgAAD/2wBDAAgGBgcGBQgHBwcJCQgKDBQNDAsLDBkSEw8UHRofHh0aHBwgJC4nICIsIxwcKDcpLDAxNDQ0Hyc5PTgyPC4zNDL/2wBDAQkJCQwLDBgNDRgyIRwhMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjL/wAARCACzAQMDASIAAhEBAxEB/8QAHwAAAQUBAQEBAQEAAAAAAAAAAAECAwQFBgcICQoL/8QAtRAAAgEDAwIEAwUFBAQAAAF9AQIDAAQRBRIhMUEGE1FhByJxFDKBkaEII0KxwRVS0fAkM2JyggkKFhcYGRolJicoKSo0NTY3ODk6Q0RFRkdISUpTVFVWV1hZWmNkZWZnaGlqc3R1dnd4eXqDhIWGh4iJipKTlJWWl5iZmqKjpKWmp6ipqrKztLW2t7i5usLDxMXGx8jJytLT1NXW19jZ2uHi4+Tl5ufo6erx8vP09fb3+Pn6/8QAHwEAAwEBAQEBAQEBAQAAAAAAAAECAwQFBgcICQoL/8QAtREAAgECBAQDBAcFBAQAAQJ3AAECAxEEBSExBhJBUQdhcRMiMoEIFEKRobHBCSMzUvAVYnLRChYkNOEl8RcYGRomJygpKjU2Nzg5OkNERUZHSElKU1RVVldYWVpjZGVmZ2hpanN0dXZ3eHl6goOEhYaHiImKkpOUlZaXmJmaoqOkpaanqKmqsrO0tba3uLm6wsPExcbHyMnK0tPU1dbX2Nna4uPk5ebn6Onq8vP09fb3+Pn6/9oADAMBAAIRAxEAPwD3+iiigAooooAKKKKACioJr21t/wDXXMMf+84FZ83ibSYePtW8+iKT/wDWoA16K5ibxraLnybaaT/eIUf1rPm8bXbZ8m1hT/eJb/CgDt6K84m8T6tNn/Stg9EUD/69Z819d3H+uuZpP95yaAPTptQs7f8A111Ch9GcA1nzeKdJh6XJkPoiE/8A1q85oHzdOfpzQI7abxvarnybSV/98hf8az5vG16+RDbwRj3yx/pXOxwTSnCRk/Xj+dW4tEvZe0Kf70g/pmgCW48S6tcAg3bIp7RgL+o5q74VuppLi6aSYyTeTkb3zzmoF8MzsvzXUIPoFJ/wqbwvp66brt3bqQ2Iyxb1JYH+tAGx4XvNVutBgl1YMl6SwcFdhxk4yB7Vs+bIP4zVG/NyqI1q0avnneMjFUftOrL1+zN/wA//ABVIDc8+QfxUn2qUdx+VYv23Ux1t4T+OP/ZjR/aF8B81lGf+2hH9DQBtfbJR/d/Kl+3OOqrWEdUuR1sD/wABcn/2Wj+13H3rGcfTH9cUAbv2894x+dL/AGgO8Z/OucbxBaocSI6H0Z0H/s1OXXbNuhf8AD/I0AdF/aEfdGpf7Qh7h/yrnxq9o38Ug/7ZN/hSNrFgv3rgL/vKR/MUAdGL+D+8R+FKL63P/LT9DXOLqunv928g/wC+xTxe2jdLqE/SQUwOiF3bn/lqtL9pgzjzU/OueE8TdJUP0YVV1KGa6snitpTG7FCHVscBgSMj1AI/GgZ1nnxf89U/76FFc9FHJ5S5BY4wTxzRQBvy3ltACZbiJMddzgVnzeJNKh4N0HPoik15ozrbPIk0g3hmb1OMmmG+h+TaHbecLgf40Ad/L4zs1/1VvM/1wv8AjVCbxrct/qbSJP8AfYt/hXF3F+0KKyw7s56tjvioReXUn3REv5k0COqm8UatL0uBGPREA/8Ar1nzaheXH+uupnHozkisOU3hiL+ew+YDAUKOc9zUd+jER5d/ujPzdaANR5Y05eRV/wB44qFr+2X/AJahv90E/wAqgm05YG8z7OURlBAjAb+EE9SPWkaNVQkRkYHdgP8AGgC7BL9qGYUZsnAyMVpJpM7DLOi/mah8PJmVgeSFJ/UV0ABx07mgDHOjyf8APYf980i6RMhzvR/ZlP8AQ1sH6UZpAUI47qD7lvYE+rQZP55q0up6tGMCK0x6KGH9afn2pC1ADTrGpj71pA30ciozrF1/HpUTfST/AOxp5amkigCI6ww+9oy/gyn+lWfDk32jXbqUReTuh+5xxyvpVZiKseHP+Q5c/wDXH+q0Aauu3sdjbxPJFNIGfGIuo4+orB/4SCyHWG9X6hv8a3PEH/HtF/v/ANK5xsY6CgCc+I9PA/1lyn1jb/CsXUvFrxf8ed3k+jxf/WFWJl3AjAqrBoS3k48wfLmgBLTxTqUqgytFn2TH9auf8JFeEYxGf+An/Gu80/w7pENpCRp1uW2DJZAxJx71pxWltD/qreKP/dQCmB47eW99qx+W0dyT/BGTVmy8L6uqgJp84/3l2/zr1+igZ5rF4Q1qT70CR/70g/pmrKeAL6T/AF11bqD2GW/pXoNFAHEwfDyKPBkvz9Eix/WtCLwPpqffmuX/AOBAD+VdNRQBiR+EtGTralz/ALUjf41y/h6JIbjUFRQF8wAAfVq9DrgdE/4+tQ/66D+bUCOih/1QopYf9UtFAHmuoL/pkueSEYZ/GqqgZtv896uah/x+Tf7rfzqov3rb/PegBLgFo0UY7nn60sMaMMknA4xu4/KluI1kgXcM4z/OnqiR7cADK5NAFiB4YIZyFB3ALhB7H/Gql4Mhf90VYLAQk+jD+RqC7+6v+6KALN/qGQsBj4RF5z1yims6S8LDAX8c/wD1qj1Ryt6Rn/lnH/6AtUJJdg5YAYzSA7XwvlpmY9TGT+oro9o5+prm/CTA4bPBh/qK6UuMH6mgBpAppApTIKaZFoAaQKaQKUutRSzJHGzseFGTQApAqF5Il+86j6nFc/eanJeJ5TRoEzngHNUhGv8AzzT8qAOje/s1ODcxZ/3wau+GJEm1m4kjYMhh4I78rXIgEDAwK6fwd/x/y/8AXE/+hCmBreKLpbWzhZkZsyYAX6e9YOnFtT83y4pF8vGc47/j7Vq+NObC25x+9/oaqeEh+7u/qn9aQC/2VOG5jYj8P8auwQeQPmRgfZCf5Vw2seJNYj1e/jhv5Y0inaNEWMYADEDkj0FUv+Eu15GiH26b5vWKPn81oA9lg1e1jt40YT5VQD+5b/CntrtgiM7vKqqCSWhcYH5V44vi/wAQfaGU3JZAOhjjH8hXa2d7LqXg97ucL5rwShscA4LDP6UxnXRa/p08SSpM5R1DKxiYAg9O1Sf2zpw63cY/3jiuMuL19L8HRXcKpvjt4goYcDO0f1rj28fasj4CWTjv+5f/AOKoA9kGr6cel7B/32KUarp7HAvbc/8AbQV5CPHmoFc/Z7Zv+2bj/wBmrV0PxVPqmppZz2iIHUkMueoGe/0oA9SjmjmXdFIrr6qc0+qOkjFiP941eoAK4HRP+Pm//wCug/m1d9XA6J/x86h/10H82oA6OH/VLRRD/qlopCPN9Q/4/Jvo386qL962/wA96tah/wAfc30b+dVV+9bf570wJJP+PcfU/wA6ZK+1l/3afJ/x7/n/ADrI1S8aK8ijGMFB/M0gNCSb/RZTno69/rUt191f90VXit/tFnL8+0M69B0xmrF191f90UwMvWml/tPaiKf3cfJbH8A9qpm2uGA3vEBxkDJpniGa4XxHFHEW2FIdwAPTYKtlvloA63wyQirgYHlY/UVtvKQD9awPDrfulP8A0y/qK1ZJMZpAOaciozcGq7y4qFphQBbNyagupy1tIPVTVczCoppQYXHtQBQH3xUlQr98VNTAWul8Hf8AH/L/ANcT/wChCuZrpvB//H/L/wBcT/6EKALvjP8A48Lf/rr/AEqr4S/1d39V/rVrxn/x42//AF1/pVXwl/q7v6r/AFpAee64hOuamVyP9Kk/j/2z2rNYqGiDKv8AwKUmtHXEUa7qZBjLfapDjZk/fPes4vzEPkx6iM0xihUF2SDB06E5r0zQ8f8ACA8Yx5M/Tp95682BJujtkfp0EZr0rRM/8ID8xP8AqZ+3+09ADNb/AOSfjr/qIOg/2krzKU/OMPMD7qBXput/8k/HX/UQdP8AeSvM5UcuMxyEe8n/ANegB7hig3LIwz1Jrf8ACCkeJLb7w+V+rf7JrAZNqj5CvPd81v8AhD/kZLb5UHyv0PP3TQB7Ppf/AB5D/eNXapaX/wAeQ/3jV2gArgdE/wCPm/8A+ug/m1d9XA6J/wAfN/8A9dB/M0AdHD/qVooh/wBStFIR5tqBzdTH/Zb+dVV+9bf571a1D/j7m+jfzqov3rb/AD3pgPlY+SqgZJz/ADrm9ak/4m0Qz/AP5muinUtCCCQRnkfWuX1shNZhGf4B39z70AdLprbtOJP9/wDxqW6+6v8AuiodMOdMz/tj+tTXX3R9BQBiaqT/AMJLIMD/AI9oecZ/hFDZ2/h6Cmaof+Kok/69of8A0EU9iNn4UAdToJ2wgZBxH1/Kr8jcGszQji1Q+sf+FXZG60gIpGquxp0jVXZqAFZqidjg01nqMtQAq/fFTc+1Qp98VNTAOfaum8Hf8f8AL/1xP/oQrmq6Xwf/AMf8v/XE/wDoQoAu+M/+PG2/66/0rP8ADMlxHHc+RAsuSu7dJtx19jWh4y/48bf/AK6/0qt4S/1d19V/rSGnZ7DrnQ7a6nkmn0JGkkO5ityRk+uBioG8Nac2N2gycdMXZ/8Aiq6ms+RL8RyNHK24nChgpwPXoP1JqXddTWLjLol9/wDmYT+FdMKSyjQ5fNC/KpvCNx9M7uKnmN5Z6LLaRaMsNusTLkXIbaCDk9Mn1963reN44EWSRpJMfMzdz/SoNU/5BV5/1xf+RqkZytfQzIh9t0CCzn0y5mgeBASrxgNgDBHzg+9ZL+EdKY5/sa/H/beP/wCLrp9L/wCQRZf9cE/9BFSXPmmL9ySHyOQB0/Gk0+5UZJ6WX4/5nKHwlpmMf2Tfgf8AXWL/AOKqe20a30a/+0Wek3kzqnysZUxk8EAZ649fWt1VvWuwHk2wIP4VHzn654/KrRoQTt0t8rmpoM0k+mh5bd4G3kbHIJ+vFadUtL/48h/vGrtUQFcDon/Hxf8A/XQfzNd9XA6L/wAfF9/10H8zQB0kH+pWiiD/AFK/jRSEea6h/wAfc30b+dVF+9bVa1D/AI+5vo386qr962pgSP8A6j8/51m3ugpf3a3LXLoQoG0CtJ/9R+f86oXPiG2065FrIs3mFeqgYIP40AX7azSysGjaYkZBDFep54pLr7g+gqBdUgu9OkbcVRHXhiAQeff2qe5+4PoKAIL3RLa51T7ULqQSvDGpQKAAAo7mmNo0RGDPL+n+FLea5FaaoLRmlJiiRgoHAyoOfzqP+2rUEswmyeSdtAGzpkYt4hEpJCLgE9amkaq1hMssIlTO11yM0sj9aQDZGqszU52qFjQAjGmZ5pCaaTQBMn3xU4qrGW8welWeaYC103g//j/l/wCuJ/8AQhXM810vg/8A4/pf+uJ/9CFAF7xl/wAeNv8A9df6VV8Jf6u7+q/1qz4y/wCPG2/66/0qt4SP7u6+q/1oA6SvOfiD4i1vSNatYtMuxDCluJpF2A7zuI5yDxhfb9RXo1eO/FqIyeJLNh/BZgn/AL7aldLcOWUtI7nr/aqmqf8AIJvP+uL/AMjVvtVPVP8AkFXn/XF/5GgBNL/5BFl/1wT/ANBFTzuY4JHHVVJH5VBpf/IIsv8Argn/AKCKku/+PSb/AK5t/KgDifh9r+saxNepqtwswWOOWLCKu0MWyOAPSu5NeW/COMx3Wp5/iiib9Wr1I0XT1Qcso6S3NrS/+PIf7xq7VLS/+PIf7xq7TGFcDov+vvv+ug/ma76uB0X/AF99/wBdB/M0AdJB/qV/H+dFFv8A6hfx/nRQI801D/j6m+jfzqqv3rarN/8A8fM2euG/nVUfet6AHyMFhA9c/wA65LXgDrsRz/yzHf3PvXVy7vKUrjIz1+tcrrSn+24gT/ACfzNAFqNQdKu8f34+/wDvV0Vz9xf90VhR4GmXQH99P61u3P3F+goA57VYy3iyU7SR9lh5A/2RTnj/AHZ47elO1RD/AMJRI207fs0Qz/wEU5x8h+lAG/pfFhEP9inuetM00/6GhAwNo4/KlkPWkBA7VAzVJIarMeaAHE0gPzCoi9CPlx9aALacuKm49f1qCP74qwDTAOPU/nXT+D+L6X/rif8A0IVzNdN4P/4/pf8Arif/AEIUAXPGX/Hjbc4/e/0ql4YlEFtdyNkgMmf1q54y5sbfP/PX+lZ2gq76dfKgLNlMAfjSA6zNcv4m8E2nibULe7nu54TEnlskeMOu7P4dTXTg55ooASqeqf8AIJvP+uL/AMjVyqeqf8gq7/64v/I0ARaXKBp9lFg5+zI2fwAq46iRGRujDBrO01H8ixcD5Psign3wtadAHO+GvCNl4Ye5a1nnlacKCZSDtC5wBgD1rfNLSGgDb0v/AI8h/vGrtUtL/wCPIf7xq7TGFcDov+vvv+ug/ma76uB0T/X33/XQfzNAHS2/+oX8f50UW/8AqF/H+dFIR5lqH/H1N9G/nVVfvW9WtQ/4+pv+Bfzqov3remBK3+p/P+dcprf/ACHYv+uY/ma6tv8AU/n/ADrk9c/5D0XH/LMdvc+1AF5P+Qbc/wC+n/s1btx9wfQVgqcaZdf76f8As1b1x9wfQUAZWqj/AInDH/plH/6AKif7n4VLqv8AyF2/65x/+gCon+4fpQBu6d/x4x/7tEh60mnn/QY/92kkPWkBXkNVnNTSGqsjUAMdqbG371frTHaoWagDZj++KsCsWxc/a0GTjn+VbAb/ADimBJXS+D/+P6X/AK4n/wBCFcxuHqK6bwef9Nl/64n/ANCFAF3xl/x42/8A11/pVbwn/q7r6r/WrPjL/jxt/wDrr/SqvhP/AFV1/vL/AFpAdJVW51G1s5Ejnl2M3IG0nA9TjoPc1ZzWBrGi3V9qMNxbyQKoxv8AMBzx/wChD2OOfrWtGMJStN2RlXlOML01dm9mqmqf8gq7/wCuL/yNTxoIokjBOFUKM+1VtUP/ABKrv/ri/wDI1kahpf8AyCbP/rgn/oIqy7KiM7EBVGST2FVdMP8AxKbP/rgn/oIqeeNZ4JIXztkUqcehGKa31E720K1nqdvfM6xFgy84ZcZHqParZrK0rSH06WeSW585pXZ+IwoBbG4/jtHtxWoTV1VBS9x6GdF1HC9RWZuaX/x5D/eNXapaV/x4j/eNXag2CuA0T/XX3/XQfzNd/Xn+h/66+/66D+ZoA6a3/wBQv4/zopbf/UL+P86KQHmWof8AH1N/wL+dVB963q1qB/0qb6N/Oqi/et6YiR2Ah5Pr/OuS19gNei6cRj+ZrqZjtjU7Q3Xg/Ws66SNpmaREY8YDEcfmpFAFFX/4ld2fR4//AGaujuP9WPoKqaZY219a3SOihflOEK9gT/DVu54QfQUAZWqH/icMP+mUf/oAqJz+7PPatDWtLKzx3hlA81UUDco6IPXFZ32eSRCEZz/wDP8AImgDd08/6BF/u0yQ9adYKY7GNG6qoBqOU9aQFaU1Tkap5nqlI1MBjNUZNIzVGWoAu2BzeJxxz/KtoGsLTzm4U5PGeM+1bIagCXNdR4P/AOP2X/rif/QhXKbq6rwcc3kn/XE/+hCgC54yANjb5/56/wBKreFOIrr6r/WrPjI/6Dbf9dT/ACqp4UP7q6/3l/rQB0maTNJmmk0gHZqnqZ/4lV3/ANcX/kask1U1M/8AEru/+uL/AMjQAumH/iU2f/XBP/QRVomqemN/xKrP/rgn/oIqyWoAdmkJpm6jdQB0Gk/8eI/3jV6qOkHNgv8AvGr1MYV59oJ/fX3/AF0H8zXoNeeeHzma/wD+ug/maAOqt/8AUL+P86KLb/UL+P8AOigR8/8AinxZD5vm6TdBnZijKUOAMnJwR+FZUHjLUEEXmRQSBD1wQT+teo3XwE0ueR2j1u8jB5UGJWwffpmsW8+A2rRA/YNas5wOgnjaI/puoGcq3jfzI1VrFlIzkrJnvn0oi8S6O5zLYGNz1ZFAP5jFWL74TeM7LJGmJcqP4redG/QkH9K5u98Oa5puTe6NfwAfxSW7BfzxigDqU8QaUtu6W13cRNIy5PmsSAM/3s+tbU9/bmKLbcI+5Ad24HPFeUZU9xRgDocUAes6hd3V46QxT27pEq4wSMnaAecH0rPW2uo2LNaxP/1z2f8A2NedRzzxHMczqfZquRa7qkP3bxz/ALxzQB6nYsTZDdG0ZAwVbH9Cf51Wnk5NcVbeNtQggMUsMUpz97lTUZ8X3LfegjH0B/xoEdTK+aqSNXPnxLI/Uqv/AAGmHWZJOky/TAoA3Gaoy1YrahcN/wAth+QpjXVw3/LVqAOn06T9/wAf54rXEnsa84nvLuFQyTyrz1VsdjSReItUi6XbEf7Sg/zFAHpXmCuv8GHNzIf+mJ/9CFeJReLtRX7wgcD+8pH8jXsPw4umvbZLh1VWeFshTkcPj+lAGv41OLG2/wCup/lVPwo37q6+q/1qL4mapBpWlWMlwrlXnKjYM4+U+9c14d8daJZW1w080oyRgeWT0FAHpm6mlq4WT4reG0GQ90/+7F/9eq0nxd8PqPlgv2P/AFyX/wCKpAeglqqam3/Eru/+uLfyrgH+MOkDhbG7J98CoJfinBqVpc29rpUrO0bDmUeh56UAei6Y3/Eps/8Argn/AKCKslq8qPxTk02ztrdtHy6xKuftHX5Rz92qknxiuv4NKiH+85NAHrxaml68bf4v6qR8mn2Q+u8/1qE/FbXpCALazGT/AAo39TQB9HaIc6ap/wBo1o15D4S+KcdppXlavC88pkJDWqgbV9CCRz1PHYiuqg+KPhqXG+S6h/66Qk/+g5pjO0rznw226bUP+uo/ma6SDx34YuMbNXgX/roGT+YFcn4RmWdtRdGDKZRgg9fvUAdrbf6hfx/nRS23/Huv4/zopAbFFFFMAooooAz77QtI1LP27S7K5z3mgVz+orm774UeDL7JOkLA5/it5Xjx+AOP0rtKKAPKL34D6LLk2OrX9uT0EgWUD9Af1rm774D63Fk2Or2NwB2lRoify3V73RQB8w33wp8aWOT/AGR9oQfxW8yP+mQf0rm73QtY03P27Sb62A7y27KPzIr7CooA+LNynuKMA19gX3hzRNTz9u0ixuCe8turH88Zrmr74R+DL3JGlG2c/wAVvM6/pkj9KAPmQDHQkfSnB5F6Ofx5r3W++AmkyZNhrN7bnsJkWUfptrnL74Ea/Dk2WqWFyB2kDRMf0I/WgDy/7RNjBIb6ijzgfvQqfpXV3vwt8aWOS2ivMo/it5Ukz+AOf0rnL3SNV00kX+mXlrjr50DJ/MUAVt9uesRFe4fCoqdLh2fd8hsf9914UCrMBnrXd+DvHc/h+z8pbGOZY0ZAS5B+9n0oEdt8ZLc3GhacoOMXJP8A46a8kS3lFs0DSbkJzgn2x/Sup1zx7ceMtNtxJZR2yRyFwFYk56VgUAZg0le7CnjSYx/F/P8AxrQooAojS4gc5NSx2UcasAThuvvVtIpJDhEZj/sjNWo9J1KYZi0+7f8A3YWP9KAMxrSNwA2SB0FILKAfw1vx+FfEMuCmh6iQe/2V/wDCrcfgTxTJjbol0M/3lC/zNAHLi1hH8P60v2eH+4K7GP4aeLpemkFf96eMf+zVaj+FHipx81tbx/706/0zQBxKkou1CVHoDQXY9WY/jXoKfB3xG+N1xpyf70r/ANFq1H8FtWJ/eapZL/uh2/oKAPM85ruPh3rdppkl1aTeY091JGIY40LFjyMfqK34/gnMf9Zrsa/7tsT/AOzCiD4N6lZ38dza+IIo5InV4pRAdysDkHGSKANOH4oeHY4gpN2SPSH/AOvRWaPglLgZ15Afa1J/9nooGevUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFBAIwRkUUUAYeseFtA1Ozn+2aPZSsUb5zCoccdQw5B9wa+edY0yz0/XntrWHy4f7u4nv7miigDvvh74V0TUrq4W80+OZUiBVWZsA59M16NH4J8Mxfd0OyP8AvRBv50UUAWo/DehRD93ounL9LVP8Ktx6dYxHMdnbof8AZiUf0oooAsBVUYUAfQUtFFABRRRQAUUUUAFFFFABRRRQAUUUUAf/2Q==" alt="T2 MV Skid"></td>
      <td class="qty">1</td>
    </tr>
    <tr>
      <td class="model">Voltus<br>EMS / SCADA</td>
      <td class="desc">Energy management &amp; SCADA: IEC 60870-5-104 DSO interface, net-billing optimisation, PV+BESS coordinated export control, curtailment recovery scheduling.</td>
      <td class="photo"><span style="font-size:7pt;color:#1A365D;font-weight:700;">Voltus<br>EMS</span></td>
      <td class="qty">1</td>
    </tr>
    <tr class="svc">
      <td class="model">MV / LV Cabling<br>&amp; Containment</td>
      <td class="desc">Minor cable works and trenching within BESS compound: DC busbar, MV feeder, LV auxiliaries, communications, cable trays and terminations to existing PV infrastructure.</td>
      <td class="photo"><span style="font-size:7pt;color:#666;">Cabling</span></td>
      <td class="qty">1</td>
    </tr>
    <tr class="svc">
      <td class="model">Civil Works</td>
      <td class="desc">Container foundations/platforms for 3&times; 20ft units (2 BESS + T2 skid), drainage within BESS pad, compound levelling as required for equipment placement.</td>
      <td class="photo"><span style="font-size:7pt;color:#666;">Civil</span></td>
      <td class="qty">1</td>
    </tr>
    <tr class="svc">
      <td class="model">DEHN Protection</td>
      <td class="desc">Internal lightning protection, surge protection devices (SPDs), compound earthing integration and bonding to existing site earth grid.</td>
      <td class="photo"><span style="font-size:7pt;color:#666;">DEHN</span></td>
      <td class="qty">1</td>
    </tr>
    <tr class="svc">
      <td class="model">Logistics &amp; Import</td>
      <td class="desc">Shipping to Limassol, customs clearance, import duties, marine &amp; transit insurance, crane offloading, inland transport and positioning at site.</td>
      <td class="photo"><span style="font-size:7pt;color:#666;">Logistics</span></td>
      <td class="qty">1</td>
    </tr>
    <tr class="svc">
      <td class="model">Engineering &amp;<br>Commissioning</td>
      <td class="desc">Electrical &amp; mechanical design, ETEK installer sign-off (Costas Hadjikyriacou), FAT witness, OEM install &amp; commissioning, EAC/DSO witness coordination, as-built manuals (electronic).</td>
      <td class="photo"><span style="font-size:7pt;color:#666;">EPC</span></td>
      <td class="qty">1</td>
    </tr>
    <tr class="svc">
      <td class="model">Construction<br>Insurance</td>
      <td class="desc">Contractor&rsquo;s All Risk (CAR/EAR) and Third Party Liability (TPL) for installation period until Provisional Acceptance (PAC).</td>
      <td class="photo"><span style="font-size:7pt;color:#666;">Insurance</span></td>
      <td class="qty">1</td>
    </tr>
  </tbody>
</table>

<div class="price-row">
  <span class="label">Turnkey EPC Price (ex VAT):</span>
  <span class="amount">&euro;1,136,000</span>
  <span class="label">(&euro;142,000/MWh &times; 8 MWh)</span>
</div>

<div class="callout-yellow">
  <strong>Net Billing PV Addon:</strong> This BESS is designed as a turnkey addon to your existing <strong>2 MW net-billing PV</strong> installation at Larnaca Mall. The Voltus EMS coordinates PV export, BESS charge/discharge, and grid export limits to maximise self-consumption and curtailment recovery.
</div>
<div class="callout-green">
  <strong>Industrial site placement:</strong> Equipment located within the existing industrial area. Minor cable routing and trenching within the BESS compound are included. PPC/PCC bay extension is <strong>not</strong> included in the turnkey price &mdash; indicative estimate provided separately if required by DSO.
</div>
<p class="note">This offer is confidential. All prices exclude VAT (19%) and battery recycling fees. Subject to final equipment confirmation and site survey within 5 working days of acceptance.</p>

<div class="pg-footer">
  <strong>Lighthief Cyprus Ltd</strong> &nbsp;|&nbsp; HE 477423 &nbsp;|&nbsp; solarfarms.cy &nbsp;|&nbsp; Page 1 of 3
</div>

<div class="page-break"></div>

<!-- PAGE 2: SCOPE, WARRANTY, PAYMENT -->
<div class="pg-hdr"><img class="lh" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAFAAAAAbCAYAAADrjggCAAAAAXNSR0IArs4c6QAAAJhlWElmTU0AKgAAAAgABAEaAAUAAAABAAAAPgEbAAUAAAABAAAARgEoAAMAAAABAAIAAIdpAAQAAAABAAAATgAAAAAAAAEsAAAAAQAAASwAAAABAASQBAACAAAAFAAAAISgAQADAAAAAQABAACgAgAEAAAAAQAAAFCgAwAEAAAAAQAAABsAAAAAMjAyNTowNDowNyAxMDowMzowMQB8gKwFAAAACXBIWXMAAC4jAAAuIwF4pT92AAABsGlUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iWE1QIENvcmUgNi4wLjAiPgogICA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPgogICAgICA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIgogICAgICAgICAgICB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iPgogICAgICAgICA8eG1wOkNyZWF0b3JUb29sPkFkb2JlIFBob3Rvc2hvcCAyNi41IChXaW5kb3dzKTwveG1wOkNyZWF0b3JUb29sPgogICAgICAgICA8eG1wOkNyZWF0ZURhdGU+MjAyNS0wNC0wN1QxMDowMzowMTwveG1wOkNyZWF0ZURhdGU+CiAgICAgIDwvcmRmOkRlc2NyaXB0aW9uPgogICA8L3JkZjpSREY+CjwveDp4bXBtZXRhPgrMWdPvAAAJgUlEQVRoBe1YfWyW1RU/5z5f79O+fUuBgjalLQiapbTFYVCMuuJUBsrmYnBm/jHDok7nkvmH+4jZBBPRbDo0WwyyON3ilo0mZkH5cpoCy+ZMqEILFfCjb1u+aunX+/l83Xt2buGtbdMW3J/uvUn73K9z7j2/+zvn3PsCFEsRgSICRQSKCBQR+B8RwC8qRweXW2fOgGXGPRFlhtTl8dMBroLoi+r5ssy/ZAC7Wuti+UG3wnVEY8wVS1CJOCIM5UI8LoXq9EfkcP3dR4MvCzCXasclATiwa3EiI0ruNA16SEpYXhIToWWCz3Urm1eC6/8KJWyJ7HTrwlVJb/ziRIAn99ZXRPmsWvjt5HBh7PQbVSXxeQm3t9tIa+C7XqmLOXV2XAQxkZY5b8naj1N6bvebDRWZnEKeM3h2b2NpyawgVpY7NnImU2XH3YQ7OumC0jDtyboFc7Lp4WwiJ23vstXtWS2vh2tu7xju2dkwq1BP/r2u3CqLGRdEQXqWqsl1pE4m6svRlKO4JHiwL4jCwl4Kc8d/Lwrgp28vnW+F+KRp4vdtC7NZT31MCt4EhCOMTR2SujERNxqzeTKVVL9c4B7503iX7mpdNgty8hWBdLZmzZGHmbWkN5DctXTD3NnmXWf7ws2OP/K+Kpt1v2OLbxJRCRK0gcLfzL/tqp6ePcdfAVT2e6mv3HtdovMHs+L27UOBeow8uDYRh/W5vBrVZxmAOR+TBqiXE+Xmk0PD6q262w+/0Lu78TVCUHGq/mGGTr6gkNwELHggDSefdR2oDkJAwwTg7zkZGU8KQz7LhLD0wTs2Qj6gQ7WrO34+HrTxdRadvhx8abllhOFDtkUPKHbXVF61mLZ42a+pOrxkyW5fSw61Lvv9SFbdZQh1p0J8uHOk/j8ARzsLWjMycsoQ1iqiJGxi2OE8gJJUvSVgrWGKbXlzdmOZhc8YAoZ54yOmgY+kspKZ3PJTgIavk8KSysp+jPKiyTBpjUjjrxSECcs05xkGXskycT7goxRQFtGcZwpaA0KdhU2bkFbgbYqUsuYMWDBAtwjEkoDOOgKoWQhjkeNQpykw8n3pOPGwNMrhOm5nCfGEbSDklKos2DLVd0YAqxb5i5WCR1CIKArVa07k/KxqTVsO4PCYropVh7Rbvpx8o2kQLdpaZhvf5fYv+G+UGa4UTCrlA+Io4AVBNiT0Aj1F+Q4Y15W66A6mot8BqdaYY7Ywr1YmX222Yf5AwKQ1mpsrqXvPudBnGaXQstH+s++LPb7vv8bHcnWI1o+ZPZ8oVIv8ELkLLyQ20uuqVHp0ZZ83Y5LekwlhzpNZJu6DadPKoGD4Q6EApfIj6rTQ/l5OAMjIZHunLzxl+hKGuM6NiTl5n3rJs56pWqfBm7rU3nHlDnbnTgXqO/TvlbGpZ03TK1SJpiZKaK+dVb7PC+lvzKx3nLlpIZgqWqqlpXMsXrGx4vK1H/TPXdV2DBGzetyi4ETd6vYukLqlC8I+2CdGOX++Y8J/7aJMDjmC8eOLKuDYwXT7xxRFis9dcIjKbXu37cS2/W0nrljX1jNBcFJjRgA5XtzA7sQnTntrvvXB6UmyE5qILVIq3GGZeEUy5X9twuBFGxz1uKCJ1slUqqHEwRYG852hvKeNIXbt0hVx4zGe8dUoGp06ppHYYN2ImIKFzkhyL6hlC1cM/oQBKWOQx2AtzOE+ZRrglkHm8f50+MTKsobVQQABAx6xwgX3rVj66EM3ND3avaOpviAz1XdGFxaEo0wSAsey51RKCn3CghwnGgzy4T3ct6fQfynfAiyS8H7HFA1ZIfvil4v7KMMREIXLXriB3W9uJDVeM+c+ySCz21/FR7/BEKKE2wOT98AMBBRoK0nrkVBx3vUjDA+ZYDIPsJpHHwHBk0zoZtmjk+UL7ZkZCHhGG8aLLdaULwhN90WiWmYghzvFG/hi5XPl2B1K0qd+teGHnLxZG6ksB6ctbNQh7REXK5xQeLPYThK3cPLKEJ5n6UQ5Rk2Bx/qfZws3M2Xftk2mACdlXuEUE/9F9ucXUcGxiXITWzMCaFjidc9TxFS/Nbn76psmik5sffLG8hoi0awBZ8a8NXFU9/HFZCPwnqYqfNHgXUdKyZjALZmsGoTztxM9WRua73bnbGUdRzQ4FyscPxkP/LB2XfuLHAKyvKep7OSDIW/B/LqtlTd3bKtb0/Gu4bClBCaTpXfhe0eeu+xA+3M1d7QfmWm9GV2Y/MEDnln+btwR16sgfCr5j6Yf1d16+IPJCj/adW21beaecQxs4kvvKQHW6+Pn6HjDNK7o3t2w3o0hpXMqyUaNxSVFYpgNZaRwjSfANi2azbGu2zYMP6eh5ckXsvB4tRevb9w0Ldo8QByanK7Pkvf27l2WiyRklZTHOBqP+tr0hz1x2RkBrL2jZ6h759KNQaj+6NpihefT1p7dTX8loQ4oZQywf5UC0jVIuXv4znSjZLJy/H66NvV+V2GZvKGwTIKIOeKymA1Px2wTsrlgJxuQ1hdVjkMu+nJ/Jk+95WXGN4Sg6zl3uCHQ9qPQ4S2EeodNdfbt68daQsuxEFJ8DynoJ+6zLBTKuEBui9DhC2YK+KLChdGwOX6qRBnfWQdBr2gj74lnWyUxdONCPM4XZ9U/EqWQ5AbDNIWUxDKXVmYEUKtQn2X+6VfFH+U89oRtwTXsQtV5D+5TFPGVBh1+G1dwsqkKIpXhOLUZI/oL3v05u5ZWikz3Kfq1EMoJOL+xqcAnf9gAOchPQXRQnThV7X7E170H+fBvVlKURoo+BJItzf3rqSdx7AWdnffv36c2XNewkw3v58v8J2PmGfQqH+LbYiQaTXQYUJdyYTMqow02biTY1fi8XrTruOfNngO/5SRl46DMiXlCu3dlqCIG2WQVkPUju6/Ukk8hUs+Y/otUpqX4eLmDL4E1b8HSGiOG9/LvLndy7LiC01YpZyl+E+MpPufWAKw/nMv3Hb5m3enJd0Xkd68r7Llja/FbN1o8r1z1DYT2/JF2TwO+fTsYzZX1rpH3xSCAz+/P0Yv3QX4zV/Fmqlgvba+3+8oN6wDL3H3hkPSPHG6QMObf1p7Tz0St56byxpheQ+vQb25ti5Yfr6t3e7Vrlc8eY/LJ4Bwtbzvt9a1sdPN2Sk5+04/HY3x9zKjxnVPVdRY+t+OqOFSIeCZt1dimSnBy8yJLnaY8Dn56sCO9auP/789aU2E2bR/xKet3cmsrZyz242knFgeKCBQRKCJQRKCIQBGB6RH4LyucbZS5pQRwAAAAAElFTkSuQmCC" alt="Lighthief"></div>
<div class="gold-line"></div>
<div class="spec-title">Scope of Works, Warranty &amp; Payment Terms</div>

<div class="two-col">
  <div class="box">
    <h3 class="incl">&#10003; Included in Turnkey Price</h3>
    <ul>
      <li>2 &times; Linyang Power Atlantic ME 4.179 MWh battery containers</li>
      <li>1 &times; T2 MV Skid (2 &times; BCS1000K-C-HUD = 2.0 MW)</li>
      <li>Voltus EMS/SCADA with IEC 60870-5-104 gateway</li>
      <li>Minor MV/LV cabling and trenching <strong>within BESS compound</strong></li>
      <li>Container foundations/platforms and compound drainage</li>
      <li>DEHN internal LPS, SPDs, compound earthing integration</li>
      <li>Shipping to Limassol + customs + inland transport + crane</li>
      <li>Electrical &amp; mechanical design drawings (BESS scope)</li>
      <li>Project engineering, FAT, install, commissioning</li>
      <li>EAC/DSO witness coordination and protection settings</li>
      <li>ETEK installer sign-off (Costas Hadjikyriacou)</li>
      <li>Construction insurance (CAR/EAR/TPL)</li>
      <li>5-year OEM base warranty (Linyang / Kehua)</li>
    </ul>
  </div>
  <div class="box">
    <h3 class="excl">&#10007; Excluded / Client Responsibility</h3>
    <ul>
      <li>VAT (19%)</li>
      <li>EAC/DSO connection &amp; witness fees (paid by client to EAC)</li>
      <li><strong>PPC / PCC bay extension</strong> &mdash; not in turnkey; <strong>indicative &euro;15,000&ndash;&euro;40,000</strong> if DSO requires dedicated bay</li>
      <li>External lightning protection beyond BESS compound (DEHN quoted per site)</li>
      <li>Licensed electrical drawings / as-built for full site (&euro;5,000&ndash;&euro;15,000)</li>
      <li>Protection relay testing: &euro;1,250/container (&euro;2,500 for 2 containers)</li>
      <li>Telecom / fibre backhaul to DSO control centre</li>
      <li>Battery recycling levy</li>
      <li>Broad site earthworks, road works, perimeter security</li>
      <li>Land / lease costs</li>
    </ul>
    <h3 style="margin-top:14px;">Year-10 Capacity</h3>
    <p style="font-size:7.5pt;color:#333;">8.36 MWh &times; 79.58% SOH = <strong>6.64 MWh</strong> usable at Year 10.<br>
    SOH guarantees: &ge;85% (Yr5), &ge;79.58% (Yr10), &ge;70% (Yr15).</p>
    <h3 style="margin-top:10px;">Extended Warranty (Yr 6&ndash;10)</h3>
    <p style="font-size:7.5pt;color:#333;">Paid directly to Linyang &mdash; not in EPC price:<br>
    BESS: &euro;913.92/MWh/yr = &euro;7,311/yr<br>
    PCS+MVS: &euro;747.76/MWh/yr = &euro;5,982/yr<br>
    <strong>Combined: &euro;13,293/yr for 8 MWh</strong></p>
  </div>
</div>

<h2>Warranty &amp; LTSA</h2>
<table class="spec-tbl">
  <thead><tr><th>Period</th><th>BESS Warranty</th><th>PCS+MVS</th><th>Combined/MWh/yr</th><th>LTSA O&amp;M</th></tr></thead>
  <tbody>
    <tr><td>Years 1&ndash;5</td><td colspan="2" style="text-align:center">Included in EPC</td><td>&euro;0</td><td>&euro;1,740/MWh/yr</td></tr>
    <tr><td>Years 6&ndash;10</td><td>&euro;913.92</td><td>&euro;747.76</td><td>&euro;1,661.68</td><td>&euro;1,740/MWh/yr</td></tr>
    <tr><td>Years 11&ndash;15</td><td>&euro;1,157.62</td><td>&euro;926.10</td><td>&euro;2,083.72</td><td>&euro;1,740/MWh/yr</td></tr>
  </tbody>
</table>
<p class="note">Extended warranty (Years 6+) paid directly to Linyang Energy. LTSA Tier C: 24/7 monitoring, 97% availability, preventive &amp; corrective maintenance. Annual LTSA (8 MWh) = &euro;13,920/yr.</p>

<h2>EMS/SCADA Annual Subscription</h2>
<table class="spec-tbl">
  <thead><tr><th>Service</th><th>&euro;/MWh/Year</th><th>Annual (8 MWh)</th><th>Description</th></tr></thead>
  <tbody>
    <tr><td>EMS/SCADA Subscription</td><td>&euro;400</td><td>&euro;3,200</td><td>Software updates, cloud hosting, data feeds, cybersecurity, DSO integrations</td></tr>
  </tbody>
</table>

<h2>Payment Terms</h2>
<table class="spec-tbl">
  <thead><tr><th>Milestone</th><th>%</th><th>Amount</th><th>Trigger</th></tr></thead>
  <tbody>
    <tr><td>Advance Payment</td><td>30%</td><td>&euro;340,800</td><td>Within 7 days of contract signing</td></tr>
    <tr><td>Pre-Shipment</td><td>55%</td><td>&euro;624,800</td><td>Factory inspection passed, ready to ship</td></tr>
    <tr><td>Provisional Acceptance (PAC)</td><td>10%</td><td>&euro;113,600</td><td>System commissioned &amp; grid-connected</td></tr>
    <tr><td>Retention</td><td>5%</td><td>&euro;56,800</td><td>Released 12 months after PAC</td></tr>
    <tr class="section-row"><td colspan="4">Total: &euro;1,136,000 (100%)</td></tr>
  </tbody>
</table>

<h2>Delivery Timeline</h2>
<table class="spec-tbl">
  <thead><tr><th>Phase</th><th>Duration</th></tr></thead>
  <tbody>
    <tr><td>Detailed design &amp; engineering</td><td>2&ndash;4 weeks</td></tr>
    <tr><td>Factory production</td><td>~13 weeks</td></tr>
    <tr><td>Shipping (Shanghai &rarr; Limassol)</td><td>6&ndash;8 weeks</td></tr>
    <tr><td>Customs clearance &amp; inland delivery</td><td>1&ndash;2 weeks</td></tr>
    <tr><td>Site installation &amp; commissioning</td><td>4&ndash;6 weeks</td></tr>
    <tr class="section-row"><td colspan="2"><strong>Total: ~26&ndash;30 weeks from contract signing</strong></td></tr>
  </tbody>
</table>

<div class="pg-footer">
  <strong>Lighthief Cyprus Ltd</strong> &nbsp;|&nbsp; HE 477423 &nbsp;|&nbsp; solarfarms.cy &nbsp;|&nbsp; Page 2 of 3
</div>

<div class="page-break"></div>

<!-- PAGE 3: EQUIPMENT OVERVIEW -->
<div class="pg-hdr"><img class="lh" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAFAAAAAbCAYAAADrjggCAAAAAXNSR0IArs4c6QAAAJhlWElmTU0AKgAAAAgABAEaAAUAAAABAAAAPgEbAAUAAAABAAAARgEoAAMAAAABAAIAAIdpAAQAAAABAAAATgAAAAAAAAEsAAAAAQAAASwAAAABAASQBAACAAAAFAAAAISgAQADAAAAAQABAACgAgAEAAAAAQAAAFCgAwAEAAAAAQAAABsAAAAAMjAyNTowNDowNyAxMDowMzowMQB8gKwFAAAACXBIWXMAAC4jAAAuIwF4pT92AAABsGlUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iWE1QIENvcmUgNi4wLjAiPgogICA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPgogICAgICA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIgogICAgICAgICAgICB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iPgogICAgICAgICA8eG1wOkNyZWF0b3JUb29sPkFkb2JlIFBob3Rvc2hvcCAyNi41IChXaW5kb3dzKTwveG1wOkNyZWF0b3JUb29sPgogICAgICAgICA8eG1wOkNyZWF0ZURhdGU+MjAyNS0wNC0wN1QxMDowMzowMTwveG1wOkNyZWF0ZURhdGU+CiAgICAgIDwvcmRmOkRlc2NyaXB0aW9uPgogICA8L3JkZjpSREY+CjwveDp4bXBtZXRhPgrMWdPvAAAJgUlEQVRoBe1YfWyW1RU/5z5f79O+fUuBgjalLQiapbTFYVCMuuJUBsrmYnBm/jHDok7nkvmH+4jZBBPRbDo0WwyyON3ilo0mZkH5cpoCy+ZMqEILFfCjb1u+aunX+/l83Xt2buGtbdMW3J/uvUn73K9z7j2/+zvn3PsCFEsRgSICRQSKCBQR+B8RwC8qRweXW2fOgGXGPRFlhtTl8dMBroLoi+r5ssy/ZAC7Wuti+UG3wnVEY8wVS1CJOCIM5UI8LoXq9EfkcP3dR4MvCzCXasclATiwa3EiI0ruNA16SEpYXhIToWWCz3Urm1eC6/8KJWyJ7HTrwlVJb/ziRIAn99ZXRPmsWvjt5HBh7PQbVSXxeQm3t9tIa+C7XqmLOXV2XAQxkZY5b8naj1N6bvebDRWZnEKeM3h2b2NpyawgVpY7NnImU2XH3YQ7OumC0jDtyboFc7Lp4WwiJ23vstXtWS2vh2tu7xju2dkwq1BP/r2u3CqLGRdEQXqWqsl1pE4m6svRlKO4JHiwL4jCwl4Kc8d/Lwrgp28vnW+F+KRp4vdtC7NZT31MCt4EhCOMTR2SujERNxqzeTKVVL9c4B7503iX7mpdNgty8hWBdLZmzZGHmbWkN5DctXTD3NnmXWf7ws2OP/K+Kpt1v2OLbxJRCRK0gcLfzL/tqp6ePcdfAVT2e6mv3HtdovMHs+L27UOBeow8uDYRh/W5vBrVZxmAOR+TBqiXE+Xmk0PD6q262w+/0Lu78TVCUHGq/mGGTr6gkNwELHggDSefdR2oDkJAwwTg7zkZGU8KQz7LhLD0wTs2Qj6gQ7WrO34+HrTxdRadvhx8abllhOFDtkUPKHbXVF61mLZ42a+pOrxkyW5fSw61Lvv9SFbdZQh1p0J8uHOk/j8ARzsLWjMycsoQ1iqiJGxi2OE8gJJUvSVgrWGKbXlzdmOZhc8YAoZ54yOmgY+kspKZ3PJTgIavk8KSysp+jPKiyTBpjUjjrxSECcs05xkGXskycT7goxRQFtGcZwpaA0KdhU2bkFbgbYqUsuYMWDBAtwjEkoDOOgKoWQhjkeNQpykw8n3pOPGwNMrhOm5nCfGEbSDklKos2DLVd0YAqxb5i5WCR1CIKArVa07k/KxqTVsO4PCYropVh7Rbvpx8o2kQLdpaZhvf5fYv+G+UGa4UTCrlA+Io4AVBNiT0Aj1F+Q4Y15W66A6mot8BqdaYY7Ywr1YmX222Yf5AwKQ1mpsrqXvPudBnGaXQstH+s++LPb7vv8bHcnWI1o+ZPZ8oVIv8ELkLLyQ20uuqVHp0ZZ83Y5LekwlhzpNZJu6DadPKoGD4Q6EApfIj6rTQ/l5OAMjIZHunLzxl+hKGuM6NiTl5n3rJs56pWqfBm7rU3nHlDnbnTgXqO/TvlbGpZ03TK1SJpiZKaK+dVb7PC+lvzKx3nLlpIZgqWqqlpXMsXrGx4vK1H/TPXdV2DBGzetyi4ETd6vYukLqlC8I+2CdGOX++Y8J/7aJMDjmC8eOLKuDYwXT7xxRFis9dcIjKbXu37cS2/W0nrljX1jNBcFJjRgA5XtzA7sQnTntrvvXB6UmyE5qILVIq3GGZeEUy5X9twuBFGxz1uKCJ1slUqqHEwRYG852hvKeNIXbt0hVx4zGe8dUoGp06ppHYYN2ImIKFzkhyL6hlC1cM/oQBKWOQx2AtzOE+ZRrglkHm8f50+MTKsobVQQABAx6xwgX3rVj66EM3ND3avaOpviAz1XdGFxaEo0wSAsey51RKCn3CghwnGgzy4T3ct6fQfynfAiyS8H7HFA1ZIfvil4v7KMMREIXLXriB3W9uJDVeM+c+ySCz21/FR7/BEKKE2wOT98AMBBRoK0nrkVBx3vUjDA+ZYDIPsJpHHwHBk0zoZtmjk+UL7ZkZCHhGG8aLLdaULwhN90WiWmYghzvFG/hi5XPl2B1K0qd+teGHnLxZG6ksB6ctbNQh7REXK5xQeLPYThK3cPLKEJ5n6UQ5Rk2Bx/qfZws3M2Xftk2mACdlXuEUE/9F9ucXUcGxiXITWzMCaFjidc9TxFS/Nbn76psmik5sffLG8hoi0awBZ8a8NXFU9/HFZCPwnqYqfNHgXUdKyZjALZmsGoTztxM9WRua73bnbGUdRzQ4FyscPxkP/LB2XfuLHAKyvKep7OSDIW/B/LqtlTd3bKtb0/Gu4bClBCaTpXfhe0eeu+xA+3M1d7QfmWm9GV2Y/MEDnln+btwR16sgfCr5j6Yf1d16+IPJCj/adW21beaecQxs4kvvKQHW6+Pn6HjDNK7o3t2w3o0hpXMqyUaNxSVFYpgNZaRwjSfANi2azbGu2zYMP6eh5ckXsvB4tRevb9w0Ldo8QByanK7Pkvf27l2WiyRklZTHOBqP+tr0hz1x2RkBrL2jZ6h759KNQaj+6NpihefT1p7dTX8loQ4oZQywf5UC0jVIuXv4znSjZLJy/H66NvV+V2GZvKGwTIKIOeKymA1Px2wTsrlgJxuQ1hdVjkMu+nJ/Jk+95WXGN4Sg6zl3uCHQ9qPQ4S2EeodNdfbt68daQsuxEFJ8DynoJ+6zLBTKuEBui9DhC2YK+KLChdGwOX6qRBnfWQdBr2gj74lnWyUxdONCPM4XZ9U/EqWQ5AbDNIWUxDKXVmYEUKtQn2X+6VfFH+U89oRtwTXsQtV5D+5TFPGVBh1+G1dwsqkKIpXhOLUZI/oL3v05u5ZWikz3Kfq1EMoJOL+xqcAnf9gAOchPQXRQnThV7X7E170H+fBvVlKURoo+BJItzf3rqSdx7AWdnffv36c2XNewkw3v58v8J2PmGfQqH+LbYiQaTXQYUJdyYTMqow02biTY1fi8XrTruOfNngO/5SRl46DMiXlCu3dlqCIG2WQVkPUju6/Ukk8hUs+Y/otUpqX4eLmDL4E1b8HSGiOG9/LvLndy7LiC01YpZyl+E+MpPufWAKw/nMv3Hb5m3enJd0Xkd68r7Llja/FbN1o8r1z1DYT2/JF2TwO+fTsYzZX1rpH3xSCAz+/P0Yv3QX4zV/Fmqlgvba+3+8oN6wDL3H3hkPSPHG6QMObf1p7Tz0St56byxpheQ+vQb25ti5Yfr6t3e7Vrlc8eY/LJ4Bwtbzvt9a1sdPN2Sk5+04/HY3x9zKjxnVPVdRY+t+OqOFSIeCZt1dimSnBy8yJLnaY8Dn56sCO9auP/789aU2E2bR/xKet3cmsrZyz242knFgeKCBQRKCJQRKCIQBGB6RH4LyucbZS5pQRwAAAAAElFTkSuQmCC" alt="Lighthief"></div>
<div class="gold-line"></div>
<div class="spec-title">Equipment Overview &amp; Next Steps</div>

<table class="offer-tbl">
  <thead><tr><th>Equipment</th><th>Key Specifications</th><th>Image</th></tr></thead>
  <tbody>
    <tr>
      <td class="model">ME 4.179 MWh<br>Container</td>
      <td class="desc">LFP / EVE LF314 / 20HC / liquid cooled / IP55 / 8,000 cycles / Modbus TCP, IEC 104, IEC 61850</td>
      <td class="photo"><img src="data:image/jpeg;base64,/9j/4AAQSkZJRgABAQEAbQBtAAD/2wBDAAgGBgcGBQgHBwcJCQgKDBQNDAsLDBkSEw8UHRofHh0aHBwgJC4nICIsIxwcKDcpLDAxNDQ0Hyc5PTgyPC4zNDL/2wBDAQkJCQwLDBgNDRgyIRwhMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjL/wAARCABuAMYDASIAAhEBAxEB/8QAHwAAAQUBAQEBAQEAAAAAAAAAAAECAwQFBgcICQoL/8QAtRAAAgEDAwIEAwUFBAQAAAF9AQIDAAQRBRIhMUEGE1FhByJxFDKBkaEII0KxwRVS0fAkM2JyggkKFhcYGRolJicoKSo0NTY3ODk6Q0RFRkdISUpTVFVWV1hZWmNkZWZnaGlqc3R1dnd4eXqDhIWGh4iJipKTlJWWl5iZmqKjpKWmp6ipqrKztLW2t7i5usLDxMXGx8jJytLT1NXW19jZ2uHi4+Tl5ufo6erx8vP09fb3+Pn6/8QAHwEAAwEBAQEBAQEBAQAAAAAAAAECAwQFBgcICQoL/8QAtREAAgECBAQDBAcFBAQAAQJ3AAECAxEEBSExBhJBUQdhcRMiMoEIFEKRobHBCSMzUvAVYnLRChYkNOEl8RcYGRomJygpKjU2Nzg5OkNERUZHSElKU1RVVldYWVpjZGVmZ2hpanN0dXZ3eHl6goOEhYaHiImKkpOUlZaXmJmaoqOkpaanqKmqsrO0tba3uLm6wsPExcbHyMnK0tPU1dbX2Nna4uPk5ebn6Onq8vP09fb3+Pn6/9oADAMBAAIRAxEAPwD3+iiigArKudfsrS5FvLv3kkDC5Bx1rM1XWGvC9tZSFLdeJbhTy3qqn+ZrntdiFzauxdjiPeMNw319aaQmzvU1Swk+5eQn/gYqdbmBvuzRn6MK8uh01RCMrE3GeUP+NP8AsGOiRj6My0couY9RDq3RgfoadXlotpk+60g/3bhv61FqF7eaVaxTCW+kaWVYkiimGSzHA64FFg5j1fmjmvJF8Sa3F/y7a8v/AGyjk/k1Sr401OI/O+qJ/wBdNNdv/Qc0WDmPVqK8ng+JF8NQazmnjjbegjMtu437gCuePlPI4NX3+I5t7iSCe90wSxttdHcoVPpRYdz0nNGa8/i+JEb4xJpkn+5eL/jVhviHDFJEkloCZc7THMrD86LBdHcUVyyeNIiPm066H0ANTL4zsP44LtPrEaVgujo6KwB4y0YDL3Dx/wC+hFTp4o0V+l/GP97iiwXNiis9Nc0uT7l/Af8AgdWEv7N/uXUJ+jigZYopgljbpIh+jU4EHpQAtFFFABRRRQAVja8s8sMUSOyW7E+aVOC3oPp1rZrD8USTQaRLPC4Vo0YjIzzjg0Aczq6bYoYIWIjYNkCmaiNtkw9IV/lUl6xdLJm5ZoyT9aZqvFtJ/wBclprcljRw4HOMdO1AOWbnpS4/eD6Ug+89USGSE3d/es3XpJBa2CJtBe+hXJGcZzyK0R/qj9azdc+7pfP/ADEYP60gRpRIyxKGcswHJqQZ9aF6CnDrQBympwiO+vSCcNe2mfw8sVq6YfNnvwkG2EXk2Q/OWzzVDVwRc3JK43Xtr/6Elbnh+ASfb89P7Qn/APQqbGK+n2ko/eWVs/8AvRKf6ViaxoemmSwQabZrG8zM6iFQGwhxnj3rY1G/ktNRlt0jUom3BPXkVm3975kdtNIu3y59ox7qf8KQjHsLDTrmHR47mNpiLFgIgWXZ+9+9kH8K2/8AhG9OX/Vi8i/653ko/wDZqzfDjq82nlSD/wAS1v8A0dXUigDnNW0KKPSZil5qLHdGAJLlnCkuvI3d8ZqvbxXbWkKHVJY0S9mheZ1R5GUKCo5XB59q6DVyBpMuT/HH/wChrWFaIr6nbblBxf3XX/rktMC4dFvT01kN/wBdLGI/yxVTUtK1GLTpJDf2hKFSuy1KHO4DnD9OeldOKq6qP+JXN/vJ/wChCkBgWz6lLbwiOG0MpmmikkLyInyEYxjJyc/pV0DxBF0hhb/rnqEi/wDoSVVslL6jbwszeX9qu22A8ZGwg/rXS7R6UwMlb7xMiMFhuEIUkOt8rheOuMAmrPhfWb/VryE3j3Ec8bxB1kZSGDcgjaf51ddf3MvX/Vt/KsvwsuzWXx/06/1pDPWaKKKksKwvFpxoNxj+438q3a5/xewGhzjPPlscfhQBz93ytlnr5X+FR6txby/9c1/pUl4Mi1H/AEyqPV/9RN/uL/SmtyWH/LWkX7zUv/LXnNIvVqokT/lkf8azNc+7pX/YRg/9mrT/AOWZ+tZ2vSFYNNVI1Z2vowhJ+6cNhqQI1B90U4VHFv8AKQOcvjkipB/WgDntb/10v/X5a/8AoaVu+HmVRfkkAfb5+T/vVgaz/wAfE2f+f+1/9DStbST5sl8sMTCL7ZNndyS275vwoAq6tLBLq00iXMBXjnePSsjVpoxp8UaTxvJ9oUhUcE4wc10N5p1qzkPGgfvjg1g6hpkNvLbSoAQXK5x04piMrw4532Bzg/2e3/o2utju5V4J3D3rldCi8tdOOHMxs2G0Djb5nXP1rpArZHyn8qYy1q/OkSZ/vx/+hrWLZcarbD/p/uv/AESK2tW/5A0n+/F/6GtY9uYorqOd5AGTUZwsfdsxKOPpUgdIKq6qN2k3GR02/wDoQq2OlVtT50m5/wB1f/QhQBh6d/yF4f8Ar6ux/wCOpUi6hbDVJpH1W3VF3ZPmbcr0CkH0Peks0Ed5Hcs6hFvbhCCeSWRcY/KugKqeqqfqKqMmgai1ruZFjdxzOsaanHPiKQFRMrF+DjgHtTvC/GtMPa1/m1aoiiG4iKMHaeQoz0rK8Mn/AInR/wBy2P8A481Ock9gin1PWqKKKyNArnfGKj+xJn7+Ww/SuirnfGX/ACApv9xv5UAYV6CJLYD/AJ51FrB/czf7q/0qxe8TQ+0f9ar6t/q5fov9KZLEyM7/AOlAIBPPWlz+9AoBzupkjeNpXNZut4LaP/2EI/5PWnk+WTzms3Wx+80b/sIR/wDoL0Aai9KcKavQYpkFxFcBzC4cI5Rseoourj1MTWv9e/8A1/Wv/oaVu+HBxff9f8//AKFXP6u+bqX2v7Yf+PpWvoVwYor8qAW+33HX/eoAra1zrVwOh+Xv7Vk6s+zS0YE8XKfyatHUZrk3xZ47ZpJj8oBYE4H1rH1F7ieOK1kgjiQy78jOcgH1poRW8NXjh9PLAN/oDj/yKK7GK7ifvtPo1cL4d4ewH/Ti/wD6Nrpi6RrvdgqjqScCgC9rP/IHl/34/wD0NaxrUZ1KDP8A0EZ//RArZ1f/AJA0n+/H/wChrWNaf8hKH/sJTf8AoigDph0qvqX/ACCbr/dH/oQqwSFUsxAA5JPSq+p/8gi6/wB0f+hCkgMGzVW1iDcoOLy66/8AXJa6auasuNWg/wCv64/9ErXS0APQZOKwvDn/ACFm9TBb/wDoT1vRcyLWB4cONXP/AF7Qf+hvR0Gev0UUVJYVk6u4LRR4/wBqtasvWD8sI9zQBgSvbI6NMRnbwCM1n6t0l+q/zFTXo3XEP/XMfzqDVf8Alp/vJ/MU1uSw/wCWtIv8VL/y1pF/ipkif8sqz9ddEXSvkd5ftq+WB03bWxn261oc+VWdrPNxow/6f1/9AegC8Qz2bB38lmQ5cfwe9Zdlc6ZZ3myPVIXMkTNsTaFCr1YkdMVsr90Cq76bZS3CzPawmRVKhtg+6eoqHBOSk+hSlZWOdupobmaSeCYTQSahbMrq24MNydK19IlDTXyRI/ki7mO5uu7dz+FZF7DFbTSwwRpHEmo26oiDAUbk6CtfQ/8AU33/AF/3H/odWSQ6ultHO9zcalDAUQOFfG5FHcDPNRajcW11PZRw3MbyB95RWBIUrwSPQ1sXVlbXsbJc28cqsNp3KCcfWsu+0+0trqxmgto45WcozquCyheATUwgottdSm7qxk6PbW6rpZjV2ma0kDgdAvm9a27/AEyGWNA9zHFHu5EpwGPbnIrM8Pj99p3/AF4S/wDo4V0csEU6bJoo5F64dQw/WnOPPFxYk7O5lXV3bP4f8pb6GV9yoCpALFXGcDPbFVIGjjnWQ7mmXUpNkYH3v3Iz+lWtQ0XTbfTDJFZxK8Lh4m28oWYZx9aqWv8AyEof+wnJ/wCk9NKysDN2/h+0WnlmWONCRv8AM6EemapzzwjQbiH7ZDI6/u/lYdQw+X6gVpSQxTxGOaNJEPVXXcDWRf6HpkOmzypZRB4282NsfcYkAkVCh7/MO+lipbNFHdLIzEyrqEoSMD72YVz+QrdvY5ZrR4oQCX+Vstt+XvzWDaf8hWL/ALCEv/pOK6aqkrpoS0K2nSiGJIJpYlkjXIXzAcJnAJ/lWZ4eO3VgT/z6wn/x96tt4c0eeVjJp8BEibGAXAIzntVHQhjVAB0+xxj/AMiNRFWjYG7s9jooopFhWVrHWH8a1ayNX3ebFx8uDj60Ac1ef8fUX/XMVX1Xq/8Avp/MVYvPlvEU/wDPMCq2rkKZCenmp/6EKpEMX/lrSL/HRkbt39KBgZ9/amITH7qs7WP+PvRf+v4f+i3rS427f6Vna4yRSaTI7fMt3uVMcufLfj/PpQBop9wU8daZES0SNtIyM4qQAjsaQHK6n/x/T/8AYTt//QkrU0P/AFN7/wBf9x/6HWReypLfTY3Af2pbg5H+0hrW0ZlMl9HCHeMXczeYVx82/kUAatZ+q/63T/8Arq3/AKDWjtbuDWZrEmy405SpyZm/9BP+FCAydA/1+m/9eE3/AKOFdOK5jR3RBpBjVnmazlDDsF87r+eK6ckDqQPxoAqat/yCJ/8AgP8A6EKxLX/kJw/9hR//AEnrX1meNNGuTvQ4CnAYf3hWLDc26SGTcDKNUYRHcNufIGcn6ZprYDqRVXVf+QPd/wC4P/QhThfWYA3XlsD/ANdl/wAaq6pqFkdIuwt5bM3lkhRMpJxz60uozKtONXi/7CL/APpOK6euSh1GyjZp/OiLHUsRSmVQgPkLnJz6Zrd/t3SBgHVbLPtOv+NAjTT7wrntF/5CwH/Tov8A6MNaCa/owcZ1Wz/7/LWR4eu4LnWZBDKkhityr7DnafNPBoGe00UgOQDRUli1l6vFJIYyiMwUHkDpWpRQByJiDKAcHaOjDNZWoxrNI8bn+NW4PPBFd5NaQTj54wT6jg1kSeFbOa5M7Sy+YRtyMDC5zinclo5piERnZsKoySaRWDqGRsg9CK6lvDNg6MjvOysMEFh0/AUsfhjT4kCJ5wUdBvouKxy1VNR06HVEhWd508l98bQyFGVsEdR7E13P/CO6f/ck/wC/rU0eHNPB6Sn28w0XCx55/wAI5an715qjfW/k/wAaUeGbEnJm1BgOxv5v/iq9HGg6cP8Al3z9Xb/Gl/sTTf8An1X8z/jRcdjyey8M2Sak93JK05EweNTM/wAhXhcjdhiMdTWhJ4b0qWaSV4JN0jl3xcSKCx6nAbFejroOlJ92xhHP92pf7J09efskX4rmi4WPMj4Y0Yj/AI8yf96aQ/8As1VrvwlpU7Q+XbpEiNuaPkiQ4wM5Pua9Y/s2x/587f8A79inCwswMfZYMenlii4cp5lJoWkSQwRS2FuyQJsiUjhF7gVGPDugg5Gl2X/fANeorY2iHclrCp9RGKk8iH/nlH/3yKLhynlE/hjR5rV4UsbeHd1eOJQ2PTOOlWotI06O0W1+wWzQq27Z5C43euMdfevTxHGOiL+VKFA6AD6UXDlPMho2lBCRplmCP+nVf8KhfRLC8tng/swRCQclLfY34HFeqUUXDlPNoNOijhW3jswUXogg7/TFWBpjjppzD/t3/wDrV6FRRcOU4AaXcIjbNPkzg4AiqCy0S7srZIodOmQFvmUg/L1/OvRqKLhyjUz5ag9cCinUUij/2Q==" alt="ME container"></td>
    </tr>
    <tr>
      <td class="model">T2 MV Skid<br>2&times; BCS1000K</td>
      <td class="desc">2.0 MW / 2,000 kVA / grid-forming / bi-directional 4-quadrant / EN 50549-2 certified</td>
      <td class="photo"><img src="data:image/jpeg;base64,/9j/4AAQSkZJRgABAQEAIAAgAAD/2wBDAAgGBgcGBQgHBwcJCQgKDBQNDAsLDBkSEw8UHRofHh0aHBwgJC4nICIsIxwcKDcpLDAxNDQ0Hyc5PTgyPC4zNDL/2wBDAQkJCQwLDBgNDRgyIRwhMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjL/wAARCACzAQMDASIAAhEBAxEB/8QAHwAAAQUBAQEBAQEAAAAAAAAAAAECAwQFBgcICQoL/8QAtRAAAgEDAwIEAwUFBAQAAAF9AQIDAAQRBRIhMUEGE1FhByJxFDKBkaEII0KxwRVS0fAkM2JyggkKFhcYGRolJicoKSo0NTY3ODk6Q0RFRkdISUpTVFVWV1hZWmNkZWZnaGlqc3R1dnd4eXqDhIWGh4iJipKTlJWWl5iZmqKjpKWmp6ipqrKztLW2t7i5usLDxMXGx8jJytLT1NXW19jZ2uHi4+Tl5ufo6erx8vP09fb3+Pn6/8QAHwEAAwEBAQEBAQEBAQAAAAAAAAECAwQFBgcICQoL/8QAtREAAgECBAQDBAcFBAQAAQJ3AAECAxEEBSExBhJBUQdhcRMiMoEIFEKRobHBCSMzUvAVYnLRChYkNOEl8RcYGRomJygpKjU2Nzg5OkNERUZHSElKU1RVVldYWVpjZGVmZ2hpanN0dXZ3eHl6goOEhYaHiImKkpOUlZaXmJmaoqOkpaanqKmqsrO0tba3uLm6wsPExcbHyMnK0tPU1dbX2Nna4uPk5ebn6Onq8vP09fb3+Pn6/9oADAMBAAIRAxEAPwD3+iiigAooooAKKKKACioJr21t/wDXXMMf+84FZ83ibSYePtW8+iKT/wDWoA16K5ibxraLnybaaT/eIUf1rPm8bXbZ8m1hT/eJb/CgDt6K84m8T6tNn/Stg9EUD/69Z819d3H+uuZpP95yaAPTptQs7f8A111Ch9GcA1nzeKdJh6XJkPoiE/8A1q85oHzdOfpzQI7abxvarnybSV/98hf8az5vG16+RDbwRj3yx/pXOxwTSnCRk/Xj+dW4tEvZe0Kf70g/pmgCW48S6tcAg3bIp7RgL+o5q74VuppLi6aSYyTeTkb3zzmoF8MzsvzXUIPoFJ/wqbwvp66brt3bqQ2Iyxb1JYH+tAGx4XvNVutBgl1YMl6SwcFdhxk4yB7Vs+bIP4zVG/NyqI1q0avnneMjFUftOrL1+zN/wA//ABVIDc8+QfxUn2qUdx+VYv23Ux1t4T+OP/ZjR/aF8B81lGf+2hH9DQBtfbJR/d/Kl+3OOqrWEdUuR1sD/wABcn/2Wj+13H3rGcfTH9cUAbv2894x+dL/AGgO8Z/OucbxBaocSI6H0Z0H/s1OXXbNuhf8AD/I0AdF/aEfdGpf7Qh7h/yrnxq9o38Ug/7ZN/hSNrFgv3rgL/vKR/MUAdGL+D+8R+FKL63P/LT9DXOLqunv928g/wC+xTxe2jdLqE/SQUwOiF3bn/lqtL9pgzjzU/OueE8TdJUP0YVV1KGa6snitpTG7FCHVscBgSMj1AI/GgZ1nnxf89U/76FFc9FHJ5S5BY4wTxzRQBvy3ltACZbiJMddzgVnzeJNKh4N0HPoik15ozrbPIk0g3hmb1OMmmG+h+TaHbecLgf40Ad/L4zs1/1VvM/1wv8AjVCbxrct/qbSJP8AfYt/hXF3F+0KKyw7s56tjvioReXUn3REv5k0COqm8UatL0uBGPREA/8Ar1nzaheXH+uupnHozkisOU3hiL+ew+YDAUKOc9zUd+jER5d/ujPzdaANR5Y05eRV/wB44qFr+2X/AJahv90E/wAqgm05YG8z7OURlBAjAb+EE9SPWkaNVQkRkYHdgP8AGgC7BL9qGYUZsnAyMVpJpM7DLOi/mah8PJmVgeSFJ/UV0ABx07mgDHOjyf8APYf980i6RMhzvR/ZlP8AQ1sH6UZpAUI47qD7lvYE+rQZP55q0up6tGMCK0x6KGH9afn2pC1ADTrGpj71pA30ciozrF1/HpUTfST/AOxp5amkigCI6ww+9oy/gyn+lWfDk32jXbqUReTuh+5xxyvpVZiKseHP+Q5c/wDXH+q0Aauu3sdjbxPJFNIGfGIuo4+orB/4SCyHWG9X6hv8a3PEH/HtF/v/ANK5xsY6CgCc+I9PA/1lyn1jb/CsXUvFrxf8ed3k+jxf/WFWJl3AjAqrBoS3k48wfLmgBLTxTqUqgytFn2TH9auf8JFeEYxGf+An/Gu80/w7pENpCRp1uW2DJZAxJx71pxWltD/qreKP/dQCmB47eW99qx+W0dyT/BGTVmy8L6uqgJp84/3l2/zr1+igZ5rF4Q1qT70CR/70g/pmrKeAL6T/AF11bqD2GW/pXoNFAHEwfDyKPBkvz9Eix/WtCLwPpqffmuX/AOBAD+VdNRQBiR+EtGTralz/ALUjf41y/h6JIbjUFRQF8wAAfVq9DrgdE/4+tQ/66D+bUCOih/1QopYf9UtFAHmuoL/pkueSEYZ/GqqgZtv896uah/x+Tf7rfzqov3rb/PegBLgFo0UY7nn60sMaMMknA4xu4/KluI1kgXcM4z/OnqiR7cADK5NAFiB4YIZyFB3ALhB7H/Gql4Mhf90VYLAQk+jD+RqC7+6v+6KALN/qGQsBj4RF5z1yims6S8LDAX8c/wD1qj1Ryt6Rn/lnH/6AtUJJdg5YAYzSA7XwvlpmY9TGT+oro9o5+prm/CTA4bPBh/qK6UuMH6mgBpAppApTIKaZFoAaQKaQKUutRSzJHGzseFGTQApAqF5Il+86j6nFc/eanJeJ5TRoEzngHNUhGv8AzzT8qAOje/s1ODcxZ/3wau+GJEm1m4kjYMhh4I78rXIgEDAwK6fwd/x/y/8AXE/+hCmBreKLpbWzhZkZsyYAX6e9YOnFtT83y4pF8vGc47/j7Vq+NObC25x+9/oaqeEh+7u/qn9aQC/2VOG5jYj8P8auwQeQPmRgfZCf5Vw2seJNYj1e/jhv5Y0inaNEWMYADEDkj0FUv+Eu15GiH26b5vWKPn81oA9lg1e1jt40YT5VQD+5b/CntrtgiM7vKqqCSWhcYH5V44vi/wAQfaGU3JZAOhjjH8hXa2d7LqXg97ucL5rwShscA4LDP6UxnXRa/p08SSpM5R1DKxiYAg9O1Sf2zpw63cY/3jiuMuL19L8HRXcKpvjt4goYcDO0f1rj28fasj4CWTjv+5f/AOKoA9kGr6cel7B/32KUarp7HAvbc/8AbQV5CPHmoFc/Z7Zv+2bj/wBmrV0PxVPqmppZz2iIHUkMueoGe/0oA9SjmjmXdFIrr6qc0+qOkjFiP941eoAK4HRP+Pm//wCug/m1d9XA6J/x86h/10H82oA6OH/VLRRD/qlopCPN9Q/4/Jvo386qL962/wA96tah/wAfc30b+dVV+9bf570wJJP+PcfU/wA6ZK+1l/3afJ/x7/n/ADrI1S8aK8ijGMFB/M0gNCSb/RZTno69/rUt191f90VXit/tFnL8+0M69B0xmrF191f90UwMvWml/tPaiKf3cfJbH8A9qpm2uGA3vEBxkDJpniGa4XxHFHEW2FIdwAPTYKtlvloA63wyQirgYHlY/UVtvKQD9awPDrfulP8A0y/qK1ZJMZpAOaciozcGq7y4qFphQBbNyagupy1tIPVTVczCoppQYXHtQBQH3xUlQr98VNTAWul8Hf8AH/L/ANcT/wChCuZrpvB//H/L/wBcT/6EKALvjP8A48Lf/rr/AEqr4S/1d39V/rVrxn/x42//AF1/pVXwl/q7v6r/AFpAee64hOuamVyP9Kk/j/2z2rNYqGiDKv8AwKUmtHXEUa7qZBjLfapDjZk/fPes4vzEPkx6iM0xihUF2SDB06E5r0zQ8f8ACA8Yx5M/Tp95682BJujtkfp0EZr0rRM/8ID8xP8AqZ+3+09ADNb/AOSfjr/qIOg/2krzKU/OMPMD7qBXput/8k/HX/UQdP8AeSvM5UcuMxyEe8n/ANegB7hig3LIwz1Jrf8ACCkeJLb7w+V+rf7JrAZNqj5CvPd81v8AhD/kZLb5UHyv0PP3TQB7Ppf/AB5D/eNXapaX/wAeQ/3jV2gArgdE/wCPm/8A+ug/m1d9XA6J/wAfN/8A9dB/M0AdHD/qVooh/wBStFIR5tqBzdTH/Zb+dVV+9bf571a1D/j7m+jfzqov3rb/AD3pgPlY+SqgZJz/ADrm9ak/4m0Qz/AP5muinUtCCCQRnkfWuX1shNZhGf4B39z70AdLprbtOJP9/wDxqW6+6v8AuiodMOdMz/tj+tTXX3R9BQBiaqT/AMJLIMD/AI9oecZ/hFDZ2/h6Cmaof+Kok/69of8A0EU9iNn4UAdToJ2wgZBxH1/Kr8jcGszQji1Q+sf+FXZG60gIpGquxp0jVXZqAFZqidjg01nqMtQAq/fFTc+1Qp98VNTAOfaum8Hf8f8AL/1xP/oQrmq6Xwf/AMf8v/XE/wDoQoAu+M/+PG2/66/0rP8ADMlxHHc+RAsuSu7dJtx19jWh4y/48bf/AK6/0qt4S/1d19V/rSGnZ7DrnQ7a6nkmn0JGkkO5ityRk+uBioG8Nac2N2gycdMXZ/8Aiq6ms+RL8RyNHK24nChgpwPXoP1JqXddTWLjLol9/wDmYT+FdMKSyjQ5fNC/KpvCNx9M7uKnmN5Z6LLaRaMsNusTLkXIbaCDk9Mn1963reN44EWSRpJMfMzdz/SoNU/5BV5/1xf+RqkZytfQzIh9t0CCzn0y5mgeBASrxgNgDBHzg+9ZL+EdKY5/sa/H/beP/wCLrp9L/wCQRZf9cE/9BFSXPmmL9ySHyOQB0/Gk0+5UZJ6WX4/5nKHwlpmMf2Tfgf8AXWL/AOKqe20a30a/+0Wek3kzqnysZUxk8EAZ649fWt1VvWuwHk2wIP4VHzn654/KrRoQTt0t8rmpoM0k+mh5bd4G3kbHIJ+vFadUtL/48h/vGrtUQFcDon/Hxf8A/XQfzNd9XA6L/wAfF9/10H8zQB0kH+pWiiD/AFK/jRSEea6h/wAfc30b+dVF+9bVa1D/AI+5vo386qr962pgSP8A6j8/51m3ugpf3a3LXLoQoG0CtJ/9R+f86oXPiG2065FrIs3mFeqgYIP40AX7azSysGjaYkZBDFep54pLr7g+gqBdUgu9OkbcVRHXhiAQeff2qe5+4PoKAIL3RLa51T7ULqQSvDGpQKAAAo7mmNo0RGDPL+n+FLea5FaaoLRmlJiiRgoHAyoOfzqP+2rUEswmyeSdtAGzpkYt4hEpJCLgE9amkaq1hMssIlTO11yM0sj9aQDZGqszU52qFjQAjGmZ5pCaaTQBMn3xU4qrGW8welWeaYC103g//j/l/wCuJ/8AQhXM810vg/8A4/pf+uJ/9CFAF7xl/wAeNv8A9df6VV8Jf6u7+q/1qz4y/wCPG2/66/0qt4SP7u6+q/1oA6SvOfiD4i1vSNatYtMuxDCluJpF2A7zuI5yDxhfb9RXo1eO/FqIyeJLNh/BZgn/AL7aldLcOWUtI7nr/aqmqf8AIJvP+uL/AMjVvtVPVP8AkFXn/XF/5GgBNL/5BFl/1wT/ANBFTzuY4JHHVVJH5VBpf/IIsv8Argn/AKCKku/+PSb/AK5t/KgDifh9r+saxNepqtwswWOOWLCKu0MWyOAPSu5NeW/COMx3Wp5/iiib9Wr1I0XT1Qcso6S3NrS/+PIf7xq7VLS/+PIf7xq7TGFcDov+vvv+ug/ma76uB0X/AF99/wBdB/M0AdJB/qV/H+dFFv8A6hfx/nRQI801D/j6m+jfzqqv3rarN/8A8fM2euG/nVUfet6AHyMFhA9c/wA65LXgDrsRz/yzHf3PvXVy7vKUrjIz1+tcrrSn+24gT/ACfzNAFqNQdKu8f34+/wDvV0Vz9xf90VhR4GmXQH99P61u3P3F+goA57VYy3iyU7SR9lh5A/2RTnj/AHZ47elO1RD/AMJRI207fs0Qz/wEU5x8h+lAG/pfFhEP9inuetM00/6GhAwNo4/KlkPWkBA7VAzVJIarMeaAHE0gPzCoi9CPlx9aALacuKm49f1qCP74qwDTAOPU/nXT+D+L6X/rif8A0IVzNdN4P/4/pf8Arif/AEIUAXPGX/Hjbc4/e/0ql4YlEFtdyNkgMmf1q54y5sbfP/PX+lZ2gq76dfKgLNlMAfjSA6zNcv4m8E2nibULe7nu54TEnlskeMOu7P4dTXTg55ooASqeqf8AIJvP+uL/AMjVyqeqf8gq7/64v/I0ARaXKBp9lFg5+zI2fwAq46iRGRujDBrO01H8ixcD5Psign3wtadAHO+GvCNl4Ye5a1nnlacKCZSDtC5wBgD1rfNLSGgDb0v/AI8h/vGrtUtL/wCPIf7xq7TGFcDov+vvv+ug/ma76uB0T/X33/XQfzNAHS2/+oX8f50UW/8AqF/H+dFIR5lqH/H1N9G/nVVfvW9WtQ/4+pv+Bfzqov3remBK3+p/P+dcprf/ACHYv+uY/ma6tv8AU/n/ADrk9c/5D0XH/LMdvc+1AF5P+Qbc/wC+n/s1btx9wfQVgqcaZdf76f8As1b1x9wfQUAZWqj/AInDH/plH/6AKif7n4VLqv8AyF2/65x/+gCon+4fpQBu6d/x4x/7tEh60mnn/QY/92kkPWkBXkNVnNTSGqsjUAMdqbG371frTHaoWagDZj++KsCsWxc/a0GTjn+VbAb/ADimBJXS+D/+P6X/AK4n/wBCFcxuHqK6bwef9Nl/64n/ANCFAF3xl/x42/8A11/pVbwn/q7r6r/WrPjL/jxt/wDrr/SqvhP/AFV1/vL/AFpAdJVW51G1s5Ejnl2M3IG0nA9TjoPc1ZzWBrGi3V9qMNxbyQKoxv8AMBzx/wChD2OOfrWtGMJStN2RlXlOML01dm9mqmqf8gq7/wCuL/yNTxoIokjBOFUKM+1VtUP/ABKrv/ri/wDI1kahpf8AyCbP/rgn/oIqy7KiM7EBVGST2FVdMP8AxKbP/rgn/oIqeeNZ4JIXztkUqcehGKa31E720K1nqdvfM6xFgy84ZcZHqParZrK0rSH06WeSW585pXZ+IwoBbG4/jtHtxWoTV1VBS9x6GdF1HC9RWZuaX/x5D/eNXapaV/x4j/eNXag2CuA0T/XX3/XQfzNd/Xn+h/66+/66D+ZoA6a3/wBQv4/zopbf/UL+P86KQHmWof8AH1N/wL+dVB963q1qB/0qb6N/Oqi/et6YiR2Ah5Pr/OuS19gNei6cRj+ZrqZjtjU7Q3Xg/Ws66SNpmaREY8YDEcfmpFAFFX/4ld2fR4//AGaujuP9WPoKqaZY219a3SOihflOEK9gT/DVu54QfQUAZWqH/icMP+mUf/oAqJz+7PPatDWtLKzx3hlA81UUDco6IPXFZ32eSRCEZz/wDP8AImgDd08/6BF/u0yQ9adYKY7GNG6qoBqOU9aQFaU1Tkap5nqlI1MBjNUZNIzVGWoAu2BzeJxxz/KtoGsLTzm4U5PGeM+1bIagCXNdR4P/AOP2X/rif/QhXKbq6rwcc3kn/XE/+hCgC54yANjb5/56/wBKreFOIrr6r/WrPjI/6Dbf9dT/ACqp4UP7q6/3l/rQB0maTNJmmk0gHZqnqZ/4lV3/ANcX/kask1U1M/8AEru/+uL/AMjQAumH/iU2f/XBP/QRVomqemN/xKrP/rgn/oIqyWoAdmkJpm6jdQB0Gk/8eI/3jV6qOkHNgv8AvGr1MYV59oJ/fX3/AF0H8zXoNeeeHzma/wD+ug/maAOqt/8AUL+P86KLb/UL+P8AOigR8/8AinxZD5vm6TdBnZijKUOAMnJwR+FZUHjLUEEXmRQSBD1wQT+teo3XwE0ueR2j1u8jB5UGJWwffpmsW8+A2rRA/YNas5wOgnjaI/puoGcq3jfzI1VrFlIzkrJnvn0oi8S6O5zLYGNz1ZFAP5jFWL74TeM7LJGmJcqP4redG/QkH9K5u98Oa5puTe6NfwAfxSW7BfzxigDqU8QaUtu6W13cRNIy5PmsSAM/3s+tbU9/bmKLbcI+5Ad24HPFeUZU9xRgDocUAes6hd3V46QxT27pEq4wSMnaAecH0rPW2uo2LNaxP/1z2f8A2NedRzzxHMczqfZquRa7qkP3bxz/ALxzQB6nYsTZDdG0ZAwVbH9Cf51Wnk5NcVbeNtQggMUsMUpz97lTUZ8X3LfegjH0B/xoEdTK+aqSNXPnxLI/Uqv/AAGmHWZJOky/TAoA3Gaoy1YrahcN/wAth+QpjXVw3/LVqAOn06T9/wAf54rXEnsa84nvLuFQyTyrz1VsdjSReItUi6XbEf7Sg/zFAHpXmCuv8GHNzIf+mJ/9CFeJReLtRX7wgcD+8pH8jXsPw4umvbZLh1VWeFshTkcPj+lAGv41OLG2/wCup/lVPwo37q6+q/1qL4mapBpWlWMlwrlXnKjYM4+U+9c14d8daJZW1w080oyRgeWT0FAHpm6mlq4WT4reG0GQ90/+7F/9eq0nxd8PqPlgv2P/AFyX/wCKpAeglqqam3/Eru/+uLfyrgH+MOkDhbG7J98CoJfinBqVpc29rpUrO0bDmUeh56UAei6Y3/Eps/8Argn/AKCKslq8qPxTk02ztrdtHy6xKuftHX5Rz92qknxiuv4NKiH+85NAHrxaml68bf4v6qR8mn2Q+u8/1qE/FbXpCALazGT/AAo39TQB9HaIc6ap/wBo1o15D4S+KcdppXlavC88pkJDWqgbV9CCRz1PHYiuqg+KPhqXG+S6h/66Qk/+g5pjO0rznw226bUP+uo/ma6SDx34YuMbNXgX/roGT+YFcn4RmWdtRdGDKZRgg9fvUAdrbf6hfx/nRS23/Huv4/zopAbFFFFMAooooAz77QtI1LP27S7K5z3mgVz+orm774UeDL7JOkLA5/it5Xjx+AOP0rtKKAPKL34D6LLk2OrX9uT0EgWUD9Af1rm774D63Fk2Or2NwB2lRoify3V73RQB8w33wp8aWOT/AGR9oQfxW8yP+mQf0rm73QtY03P27Sb62A7y27KPzIr7CooA+LNynuKMA19gX3hzRNTz9u0ixuCe8turH88Zrmr74R+DL3JGlG2c/wAVvM6/pkj9KAPmQDHQkfSnB5F6Ofx5r3W++AmkyZNhrN7bnsJkWUfptrnL74Ea/Dk2WqWFyB2kDRMf0I/WgDy/7RNjBIb6ijzgfvQqfpXV3vwt8aWOS2ivMo/it5Ukz+AOf0rnL3SNV00kX+mXlrjr50DJ/MUAVt9uesRFe4fCoqdLh2fd8hsf9914UCrMBnrXd+DvHc/h+z8pbGOZY0ZAS5B+9n0oEdt8ZLc3GhacoOMXJP8A46a8kS3lFs0DSbkJzgn2x/Sup1zx7ceMtNtxJZR2yRyFwFYk56VgUAZg0le7CnjSYx/F/P8AxrQooAojS4gc5NSx2UcasAThuvvVtIpJDhEZj/sjNWo9J1KYZi0+7f8A3YWP9KAMxrSNwA2SB0FILKAfw1vx+FfEMuCmh6iQe/2V/wDCrcfgTxTJjbol0M/3lC/zNAHLi1hH8P60v2eH+4K7GP4aeLpemkFf96eMf+zVaj+FHipx81tbx/706/0zQBxKkou1CVHoDQXY9WY/jXoKfB3xG+N1xpyf70r/ANFq1H8FtWJ/eapZL/uh2/oKAPM85ruPh3rdppkl1aTeY091JGIY40LFjyMfqK34/gnMf9Zrsa/7tsT/AOzCiD4N6lZ38dza+IIo5InV4pRAdysDkHGSKANOH4oeHY4gpN2SPSH/AOvRWaPglLgZ15Afa1J/9nooGevUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFBAIwRkUUUAYeseFtA1Ozn+2aPZSsUb5zCoccdQw5B9wa+edY0yz0/XntrWHy4f7u4nv7miigDvvh74V0TUrq4W80+OZUiBVWZsA59M16NH4J8Mxfd0OyP8AvRBv50UUAWo/DehRD93ounL9LVP8Ktx6dYxHMdnbof8AZiUf0oooAsBVUYUAfQUtFFABRRRQAUUUUAFFFFABRRRQAUUUUAf/2Q==" alt="T2 skid"></td>
    </tr>
    <tr>
      <td class="model">Voltus EMS</td>
      <td class="desc">Cyprus-based EMS/SCADA, IEC 60870-5-104, net-billing &amp; curtailment optimisation, 24/7 monitoring</td>
      <td class="photo"><span style="font-size:7pt;color:#1A365D;font-weight:700;">Voltus<br>EMS</span></td>
    </tr>
  </tbody>
</table>

<h2>Attached Technical Datasheets</h2>
<table class="spec-tbl">
  <thead><tr><th>Ref</th><th>Document</th><th>Description</th></tr></thead>
  <tbody>
    <tr><td>A1</td><td>Power Atlantic ME 4.179 MWh Specification</td><td>Battery container technical data</td></tr>
    <tr><td>A2</td><td>Kehua BCS1000K-C-HUD Datasheet</td><td>1 MW PCS inverter</td></tr>
    <tr><td>A3</td><td>BCS2000K-C-HUD/T2 Skid Datasheet</td><td>2 MW integrated MV skid</td></tr>
    <tr><td>A4</td><td>Voltus EMS Technical Overview</td><td>SCADA &amp; energy management</td></tr>
    <tr><td>A5</td><td>Linyang Warranty Terms</td><td>OEM warranty terms and conditions</td></tr>
  </tbody>
</table>

<h2>Next Steps</h2>
<ol style="margin-left:20px;font-size:8.5pt;">
  <li><strong>Offer acceptance</strong> &mdash; written confirmation to office@lighthief.com</li>
  <li><strong>Site visit</strong> &mdash; BESS pad location, existing MV infrastructure, cable routing, grid voltage confirmation</li>
  <li><strong>Contract signing + advance payment (30%)</strong> &mdash; triggers production order (~13 weeks)</li>
  <li><strong>Factory Acceptance Test (FAT)</strong> &mdash; client invited</li>
  <li><strong>System operational</strong> &mdash; ~26&ndash;30 weeks from contract signing</li>
</ol>

<div class="callout-yellow" style="margin-top:12px;">
  <strong>Items to confirm at site visit:</strong> Grid voltage at POC (11/22/33 kV), space for T2 skid placement, cable route from PV inverter house to BESS pad, and whether DSO requires a dedicated PPC/PCC bay (&euro;15,000&ndash;&euro;40,000 indicative if required).
</div>

<div class="pg-footer" style="margin-top:20px;">
  <strong>Lighthief Cyprus Ltd</strong> &nbsp;|&nbsp; HE 477423<br>
  28 October Ave 249, Lophitis Business Center 1, Office 201, 3035 Limassol, Cyprus<br>
  <strong>Contact:</strong> Alexander Papacosta &nbsp;|&nbsp; office@lighthief.com &nbsp;|&nbsp; +357 99 164 158 &nbsp;|&nbsp; solarfarms.cy<br>
  Page 3 of 3 &nbsp;|&nbsp; Ref: LCY-IND-IOANNIDES-2026-06
</div>

</body>
</html>
