<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>PV EPC Proposal — TOTALCON LTD, 1 MW Konia | Lighthief Cyprus</title>
<style>
  :root {
    --primary: #1A365D;
    --primary-light: #2B5FA0;
    --accent: #C9A432;
    --accent-dark: #9C7D22;
    --green: #059669;
    --amber: #d97706;
    --gray-50: #F0F4F8;
    --gray-200: #e2e8f0;
    --gray-500: #64748b;
    --gray-700: #334155;
    --gray-800: #1e293b;
    --grey-text: #404040;
  }
  * { box-sizing: border-box; margin: 0; padding: 0; }
  body { font-family: 'Segoe UI', system-ui, sans-serif; color: var(--gray-800); line-height: 1.6; background: #fff; font-size: 13px; }
  .container { max-width: 1040px; margin: 0 auto; padding: 0 32px; }
  .export-bar { position: fixed; top: 0; left: 0; right: 0; background: var(--primary); color: #fff; padding: 10px 32px; display: flex; align-items: center; justify-content: space-between; z-index: 1000; box-shadow: 0 2px 8px rgba(0,0,0,.15); }
  .export-bar span { font-size: 13px; opacity: .85; }
  .export-btn { background: var(--accent); color: var(--primary); border: none; padding: 8px 24px; border-radius: 6px; font-size: 14px; font-weight: 700; cursor: pointer; }
  .header { background: linear-gradient(135deg, var(--primary) 0%, var(--primary-light) 100%); color: #fff; padding: 48px 0 40px; margin-top: 48px; }
  .header h1 { font-size: 28px; font-weight: 700; margin-bottom: 4px; }
  .header .subtitle { font-size: 18px; opacity: .9; margin-bottom: 20px; }
  .header-meta { display: flex; flex-wrap: wrap; gap: 20px; font-size: 13px; opacity: .85; }
  .logo-row { display: flex; align-items: center; gap: 12px; margin-bottom: 16px; }
  .logo-dot { width: 40px; height: 40px; border-radius: 8px; background: var(--accent); display: flex; align-items: center; justify-content: center; font-weight: 800; font-size: 18px; color: var(--primary); }
  .kpi-strip { display: grid; grid-template-columns: repeat(4, 1fr); gap: 16px; margin: -28px 0 32px; position: relative; z-index: 2; }
  .kpi-card { background: #fff; border-radius: 10px; padding: 18px; box-shadow: 0 4px 16px rgba(0,0,0,.08); text-align: center; border-top: 3px solid var(--accent); }
  .kpi-card .value { font-size: 22px; font-weight: 800; color: var(--primary); }
  .kpi-card .label { font-size: 10px; text-transform: uppercase; letter-spacing: .5px; color: var(--gray-500); margin-top: 2px; }
  .section { margin: 36px 0; page-break-inside: avoid; }
  .section h2 { font-size: 20px; font-weight: 700; color: var(--accent); border-bottom: 2px solid var(--primary); padding-bottom: 6px; margin-bottom: 16px; }
  .section h3 { font-size: 16px; font-weight: 600; color: var(--primary); margin: 20px 0 10px; }
  .section p { margin-bottom: 12px; color: var(--gray-700); }
  .callout { background: var(--gray-50); border-left: 4px solid var(--primary-light); padding: 14px 18px; margin: 14px 0; border-radius: 0 6px 6px 0; font-size: 13px; }
  .callout.warn { border-left-color: var(--amber); background: #fffbeb; }
  .callout strong { color: var(--gray-800); }
  table { width: 100%; border-collapse: collapse; margin: 12px 0 20px; font-size: 13px; }
  thead th { background: var(--primary); color: #fff; padding: 10px 12px; text-align: left; font-weight: 600; font-size: 12px; }
  thead th.r, tbody td.r { text-align: right; }
  tbody td { padding: 8px 12px; border-bottom: 1px solid var(--gray-200); }
  tbody tr:nth-child(even) { background: var(--gray-50); }
  tbody tr.highlight { background: #eff6ff; font-weight: 600; }
  tbody tr.total { background: var(--primary); color: #fff; font-weight: 700; }
  tbody tr.total td { border: none; }
  tbody tr.sub { background: var(--gray-50); font-weight: 600; }
  tbody tr.excluded td { color: var(--gray-500); }
  .option-grid { display: grid; grid-template-columns: 1fr 1fr; gap: 20px; margin: 16px 0; }
  .option-card { border-radius: 10px; padding: 20px; border: 2px solid var(--gray-200); }
  .option-card h4 { font-size: 15px; font-weight: 700; color: var(--primary); margin-bottom: 6px; }
  .option-card .cap { font-size: 22px; font-weight: 800; color: var(--accent-dark); margin: 6px 0 10px; }
  ul, ol { margin: 8px 0 12px 24px; }
  li { margin-bottom: 4px; color: var(--gray-700); }
  .contact-box { background: var(--gray-50); border: 1px solid var(--gray-200); border-radius: 10px; padding: 20px; margin-top: 20px; }
  .footer { background: var(--primary); color: #fff; padding: 28px 0; margin-top: 48px; font-size: 12px; text-align: center; }
  .footnote { font-size: 11px; color: var(--grey-text); margin-top: 6px; }
  @media print { .export-bar { display: none !important; } .header { margin-top: 0; } .kpi-card { box-shadow: none; border: 1px solid var(--gray-200); } @page { margin: 1.5cm; size: A4; } }
</style>
</head>
<body>

<div class="export-bar">
  <span>PV EPC Proposal — TOTALCON LTD, Konia — June 2026</span>
  <button class="export-btn" onclick="window.print()">Export as PDF</button>
</div>

<div class="header">
  <div class="container">
    <div class="logo-row">
      <div class="logo-dot">LH</div>
      <div>
        <div style="font-weight:700;font-size:16px;">Lighthief Cyprus Ltd</div>
        <div style="font-size:12px;opacity:.75;">Engineering, Procurement &amp; Construction</div>
      </div>
    </div>
    <h1>Solar PV — EPC Proposal</h1>
    <div class="subtitle">Licensed Park — Konia, Ierokipia, Paphos</div>
    <div class="header-meta">
      <span>Prepared for: <strong>TOTALCON LTD</strong> (HE 458896)</span>
      <span>Attention: <strong>Mr. Qiu</strong>, Group Director</span>
      <span>June 2026</span>
      <span>Ref: LCY-EPC-TOTALCON-KONIA-2026-06</span>
    </div>
  </div>
</div>

<div class="container">
  <div class="kpi-strip">
    <div class="kpi-card"><div class="value">825 / 809 kWp</div><div class="label">Two design options</div></div>
    <div class="kpi-card"><div class="value">LV</div><div class="label">EAC connection</div></div>
    <div class="kpi-card"><div class="value">€540k–€585k</div><div class="label">PV package (ex VAT)</div></div>
    <div class="kpi-card"><div class="value">Mobilise</div><div class="label">On your instruction</div></div>
  </div>
</div>

<div class="container">

  <div class="section">
    <h2>1. Executive Summary</h2>
    <p>Lighthief Cyprus Ltd submits this <strong>EPC proposal</strong> as independent EPC bidder for TOTALCON LTD's licensed solar park at <strong>Konia, Temachio 150, Ierokipia</strong>, Paphos.</p>
    <p>Pricing is split into three distinct packages — <strong>PV equipment supply</strong>, <strong>PV EPC works</strong>, and <strong>BESS EPC works only</strong> (client-supplied battery equipment). Two PV configurations are quoted to match the existing September 2025 layout studies.</p>
    <p>Grid connection is expected at <strong>low voltage (LV)</strong>. For Cyprus RES projects up to approximately <strong>1.5 MW</strong>, the DSO (EAC) typically provides the LV step-up transformer at the point of connection; transformer cost is charged on the <strong>EAC connection terms offer</strong> and is <strong>outside Lighthief EPC scope</strong>. Formal connection terms for this site are pending — TOTALCON expects preliminary terms within approximately one week.</p>
  </div>

  <div class="section">
    <h2>2. Project Reference</h2>
    <table>
      <tbody>
        <tr><td><strong>Client</strong></td><td>TOTALCON LTD — HE 458896</td></tr>
        <tr><td><strong>Site</strong></td><td>Temachio 150, Konia, Ierokipia, Paphos</td></tr>
        <tr><td><strong>CERA exemption</strong></td><td>Ε5229/2026 — 1 MWp PV + 1 MW / 4 MWh storage authorisation (27 Apr 2026 – 26 Apr 2031)</td></tr>
        <tr><td><strong>Reference layouts</strong></td><td>OGT Energy Group studies, September 2025 (fixed-tilt &amp; tracker variants)</td></tr>
        <tr><td><strong>Topographic survey</strong></td><td>Apotiposi_Konia_Tem150 — June 2025</td></tr>
        <tr><td><strong>Grid</strong></td><td>LV connection — EAC transformer on connection terms (pending)</td></tr>
      </tbody>
    </table>
  </div>

  <div class="section">
    <h2>3. Design Options (per existing layouts)</h2>
    <div class="option-grid">
      <div class="option-card">
        <h4>Option A — Fixed-Tilt South</h4>
        <div class="cap">825 kWp</div>
        <ul>
          <li>1,100 × RECOM Lion 750 W modules</li>
          <li>Fixed mounting (FIX1100 layout)</li>
          <li>Huawei string inverters, 100–115 kW</li>
          <li>BESS footprint on layout: 0.8 MW / 3.2 MWh</li>
        </ul>
      </div>
      <div class="option-card">
        <h4>Option B — Single-Axis Trackers</h4>
        <div class="cap">809 kWp</div>
        <ul>
          <li>1,156 × AIKO 700 W modules</li>
          <li>Single-axis tracker rows</li>
          <li>Huawei string inverters, 100–115 kW</li>
          <li>BESS footprint on layout: 0.8 MW / 3.2 MWh</li>
        </ul>
      </div>
    </div>
    <p class="footnote">Capacities match the submitted layout drawings. Lighthief does not upsize beyond these designs unless instructed.</p>
  </div>

  <div class="section">
    <h2>4. Scope Structure</h2>
    <p>Three separately priced work packages. Client may contract any combination; typical PV build = Package 1 + Package 2.</p>

    <h3>4.1 Package 1 — PV Equipment Supply <span style="font-weight:400;color:var(--gray-500);">(Lighthief procures)</span></h3>
    <table>
      <thead><tr><th>Item</th><th>Detail</th></tr></thead>
      <tbody>
        <tr><td>PV modules</td><td>Per selected option — Tier-1, CE/IEC certified</td></tr>
        <tr><td>Mounting structures</td><td>Fixed-tilt steel (Opt A) or tracker system (Opt B)</td></tr>
        <tr><td>Inverters</td><td>Huawei string inverters with EAC-compliant grid codes</td></tr>
        <tr><td>DC BOS</td><td>Combiner boxes, DC cabling, connectors, SPD, earthing materials</td></tr>
        <tr><td>AC BOS</td><td>AC cabling, LV switchgear, protection devices, metering hardware</td></tr>
        <tr><td>Monitoring</td><td>Data logger, sensors, communications hardware</td></tr>
      </tbody>
    </table>

    <h3>4.2 Package 2 — PV EPC Works <span style="font-weight:400;color:var(--gray-500);">(labour, civil, install)</span></h3>
    <table>
      <thead><tr><th>Item</th><th>Detail</th></tr></thead>
      <tbody>
        <tr><td>Engineering</td><td>ETEK-certified design, SLDs, cable schedules, permit support, as-builts</td></tr>
        <tr><td>Site civils</td><td>Grading, <strong>cut/fill &amp; elevation</strong>, internal roads, drainage</td></tr>
        <tr><td>Foundations &amp; piling</td><td>Structure foundations and pile driving per geotechnical design</td></tr>
        <tr><td>Fencing</td><td>Perimeter security fence, gates, signage</td></tr>
        <tr><td>Mechanical install</td><td>Structure assembly, module mounting, inverter placement</td></tr>
        <tr><td>Electrical install</td><td>DC stringing, <strong>AC/LV cable laying &amp; termination</strong>, trenching, switchgear install</td></tr>
        <tr><td>Commissioning</td><td>Pre-commissioning tests, inverter setup, SCADA configuration</td></tr>
        <tr><td>DSO coordination</td><td>EAC technical file, witness test attendance, energisation support</td></tr>
        <tr><td>Logistics &amp; PM</td><td>Delivery coordination, cranage, HSE, project management</td></tr>
      </tbody>
    </table>

    <h3>4.3 Package 3 — BESS EPC Works Only <span style="font-weight:400;color:var(--gray-500);">(client supplies all BESS equipment)</span></h3>
    <table>
      <thead><tr><th>Item</th><th>Detail</th></tr></thead>
      <tbody>
        <tr><td>Client supplies</td><td>Battery containers/PCS, all BESS electrical equipment, OEM documentation</td></tr>
        <tr><td>Lighthief installs</td><td>Foundations, crane offload, civils (€/MWh basis), LV cabling &amp; terminations, earthing, protection integration</td></tr>
        <tr><td>Commissioning support</td><td>Electrical interface to PV POI, pre-witness testing, EAC coordination</td></tr>
        <tr><td>Excludes</td><td>BESS hardware, import duty, OEM factory commissioning crew (unless agreed)</td></tr>
      </tbody>
    </table>
    <p class="footnote">Quoted for <strong>3.2 MWh</strong> footprint per layout drawings (0.8 MW). CERA authorises up to 4 MWh — price adjusts if client equipment capacity differs.</p>
  </div>

  <div class="section">
    <h2>5. Indicative Pricing (ex VAT)</h2>
    <p class="footnote">Modules: <strong>€0.11/W ex-Rotterdam</strong> (EU source) + <strong>€2,000/container</strong> sea freight to Limassol (1× 40′ per park ≈ <strong>€0.0024/W</strong>) = <strong>€0.112/W landed</strong>. Trackers: <strong>€0.055/W</strong> hardware (Option B only).</p>

    <h3>Option A — Fixed-Tilt 825 kWp (RECOM 750 W)</h3>
    <table>
      <thead><tr><th>Package</th><th class="r">EUR</th><th>Notes</th></tr></thead>
      <tbody>
        <tr><td>1 — PV Equipment Supply</td><td class="r">€231,500</td><td>Modules landed €0.112/W, fixed steel €20/panel, inverters, BOS</td></tr>
        <tr><td>2 — PV EPC Works</td><td class="r">€308,000</td><td>Civils, piling, fence, cabling install, engineering, commissioning</td></tr>
        <tr class="sub"><td><strong>PV subtotal (Pkg 1 + 2)</strong></td><td class="r"><strong>€539,500</strong></td><td>€0.65/Wp</td></tr>
        <tr><td>3 — BESS EPC Works only</td><td class="r">€58,000</td><td>3.2 MWh footprint — client-supplied equipment</td></tr>
        <tr class="highlight"><td><strong>PV + BESS install subtotal</strong></td><td class="r"><strong>€597,500</strong></td><td>Excl. BESS hardware</td></tr>
        <tr><td>PV O&amp;M (annual, optional)</td><td class="r">€6,600 / yr</td><td>See Section 8</td></tr>
      </tbody>
    </table>

    <h3>Option B — Single-Axis Trackers 809 kWp (AIKO 700 W)</h3>
    <table>
      <thead><tr><th>Package</th><th class="r">EUR</th><th>Notes</th></tr></thead>
      <tbody>
        <tr><td>1 — PV Equipment Supply</td><td class="r">€250,500</td><td>Modules landed €0.112/W + tracker hardware €0.055/W, inverters, BOS</td></tr>
        <tr><td>2 — PV EPC Works</td><td class="r">€334,000</td><td>Tracker install (+€26k vs fixed), civils, cabling, commissioning</td></tr>
        <tr class="sub"><td><strong>PV subtotal (Pkg 1 + 2)</strong></td><td class="r"><strong>€584,500</strong></td><td>€0.72/Wp</td></tr>
        <tr><td>3 — BESS EPC Works only</td><td class="r">€58,000</td><td>Same footprint as Option A</td></tr>
        <tr class="highlight"><td><strong>PV + BESS install subtotal</strong></td><td class="r"><strong>€642,500</strong></td><td>Excl. BESS hardware</td></tr>
        <tr><td>PV O&amp;M (annual, optional)</td><td class="r">€6,500 / yr</td><td>See Section 8</td></tr>
      </tbody>
    </table>

    <h3>5.0 Package 1 — Equipment cost basis</h3>
    <table>
      <thead><tr><th>Line</th><th>Option A (825 kWp)</th><th class="r">EUR</th><th>Option B (809 kWp)</th><th class="r">EUR</th></tr></thead>
      <tbody>
        <tr><td>Modules ex-Rotterdam</td><td>825 kWp × €0.11/W</td><td class="r">€90,750</td><td>809 kWp × €0.11/W</td><td class="r">€89,012</td></tr>
        <tr><td>Sea freight (1× 40′ container)</td><td>Rotterdam → Limassol</td><td class="r">€2,000</td><td>Rotterdam → Limassol</td><td class="r">€2,000</td></tr>
        <tr class="sub"><td><strong>Modules landed</strong></td><td><strong>~€0.112/W</strong></td><td class="r"><strong>€92,750</strong></td><td><strong>~€0.112/W</strong></td><td class="r"><strong>€91,012</strong></td></tr>
        <tr><td>Mounting structures</td><td>Fixed steel €20/panel × 1,100</td><td class="r">€22,000</td><td>Single-axis tracker hardware <strong>€0.055/W</strong></td><td class="r">€44,500</td></tr>
        <tr><td>Inverters + DC/AC BOS + monitoring</td><td colspan="2" class="r">€116,650</td><td colspan="2" class="r">€115,050</td></tr>
        <tr class="total"><td><strong>Package 1 (indicative cost)</strong></td><td colspan="2" class="r"><strong>~€224,000</strong></td><td colspan="2" class="r"><strong>~€243,000</strong></td></tr>
        <tr><td><strong>Package 1 (client price)</strong></td><td colspan="2" class="r"><strong>€231,500</strong></td><td colspan="2" class="r"><strong>€250,500</strong></td></tr>
      </tbody>
    </table>
    <p class="footnote">~825 kWp / ~1,100 panels fits in <strong>one 40′ HC container</strong> (≈ €0.0024/W freight). Tracker hardware <strong>€0.055/W</strong> (~€45k); install in Package 2 (+€26k vs fixed-tilt).</p>

    <h3>5.1 PV EPC Works Detail — Option A (indicative)</h3>
    <table>
      <thead><tr><th>Line</th><th class="r">EUR</th></tr></thead>
      <tbody>
        <tr><td>Site civils — grading, elevation, roads, drainage</td><td class="r">€72,000</td></tr>
        <tr><td>Piling &amp; foundations</td><td class="r">€28,000</td></tr>
        <tr><td>Perimeter fencing &amp; access gates</td><td class="r">€18,000</td></tr>
        <tr><td>Structure &amp; module installation labour</td><td class="r">€38,000</td></tr>
        <tr><td>DC / AC cable laying, trenching &amp; termination</td><td class="r">€42,000</td></tr>
        <tr><td>Engineering, ETEK, permit &amp; EAC submissions</td><td class="r">€30,000</td></tr>
        <tr><td>Commissioning, SCADA setup, witness test</td><td class="r">€26,000</td></tr>
        <tr><td>Logistics, cranage, project management, HSE</td><td class="r">€54,000</td></tr>
        <tr class="total"><td><strong>Package 2 total</strong></td><td class="r"><strong>€308,000</strong></td></tr>
      </tbody>
    </table>
    <p class="footnote">Option B tracker works total is higher primarily due to structure installation complexity (+€26,000 vs Option A).</p>
  </div>

  <div class="section">
    <h2>6. Exclusions — Client Responsibility</h2>
    <table>
      <thead><tr><th>Item</th><th>Notes</th></tr></thead>
      <tbody>
        <tr class="excluded"><td>EAC connection terms &amp; transformer</td><td>LV transformer and POC works charged by EAC on connection offer — <strong>not in EPC price</strong></td></tr>
        <tr class="excluded"><td>EAC testing &amp; admin fees</td><td>Paid directly to EAC (typically €3,000–€10,000)</td></tr>
        <tr class="excluded"><td>BESS equipment &amp; OEM supply</td><td>Package 3 is install-only — client procures all battery hardware</td></tr>
        <tr class="excluded"><td>On-site MV transformer / MV skid</td><td>Not required — LV connection</td></tr>
        <tr class="excluded"><td>Off-site grid reinforcement</td><td>Any EAC network upgrades beyond POC</td></tr>
        <tr class="excluded"><td>Building permit authority fees</td><td>Municipal fees payable by client</td></tr>
        <tr class="excluded"><td>VAT (19%)</td><td>Applied on invoicing</td></tr>
      </tbody>
    </table>

    <div class="callout warn">
      <strong>Connection terms pending:</strong> TOTALCON is awaiting EAC preliminary connection terms (expected ~1 week). Lighthief EPC pricing assumes standard LV connection for a sub-1.5 MW park with EAC-supplied transformer. If EAC requires MV connection or client-side transformer, Packages 1–2 will be revised.
    </div>
  </div>

  <div class="section">
    <h2>7. Programme</h2>
    <p>Lighthief mobilises on TOTALCON instruction once connection terms and building permit path are clear. Indicative programme from contract signature:</p>
    <table>
      <thead><tr><th>Phase</th><th>Duration</th><th>Activities</th></tr></thead>
      <tbody>
        <tr><td>Engineering &amp; permits</td><td>6–8 weeks</td><td>ETEK design, building permit, EAC technical file</td></tr>
        <tr><td>Procurement</td><td>8–10 weeks</td><td>Module, inverter, structure orders (parallel with engineering)</td></tr>
        <tr><td>Civil &amp; piling</td><td>4–6 weeks</td><td>Grading, elevation, foundations, fence</td></tr>
        <tr><td>Install &amp; cabling</td><td>6–8 weeks</td><td>Structures, modules, DC/AC cabling, switchgear</td></tr>
        <tr><td>Commissioning &amp; energisation</td><td>3–4 weeks</td><td>Tests, EAC witness, PAC</td></tr>
        <tr class="highlight"><td><strong>Total (indicative)</strong></td><td><strong>~6 months</strong></td><td>Can compress if permits and equipment lead times align</td></tr>
      </tbody>
    </table>
  </div>

  <div class="section">
    <h2>8. Payment Terms</h2>
    <table>
      <thead><tr><th>Milestone</th><th class="r">%</th><th>Trigger</th></tr></thead>
      <tbody>
        <tr><td>Advance</td><td class="r">30%</td><td>Contract signature + conditions precedent (incl. connection terms received)</td></tr>
        <tr><td>Equipment delivered to site</td><td class="r">40%</td><td>Package 1 goods on site</td></tr>
        <tr><td>Mechanical completion</td><td class="r">20%</td><td>Structures, modules, DC stringing complete</td></tr>
        <tr><td>Provisional Acceptance (PAC)</td><td class="r">10%</td><td>Energisation + EAC witness test passed</td></tr>
      </tbody>
    </table>
    <p>Package 3 (BESS works) invoiced separately on matching milestones once client equipment delivery date is confirmed. Retention: <strong>12 months</strong> from PAC.</p>

    <h3>8.1 PV O&amp;M — Optional Annual Service</h3>
    <table>
      <thead><tr><th>Service</th><th class="r">Option A</th><th class="r">Option B</th></tr></thead>
      <tbody>
        <tr><td>Preventive maintenance (2×/yr)</td><td class="r">Included</td><td class="r">Included</td></tr>
        <tr><td>Panel cleaning (2×/yr)</td><td class="r">Included</td><td class="r">Included</td></tr>
        <tr><td>Vegetation management (4×/yr)</td><td class="r">Included</td><td class="r">Included</td></tr>
        <tr><td>SCADA monitoring &amp; reporting</td><td class="r">Included</td><td class="r">Included</td></tr>
        <tr><td>Corrective call-outs (6/yr included)</td><td class="r">Included</td><td class="r">Included</td></tr>
        <tr class="total"><td><strong>Annual fee (ex VAT)</strong></td><td class="r"><strong>€6,600</strong></td><td class="r"><strong>€6,500</strong></td></tr>
      </tbody>
    </table>
    <p class="footnote">O&amp;M quoted as optional bottom-line item. Separate LTSA contract from PAC. BESS O&amp;M not included.</p>
  </div>

  <div class="section">
    <h2>9. Warranty</h2>
    <ul>
      <li><strong>PV modules:</strong> 12-year product / 25-year performance (manufacturer)</li>
      <li><strong>Inverters:</strong> 5-year manufacturer warranty</li>
      <li><strong>Structures:</strong> 10-year structural (manufacturer)</li>
      <li><strong>Lighthief workmanship:</strong> 2 years from PAC (Packages 2 &amp; 3)</li>
    </ul>
  </div>

  <div class="section">
    <h2>10. Next Steps</h2>
    <ol>
      <li>TOTALCON confirms preferred option (A fixed-tilt or B trackers)</li>
      <li>EAC preliminary connection terms received — Lighthief reviews POC scope</li>
      <li>Site visit (half day) to confirm elevation/civils and cable routes</li>
      <li>Lighthief issues firm fixed-price EPC contract for selected packages</li>
      <li>Mobilise on TOTALCON start instruction</li>
    </ol>

    <div class="contact-box">
      <p><strong>Lighthief Cyprus Ltd — EPC</strong></p>
      <p style="margin-top:8px;">
        <strong>Alexander Papacosta</strong> — Cyprus Director<br>
        Tel: <strong>+357 99 164 158</strong> · Email: <strong>office@lighthief.com</strong><br>
        28 October Ave 249, Lophitis Business Center 1, Office 201, 3035 Limassol
      </p>
    </div>
  </div>

</div>

<div class="footer">
  <strong>Lighthief Cyprus Ltd</strong> — HE 477423 — solarfarms.cy<br>
  28 October Ave 249, Lophitis Business Center 1, Office 201, 3035 Limassol, Cyprus<br>
  <span style="opacity:.75;">Confidential — prepared for TOTALCON LTD only. Indicative pricing valid 60 days.</span>
</div>

</body>
</html>
