<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <title>Commercial Offer — UHE Hybrid BESS (197 MW / 394 MWh) | Lighthief</title>
  <style>
    @page { size: A4; margin: 12mm 15mm; }
    @media print { .no-print { display: none; } body { padding: 0; font-size: 8pt; } }
    * { box-sizing: border-box; margin: 0; padding: 0; }
    body {
      font-family: 'Segoe UI', system-ui, sans-serif;
      font-size: 8.5pt; line-height: 1.45; color: #222;
      background: #fff; max-width: 210mm; margin: 0 auto; padding: 12mm 15mm;
    }
    .pg-hdr { display: flex; align-items: center; justify-content: space-between; margin-bottom: 4px; }
    .pg-hdr img.lh { height: 30px; }
    .pg-hdr .ly-text { font-size: 7.5pt; color: #1A365D; font-weight: 700; text-align: right; line-height: 1.3; }
    .gold-line { height: 2px; background: linear-gradient(90deg, #C9A432, #e8d48b, #C9A432); margin-bottom: 10px; }
    .offer-title { font-size: 1.15rem; font-weight: 700; color: #222; margin: 8px 0 6px; }
    .offer-meta { font-size: 8pt; margin-bottom: 10px; line-height: 1.65; }
    .offer-meta strong { color: #333; }
    h3 { font-size: 9pt; color: #C9A432; margin: 10px 0 4px; border-bottom: 2px solid #1A365D; padding-bottom: 2px; display: inline-block; }
    .spec-tbl, .terms-tbl, .build-tbl { width: 100%; border-collapse: collapse; margin-bottom: 8px; font-size: 7.5pt; }
    .spec-tbl th, .terms-tbl th, .build-tbl th {
      background: #1A365D; color: #fff; font-weight: 600; font-size: 7pt;
      padding: 4px 6px; border: 1px solid #1A365D; text-align: center;
    }
    .spec-tbl td, .terms-tbl td, .build-tbl td {
      padding: 3px 6px; border: 1px solid #ccc; vertical-align: top;
    }
    .spec-tbl td:first-child { text-align: left; font-weight: 600; color: #1A365D; width: 16%; }
    .spec-tbl td:nth-child(2) { text-align: left; width: 52%; font-size: 7pt; line-height: 1.35; }
    .spec-tbl td:nth-child(4) { font-weight: 700; text-align: center; width: 10%; }
    .spec-tbl tr:nth-child(even) td { background: #f8f9fb; }
    .terms-tbl td:first-child { font-weight: 600; background: #f0f2f5; width: 28%; }
    .build-tbl td:first-child { text-align: left; }
    .build-tbl .total-row td { background: #1A365D !important; color: #fff; font-weight: 700; }
    .two-col { display: grid; grid-template-columns: 1fr 1fr; gap: 10px; margin: 6px 0; }
    .note-box {
      background: #fff8e1; border-left: 3px solid #C9A432; border-radius: 4px;
      padding: 6px 8px; font-size: 7pt; color: #404040; margin: 6px 0; line-height: 1.4;
    }
    .price-row { text-align: right; font-size: 11pt; font-weight: 700; margin: 8px 0 10px; }
    .price-row .label { color: #404040; font-size: 8pt; font-weight: 400; }
    .price-row .amount { color: #1A365D; }
    .pg-footer {
      border-top: 1px solid #bbb; padding-top: 6px; margin-top: 10px;
      font-size: 6.5pt; color: #777; line-height: 1.3;
    }
    .print-btn {
      position: fixed; top: 15px; right: 15px; background: #1A365D; color: #fff;
      border: none; padding: 8px 14px; border-radius: 6px; cursor: pointer; font-size: 9pt; z-index: 100;
    }
  </style>
</head>
<body>
<button class="print-btn no-print" onclick="window.print()">Print / PDF</button>

<div class="pg-hdr">
  <img class="lh" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAFAAAAAbCAYAAADrjggCAAAAAXNSR0IArs4c6QAAAJhlWElmTU0AKgAAAAgABAEaAAUAAAABAAAAPgEbAAUAAAABAAAARgEoAAMAAAABAAIAAIdpAAQAAAABAAAATgAAAAAAAAEsAAAAAQAAASwAAAABAASQBAACAAAAFAAAAISgAQADAAAAAQABAACgAgAEAAAAAQAAAFCgAwAEAAAAAQAAABsAAAAAMjAyNTowNDowNyAxMDowMzowMQB8gKwFAAAACXBIWXMAAC4jAAAuIwF4pT92AAABsGlUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iWE1QIENvcmUgNi4wLjAiPgogICA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPgogICAgICA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIgogICAgICAgICAgICB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iPgogICAgICAgICA8eG1wOkNyZWF0b3JUb29sPkFkb2JlIFBob3Rvc2hvcCAyNi41IChXaW5kb3dzKTwveG1wOkNyZWF0b3JUb29sPgogICAgICAgICA8eG1wOkNyZWF0ZURhdGU+MjAyNS0wNC0wN1QxMDowMzowMTwveG1wOkNyZWF0ZURhdGU+CiAgICAgIDwvcmRmOkRlc2NyaXB0aW9uPgogICA8L3JkZjpSREY+CjwveDp4bXBtZXRhPgrMWdPvAAAJgUlEQVRoBe1YfWyW1RU/5z5f79O+fUuBgjalLQiapbTFYVCMuuJUBsrmYnBm/jHDok7nkvmH+4jZBBPRbDo0WwyyON3ilo0mZkH5cpoCy+ZMqEILFfCjb1u+aunX+/l83Xt2buGtbdMW3J/uvUn73K9z7j2/+zvn3PsCFEsRgSICRQSKCBQR+B8RwC8qRweXW2fOgGXGPRFlhtTl8dMBroLoi+r5ssy/ZAC7Wuti+UG3wnVEY8wVS1CJOCIM5UI8LoXq9EfkcP3dR4MvCzCXasclATiwa3EiI0ruNA16SEpYXhIToWWCz3Urm1eC6/8KJWyJ7HTrwlVJb/ziRIAn99ZXRPmsWvjt5HBh7PQbVSXxeQm3t9tIa+C7XqmLOXV2XAQxkZY5b8naj1N6bvebDRWZnEKeM3h2b2NpyawgVpY7NnImU2XH3YQ7OumC0jDtyboFc7Lp4WwiJ23vstXtWS2vh2tu7xju2dkwq1BP/r2u3CqLGRdEQXqWqsl1pE4m6svRlKO4JHiwL4jCwl4Kc8d/Lwrgp28vnW+F+KRp4vdtC7NZT31MCt4EhCOMTR2SujERNxqzeTKVVL9c4B7503iX7mpdNgty8hWBdLZmzZGHmbWkN5DctXTD3NnmXWf7ws2OP/K+Kpt1v2OLbxJRCRK0gcLfzL/tqp6ePcdfAVT2e6mv3HtdovMHs+L27UOBeow8uDYRh/W5vBrVZxmAOR+TBqiXE+Xmk0PD6q262w+/0Lu78TVCUHGq/mGGTr6gkNwELHggDSefdR2oDkJAwwTg7zkZGU8KQz7LhLD0wTs2Qj6gQ7WrO34+HrTxdRadvhx8abllhOFDtkUPKHbXVF61mLZ42a+pOrxkyW5fSw61Lvv9SFbdZQh1p0J8uHOk/j8ARzsLWjMycsoQ1iqiJGxi2OE8gJJUvSVgrWGKbXlzdmOZhc8YAoZ54yOmgY+kspKZ3PJTgIavk8KSysp+jPKiyTBpjUjjrxSECcs05xkGXskycT7goxRQFtGcZwpaA0KdhU2bkFbgbYqUsuYMWDBAtwjEkoDOOgKoWQhjkeNQpykw8n3pOPGwNMrhOm5nCfGEbSDklKos2DLVd0YAqxb5i5WCR1CIKArVa07k/KxqTVsO4PCYropVh7Rbvpx8o2kQLdpaZhvf5fYv+G+UGa4UTCrlA+Io4AVBNiT0Aj1F+Q4Y15W66A6mot8BqdaYY7Ywr1YmX222Yf5AwKQ1mpsrqXvPudBnGaXQstH+s++LPb7vv8bHcnWI1o+ZPZ8oVIv8ELkLLyQ20uuqVHp0ZZ83Y5LekwlhzpNZJu6DadPKoGD4Q6EApfIj6rTQ/l5OAMjIZHunLzxl+hKGuM6NiTl5n3rJs56pWqfBm7rU3nHlDnbnTgXqO/TvlbGpZ03TK1SJpiZKaK+dVb7PC+lvzKx3nLlpIZgqWqqlpXMsXrGx4vK1H/TPXdV2DBGzetyi4ETd6vYukLqlC8I+2CdGOX++Y8J/7aJMDjmC8eOLKuDYwXT7xxRFis9dcIjKbXu37cS2/W0nrljX1jNBcFJjRgA5XtzA7sQnTntrvvXB6UmyE5qILVIq3GGZeEUy5X9twuBFGxz1uKCJ1slUqqHEwRYG852hvKeNIXbt0hVx4zGe8dUoGp06ppHYYN2ImIKFzkhyL6hlC1cM/oQBKWOQx2AtzOE+ZRrglkHm8f50+MTKsobVQQABAx6xwgX3rVj66EM3ND3avaOpviAz1XdGFxaEo0wSAsey51RKCn3CghwnGgzy4T3ct6fQfynfAiyS8H7HFA1ZIfvil4v7KMMREIXLXriB3W9uJDVeM+c+ySCz21/FR7/BEKKE2wOT98AMBBRoK0nrkVBx3vUjDA+ZYDIPsJpHHwHBk0zoZtmjk+UL7ZkZCHhGG8aLLdaULwhN90WiWmYghzvFG/hi5XPl2B1K0qd+teGHnLxZG6ksB6ctbNQh7REXK5xQeLPYThK3cPLKEJ5n6UQ5Rk2Bx/qfZws3M2Xftk2mACdlXuEUE/9F9ucXUcGxiXITWzMCaFjidc9TxFS/Nbn76psmik5sffLG8hoi0awBZ8a8NXFU9/HFZCPwnqYqfNHgXUdKyZjALZmsGoTztxM9WRua73bnbGUdRzQ4FyscPxkP/LB2XfuLHAKyvKep7OSDIW/B/LqtlTd3bKtb0/Gu4bClBCaTpXfhe0eeu+xA+3M1d7QfmWm9GV2Y/MEDnln+btwR16sgfCr5j6Yf1d16+IPJCj/adW21beaecQxs4kvvKQHW6+Pn6HjDNK7o3t2w3o0hpXMqyUaNxSVFYpgNZaRwjSfANi2azbGu2zYMP6eh5ckXsvB4tRevb9w0Ldo8QByanK7Pkvf27l2WiyRklZTHOBqP+tr0hz1x2RkBrL2jZ6h759KNQaj+6NpihefT1p7dTX8loQ4oZQywf5UC0jVIuXv4znSjZLJy/H66NvV+V2GZvKGwTIKIOeKymA1Px2wTsrlgJxuQ1hdVjkMu+nJ/Jk+95WXGN4Sg6zl3uCHQ9qPQ4S2EeodNdfbt68daQsuxEFJ8DynoJ+6zLBTKuEBui9DhC2YK+KLChdGwOX6qRBnfWQdBr2gj74lnWyUxdONCPM4XZ9U/EqWQ5AbDNIWUxDKXVmYEUKtQn2X+6VfFH+U89oRtwTXsQtV5D+5TFPGVBh1+G1dwsqkKIpXhOLUZI/oL3v05u5ZWikz3Kfq1EMoJOL+xqcAnf9gAOchPQXRQnThV7X7E170H+fBvVlKURoo+BJItzf3rqSdx7AWdnffv36c2XNewkw3v58v8J2PmGfQqH+LbYiQaTXQYUJdyYTMqow02biTY1fi8XrTruOfNngO/5SRl46DMiXlCu3dlqCIG2WQVkPUju6/Ukk8hUs+Y/otUpqX4eLmDL4E1b8HSGiOG9/LvLndy7LiC01YpZyl+E+MpPufWAKw/nMv3Hb5m3enJd0Xkd68r7Llja/FbN1o8r1z1DYT2/JF2TwO+fTsYzZX1rpH3xSCAz+/P0Yv3QX4zV/Fmqlgvba+3+8oN6wDL3H3hkPSPHG6QMObf1p7Tz0St56byxpheQ+vQb25ti5Yfr6t3e7Vrlc8eY/LJ4Bwtbzvt9a1sdPN2Sk5+04/HY3x9zKjxnVPVdRY+t+OqOFSIeCZt1dimSnBy8yJLnaY8Dn56sCO9auP/789aU2E2bR/xKet3cmsrZyz242knFgeKCBQRKCJQRKCIQBGB6RH4LyucbZS5pQRwAAAAAElFTkSuQmCC" alt="Lighthief">
  <div class="ly-text">Jiangsu Linyang Energy Storage<br>Technology Co., Ltd</div>
</div>
<div class="gold-line"></div>

<div class="offer-title">Commercial Offer &mdash; UHE Hybrid BESS Programme (197 MW / 394 MWh)</div>

<div class="offer-meta">
  <strong>Lighthief Cyprus Ltd</strong> &mdash; OEM: Jiangsu Linyang Energy Storage Technology Co., Ltd &nbsp;|&nbsp; HE 477423<br>
  <strong>Client:</strong> Ukrhydroenergo (UHE) &nbsp;&nbsp;|&nbsp; <strong>Country:</strong> Ukraine<br>
  <strong>Scope:</strong> Turnkey BESS supply, design, installation and commissioning at 4 hydropower sites (PSP + 3 HPP), hybrid coordination with existing HPP units and Ukrenergo<br>
  <strong>Prepared by:</strong> Alexander Papacosta, Cyprus Director &nbsp;|&nbsp; office@lighthief.com &nbsp;|&nbsp; +357 99 164 158<br>
  <strong>Date:</strong> June 2026 &nbsp;&nbsp; <strong>Valid:</strong> 30 days &nbsp;&nbsp; <strong>Incoterms:</strong> DDP/DAP (ICC 2020) per lot
</div>

<h3>Programme Overview &mdash; Four Sites (2-hour systems)</h3>
<table class="terms-tbl">
  <thead>
    <tr><th>Site</th><th style="text-align:center;">Contract MW</th><th style="text-align:center;">Contract MWh</th><th style="text-align:center;">Block config</th><th style="text-align:center;">Installed MW&nbsp;/&nbsp;MWh</th><th style="text-align:right;">Indicative Site Total</th></tr>
  </thead>
  <tbody>
    <tr><td>PSP (Pumped Storage Plant)</td><td style="text-align:center;">46</td><td style="text-align:center;">92</td><td style="text-align:center;">5&times;T8</td><td style="text-align:center;">50&nbsp;/&nbsp;100.3</td><td style="text-align:right;">&euro;17&nbsp;947&nbsp;000</td></tr>
    <tr><td>HPP — Site 1</td><td style="text-align:center;">66</td><td style="text-align:center;">132</td><td style="text-align:center;">7&times;T8</td><td style="text-align:center;">70&nbsp;/&nbsp;140.4</td><td style="text-align:right;">&euro;25&nbsp;123&nbsp;000</td></tr>
    <tr><td>HPP — Site 2</td><td style="text-align:center;">60</td><td style="text-align:center;">120</td><td style="text-align:center;">6&times;T8</td><td style="text-align:center;">60&nbsp;/&nbsp;120.4</td><td style="text-align:right;">&euro;21&nbsp;544&nbsp;000</td></tr>
    <tr><td>HPP — Site 3</td><td style="text-align:center;">25</td><td style="text-align:center;">50</td><td style="text-align:center;">2&times;T8 + 1&times;T4</td><td style="text-align:center;">25&nbsp;/&nbsp;50.1</td><td style="text-align:right;">&euro;8&nbsp;965&nbsp;000</td></tr>
    <tr class="total-row">
      <td>Programme Total</td><td style="text-align:center;">197</td><td style="text-align:center;">394</td>
      <td style="text-align:center;">20&times;T8 + 1&times;T4</td>
      <td style="text-align:center;">205&nbsp;/&nbsp;411.2</td>
      <td style="text-align:right;">&euro;73&nbsp;579&nbsp;000</td>
    </tr>
  </tbody>
</table>

<h3>Proposed Equipment Supply</h3>
<table class="spec-tbl">
  <thead><tr><th>Model</th><th>Description</th><th>Scope</th><th>Qty</th></tr></thead>
  <tbody>
    <tr>
      <td>Linyang Power Atlantic<br>ME 5.015 MWh</td>
      <td>Outdoor-rated 20ft HC LFP container. IP55, liquid cooling, integrated fire suppression. EVE LF314 cells. Rated 2.5 MW @ 1C for 2-hour discharge. IEEE/IEC compliant.</td>
      <td>Battery containers</td>
      <td>82</td>
    </tr>
    <tr>
      <td>Kehua BCS1250K-C-HUD</td>
      <td>1.25 MW bi-directional PCS, grid-forming and grid-following modes. Two units wired per container (2.5 MW) for 2-hour operation. Ukrenergo synchronisation compatible.</td>
      <td>Power conversion</td>
      <td>164</td>
    </tr>
    <tr>
      <td>Linyang MV Skids<br>(T4 / T8)</td>
      <td>Integrated MV skids: T8 = 4 BESS + 8 PCS (10 MW / 20.06 MWh); T4 = 2 BESS + 4 PCS (5 MW / 10.03 MWh). LV/MV oil-immersed transformer, RM switchgear, protection.</td>
      <td>LV &rarr; MV step-up</td>
      <td>20&times;T8<br>1&times;T4</td>
    </tr>
    <tr>
      <td>MV / HV Power<br>Transformers &amp; HV bay</td>
      <td>Main step-up transformers (MV &rarr; 110/330 kV) and HV switchgear bay for connection to each existing switchyard. Rating and ratio per site POC. Protection, CTs/VTs, earthing.</td>
      <td>MV &rarr; HV step-up</td>
      <td>Per site</td>
    </tr>
    <tr>
      <td>Voltus Hybrid EMS</td>
      <td>Centralised hybrid control coordinating BESS and HPP units. UHE SCADA and Ukrenergo interfaces. Cybersecurity per IEC 62443.</td>
      <td>EMS / SCADA</td>
      <td>1 system</td>
    </tr>
  </tbody>
</table>

<div class="price-row">
  <span class="label">Indicative Turnkey EPC Price (excl. VAT and import duties)</span><br>
  <span class="amount">&euro;73&nbsp;579&nbsp;000</span>
  <span class="label"> &nbsp;|&nbsp; 82 containers &middot; 164 PCS &middot; 21 skids &middot; 205 MW / 411.2 MWh installed</span>
</div>

<div class="note-box">
  <strong>Note:</strong> Indicative proposal for bid preparation. The system is built from standard 2-hour skid blocks (T8 = 10 MW / 20.06 MWh; T4 = 5 MW / 10.03 MWh) with two Kehua BCS1250K PCS wired per ME 5.015 container. Installed capacity (205 MW / 411.2 MWh) is sized up to the nearest full block and exceeds the 197 MW / 394 MWh contract minimum. Equipment priced at &euro;109,000/MWh of installed capacity; EPC line items scaled from Lighthief&rsquo;s validated turnkey cost model and adapted for 4-site Ukraine delivery (110/330 kV switchyard works, DBN Stage P/R design, Ukrenergo integration). Final pricing subject to site survey, lot structure, grid-forming/overload confirmation and Ukrainian import duty treatment.
</div>

<div class="two-col">
  <div>
    <h3>Turnkey EPC Cost Build-Up</h3>
    <table class="build-tbl">
      <thead><tr><th>Item</th><th style="text-align:right;">Amount</th></tr></thead>
      <tbody>
        <tr><td>BESS equipment (containers, PCS, MV skids, EMS hardware) @ &euro;109,000/MWh &times; 411.2 MWh</td><td style="text-align:right;">&euro;44&nbsp;821&nbsp;000</td></tr>
    <tr><td>Shipping and logistics (DDP/DAP, marine freight, port handling, inland transport to 4 sites, crane and offloading)</td><td style="text-align:right;">&euro;1&nbsp;694&nbsp;000</td></tr>
    <tr><td>HV/MV transformers, switchgear and 110/330 kV switchyard connection works (4 sites)</td><td style="text-align:right;">&euro;4&nbsp;531&nbsp;000</td></tr>
    <tr><td>Civil works (foundations, platforms, drainage, access roads per site)</td><td style="text-align:right;">&euro;1&nbsp;734&nbsp;000</td></tr>
    <tr><td>Electrical installation (MV cabling, terminations, protection relays, earthing)</td><td style="text-align:right;">&euro;1&nbsp;418&nbsp;000</td></tr>
    <tr><td>Hybrid EMS/SCADA (UHE plant SCADA, Ukrenergo interface, cybersecurity)</td><td style="text-align:right;">&euro;1&nbsp;024&nbsp;000</td></tr>
    <tr><td>Installation, OEM supervision, commissioning and operator training</td><td style="text-align:right;">&euro;2&nbsp;167&nbsp;000</td></tr>
    <tr><td>Grid synchronisation, testing and performance verification (IEEE/IEC/DSTU)</td><td style="text-align:right;">&euro;906&nbsp;000</td></tr>
    <tr><td>Design (Stage P + Stage R per DBN A.2.2-3-2014), engineering and project management</td><td style="text-align:right;">&euro;2&nbsp;088&nbsp;000</td></tr>
    <tr><td>Insurance (CAR/EAR, TPL)</td><td style="text-align:right;">&euro;552&nbsp;000</td></tr>
        <tr><td>Contingency (5%)</td><td style="text-align:right;">&euro;3&nbsp;047&nbsp;000</td></tr>
        <tr><td>Margin (15%)</td><td style="text-align:right;">&euro;9&nbsp;597&nbsp;000</td></tr>
        <tr class="total-row"><td>Total Turnkey EPC</td><td style="text-align:right;">&euro;73&nbsp;579&nbsp;000</td></tr>
      </tbody>
    </table>
  </div>
  <div>
    <h3>Delivery, Payment and Warranty</h3>
    <table class="terms-tbl">
      <tbody>
        <tr><td>Implementation</td><td>420&ndash;510 calendar days from Effective Date (per lot/site)</td></tr>
        <tr><td>Advance Payment</td><td>30% within 7 days of contract signing (APG)</td></tr>
        <tr><td>FAT / Pre-shipment</td><td>70% on equipment ready and FAT passed</td></tr>
        <tr><td>Base Warranty</td><td>5 years BESS + PCS (included)</td></tr>
        <tr><td>Spare Parts</td><td>Mandatory 3-year spare parts supply (quoted separately per ITB)</td></tr>
        <tr><td>Long-term Availability</td><td>11-year post-warranty availability guarantee (per tender)</td></tr>
        <tr><td>Standards</td><td>IEEE, IEC, DSTU 9243.4:2023; design per DBN A.2.2-3-2014</td></tr>
        <tr><td>Qualification</td><td>Reference: &ge;60 MW/MWh BESS completed within 5 years (Lighthief/Linyang portfolio)</td></tr>
      </tbody>
    </table>
  </div>
</div>

<h3>Included in Turnkey Scope</h3>
<table class="terms-tbl">
  <tbody>
    <tr><td>Supply</td><td>LFP BESS containers, PCS, MV skids, transformers, switchgear, protection relays, cabling, grounding, communications</td></tr>
    <tr><td>Design</td><td>Stage P (Project) and Stage R (Working Documentation) per DBN A.2.2-3-2014</td></tr>
    <tr><td>Installation</td><td>Civil works, mounting, connection to existing 110/330 kV switchyards at each site</td></tr>
    <tr><td>Commissioning</td><td>Testing, synchronisation with Ukrenergo, performance verification</td></tr>
    <tr><td>EMS</td><td>Hybrid BESS+HPP coordination, UHE SCADA integration, Ukrenergo telecontrol interface, cybersecurity</td></tr>
    <tr><td>Training</td><td>Comprehensive technical training for UHE operations and maintenance staff</td></tr>
    <tr><td>Insurance</td><td>CAR/EAR and third-party liability during construction</td></tr>
  </tbody>
</table>

<h3>Excluded / Client Responsibility</h3>
<table class="terms-tbl">
  <tbody>
    <tr><td>Import duties and VAT</td><td>Ukrainian import duties, VAT and local taxes (unless DDP lot specifies otherwise)</td></tr>
    <tr><td>CC3 licensing</td><td>Local construction licensing (CC3 class) &mdash; Lighthief to partner with qualified Ukrainian EPC</td></tr>
    <tr><td>Land and permits</td><td>Environmental permits, grid connection fees beyond switchyard interface scope</td></tr>
    <tr><td>LTSA / O&amp;M</td><td>Post-commissioning operations (available separately)</td></tr>
  </tbody>
</table>

<div class="pg-footer">
  <strong>Lighthief Cyprus Ltd</strong> &nbsp;|&nbsp; HE 477423 &nbsp;|&nbsp; solarfarms.cy &nbsp;|&nbsp;
  28 October Ave 249, Lophitis Business Center 1, Office 201, 3035 Limassol, Cyprus<br>
  Confidential &mdash; indicative commercial proposal for Ukrhydroenergo hybrid BESS programme. Not a binding offer until formal bid submission.
</div>
</body>
</html>
