<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Cyprus PV + BESS — Opportunity Cover | M2 Ventures GmbH</title>
<style>
:root {
  --primary: #1A365D;
  --primary-light: #2B5FA0;
  --accent: #C9A432;
  --accent-dark: #9C7D22;
  --white: #FFFFFF;
  --grey-text: #404040;
  --body-bg: #F0F4F8;
}
* { margin: 0; padding: 0; box-sizing: border-box; }
body {
  font-family: 'Segoe UI', system-ui, sans-serif;
  font-size: 13px;
  color: var(--grey-text);
  background: var(--body-bg);
  padding: 24px;
  line-height: 1.55;
}
.page {
  max-width: 920px;
  margin: 0 auto;
  background: #fff;
  padding: 28px 32px 36px;
  border: 1px solid #D0DDEF;
}
.header {
  display: flex;
  justify-content: space-between;
  align-items: flex-end;
  background: linear-gradient(135deg, var(--primary) 0%, var(--primary-light) 100%);
  color: #fff;
  padding: 18px 20px;
  margin: -28px -32px 22px;
}
.brand { font-size: 22px; font-weight: 700; color: var(--accent); letter-spacing: .04em; }
.brand small { display: block; font-size: 11px; color: #A8B8CC; font-weight: 400; margin-top: 4px; }
.doc-meta { text-align: right; font-size: 11px; color: #A8B8CC; line-height: 1.6; }
.doc-meta strong { color: #fff; }
h1 { color: var(--accent); font-size: 20px; margin: 8px 0 8px; }
h2 {
  color: var(--accent);
  font-size: 15px;
  margin: 22px 0 8px;
  padding-bottom: 4px;
  border-bottom: 2px solid var(--primary);
  display: inline-block;
}
p { margin-bottom: 10px; }
table { width: 100%; border-collapse: collapse; font-size: 12px; margin: 8px 0 14px; }
th { background: var(--primary); color: #fff; padding: 7px 8px; text-align: left; font-weight: 600; }
td { padding: 6px 8px; border-bottom: 1px solid #D0DDEF; }
tr:nth-child(even) td { background: #F8FAFC; }
.badge {
  display: inline-block;
  background: #FFF8E6;
  color: var(--accent-dark);
  font-size: 10px;
  font-weight: 700;
  letter-spacing: .06em;
  padding: 4px 10px;
  margin-bottom: 8px;
}
.callout {
  background: #FFF8E6;
  border-left: 4px solid var(--accent);
  padding: 10px 14px;
  margin: 12px 0;
  font-size: 12px;
}
.note { font-size: 10px; color: #6B7C8F; margin: 6px 0; }
.footer {
  margin-top: 24px;
  padding: 14px 16px;
  background: var(--primary);
  color: #A8B8CC;
  font-size: 11px;
  display: flex;
  justify-content: space-between;
  gap: 16px;
}
.footer strong { color: #fff; }
.footer a { color: var(--accent); text-decoration: none; }
.print-btn {
  position: fixed; top: 14px; right: 14px;
  background: var(--primary); color: #fff; border: none;
  padding: 10px 16px; cursor: pointer; font-size: 12px; z-index: 10;
}
@media print {
  .print-btn { display: none; }
  body { background: #fff; padding: 0; }
  .page { border: none; max-width: none; }
  .m2-label { position: static; }
}
</style>
</head>
<body>
<div class="m2-label" style="position:sticky;top:0;z-index:200;background:#1A365D;color:#fff;font:600 11px 'Segoe UI',system-ui,sans-serif;padding:8px 16px;letter-spacing:.03em;text-align:center;">CONFIDENTIAL — Prepared for M2 Ventures GmbH · Not for onward distribution · Lighthief Cyprus Ltd (HE 477423)</div>
<button class="print-btn" type="button" onclick="window.print()">Print / PDF</button>
<div class="page">
  <div class="header">
    <div>
      <div class="brand">LIGHTHIEF<small>Cyprus Ltd · HE 477423 · solarfarms.cy</small></div>
    </div>
    <div class="doc-meta">
      <strong>OPPORTUNITY COVER</strong><br>
      Ref: LH-CY-M2V-SEP2026<br>
      September 2026 · Strictly Confidential<br>
      Prepared for: M2 Ventures GmbH
    </div>
  </div>

  <div class="badge">CYPRUS · RTB + OPERATIONAL · PV / BESS</div>
  <h1>Matching your 5 MWp / 5 MWh Cyprus mandate</h1>
  <p>Following the 17–18 July 2026 exchange with Dr Stefan Mittnik. These materials are non-binding teasers for review. Named-seller data rooms, permits, and financial models are released under mutual NDA.</p>

  <h2>How the enclosed assets map to your brief</h2>
  <table>
    <thead>
      <tr>
        <th>Enclosure</th>
        <th>Asset</th>
        <th>Status</th>
        <th>Size</th>
        <th>Fit vs 5 MWp / 5 MWh</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>01</td>
        <td>Larnaca District RTB (PARK-RTB-2026)</td>
        <td>Ready-to-build</td>
        <td>2.64 MWp + 10.56 MWh (4h)</td>
        <td>Closest permitted RTB ticket on the island at this scale. Smaller PV than 5 MWp; storage is 4-hour rather than 1-hour.</td>
      </tr>
      <tr>
        <td>02</td>
        <td>Operational tracker park (PARK-REF-5001)</td>
        <td>Operating since 2020 · for sale</td>
        <td>5.01 MWp DC / 4.62 MW AC · optional 12.5 MWh BESS</td>
        <td>Matches the 5 MWp size. Secondary sale of a working tracker plant, not a greenfield RTB. BESS is an add-on, not in the asking price.</td>
      </tr>
      <tr>
        <td>03</td>
        <td>Indicative 5 MWp tracker + 4h BESS</td>
        <td>Illustrative economics</td>
        <td>5 MWp + 20 MWh</td>
        <td>Shows what a 5 MWp RTB + turnkey EPC would look like with 4-hour storage (Cyprus curtailment capture). Not a named ticket.</td>
      </tr>
    </tbody>
  </table>

  <div class="callout">
    <strong>Storage duration.</strong> Your brief specified up to 5 MWh (≈1 hour on 5 MWp). On Cyprus, hybrid parks are usually sized at 2.5–4 hours so curtailed midday energy can be shifted to the TSOC evening peak. Enclosure 03 therefore models <strong>5 MWp / 20 MWh</strong>. A 5 MWp / 5 MWh layout can be quoted if you prefer to stay inside the original envelope; yield and payback will be lower because less curtailed energy is captured.
  </div>

  <h2>What we can do as counterparty</h2>
  <p>Lighthief Cyprus Ltd can act as (i) introducer on the RTB / secondary tickets, (ii) turnkey EPC for PV and Linyang LFP BESS, and (iii) long-term O&amp;M / LTSA operator — the structure you described (acquire at RTB, award EPC + O&amp;M to a tier-1 island partner).</p>

  <h2>Next step</h2>
  <p>Please revert with preferred slots for a 30-minute call. On that call we will walk the three enclosures, confirm whether you want 1-hour or 4-hour storage, and issue a mutual NDA so the PARK-RTB-2026 and PARK-REF-5001 data rooms can be opened.</p>
  <p class="note">Teasers are labelled for M2 Ventures GmbH and are not for onward distribution. Figures are indicative, ex-VAT, and not an offer. SPV names on operational assets are withheld until NDA.</p>

  <div class="footer">
    <div>
      <strong>Alexander Papacosta</strong> · Cyprus Director<br>
      Phone: <a href="tel:+35799164158">+357 99 164 158</a><br>
      Email: <a href="mailto:office@lighthief.com">office@lighthief.com</a><br>
      Office: +357 77 77 00 50
    </div>
    <div style="text-align:right">
      Lighthief Cyprus Ltd · HE 477423<br>
      28 October Ave 249, Lophitis Business Center 1, Office 201<br>
      3035 Limassol, Cyprus · <a href="https://solarfarms.cy">solarfarms.cy</a>
    </div>
  </div>
</div>
</body>
</html>
