<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Budget Quotation — Project ATLAS S365 PV Farm | Lighthief Cyprus Ltd</title>
<style>
  :root {
    --primary: #1A365D;
    --primary-light: #2B5FA0;
    --accent: #C9A432;
    --accent-dark: #9C7D22;
    --white: #FFFFFF;
    --grey-text: #404040;
    --body-bg: #F0F4F8;
    --line: #e2e8f0;
  }
  * { box-sizing: border-box; margin: 0; padding: 0; }
  body {
    font-family: 'Segoe UI', system-ui, sans-serif;
    font-size: 13px;
    line-height: 1.5;
    color: var(--grey-text);
    background: var(--body-bg);
  }
  .export-bar {
    position: sticky; top: 0; z-index: 20;
    background: var(--primary); color: #fff;
    padding: 8px 24px;
    display: flex; align-items: center; justify-content: space-between;
  }
  .export-bar span { font-size: 12px; opacity: .9; }
  .export-btn {
    background: var(--accent); color: var(--primary);
    border: none; padding: 7px 18px; border-radius: 6px;
    font-size: 13px; font-weight: 700; cursor: pointer;
  }
  .page {
    max-width: 920px; margin: 0 auto;
    background: #fff; padding: 0 0 36px;
  }
  .logo-bar {
    padding: 14px 32px 10px;
    border-bottom: 3px solid var(--accent);
  }
  .logo-bar img { height: 40px; width: auto; }
  .hdr {
    background: linear-gradient(135deg, var(--primary) 0%, var(--primary-light) 100%);
    color: #fff; padding: 22px 32px;
  }
  .hdr h1 { color: var(--accent); font-size: 22px; font-weight: 700; margin: 0 0 4px; }
  .hdr .sub { font-size: 14px; color: #fff; opacity: .95; }
  .hdr .meta { font-size: 11.5px; opacity: .85; margin-top: 8px; }
  .content { padding: 22px 32px 8px; }
  h2 {
    color: var(--accent); font-size: 15px; font-weight: 700;
    border-bottom: 2px solid var(--primary);
    padding-bottom: 4px; margin: 22px 0 10px;
  }
  h3 { color: var(--primary); font-size: 13px; margin: 14px 0 6px; }
  p { margin: 0 0 10px; }
  ul, ol { margin: 0 0 12px 18px; }
  li { margin-bottom: 4px; }
  .price-banner {
    display: grid; grid-template-columns: 1.4fr 1fr;
    gap: 16px; align-items: center;
    background: var(--body-bg);
    border: 1px solid var(--line);
    border-left: 5px solid var(--accent);
    border-radius: 8px; padding: 16px 20px; margin: 14px 0 18px;
  }
  .price-banner .lbl { font-size: 11px; text-transform: uppercase; letter-spacing: .5px; color: #64748b; }
  .price-banner .amt { font-size: 32px; font-weight: 800; color: var(--primary); line-height: 1.1; }
  .price-banner .gbp { font-size: 16px; font-weight: 700; color: var(--primary); margin-top: 4px; }
  .price-banner .right { font-size: 12.5px; }
  .note {
    background: #e8f0fa; border-left: 4px solid var(--primary);
    padding: 10px 14px; margin: 12px 0; border-radius: 0 6px 6px 0; font-size: 12.5px;
  }
  .warn {
    background: #fbf6e8; border-left: 4px solid var(--accent);
    padding: 10px 14px; margin: 12px 0; border-radius: 0 6px 6px 0; font-size: 12.5px;
  }
  table { width: 100%; border-collapse: collapse; margin: 10px 0 14px; font-size: 12.5px; }
  th, td { border: 1px solid var(--line); padding: 7px 9px; text-align: left; vertical-align: top; }
  th { background: var(--primary); color: #fff; font-weight: 600; font-size: 11.5px; }
  tr:nth-child(even) td { background: #f8fafc; }
  td.num, th.num { text-align: right; white-space: nowrap; }
  .total-row td { background: var(--primary) !important; color: #fff; font-weight: 700; }
  .sub-row td { font-weight: 700; background: #e8eef6 !important; }
  .muted { color: #64748b; font-size: 11.5px; }
  .kv { width: 100%; }
  .kv td { border: none; border-bottom: 1px solid var(--line); padding: 5px 0; background: transparent !important; }
  .kv td:first-child { color: #64748b; width: 38%; }
  .kv td:last-child { font-weight: 600; color: #1e293b; }
  .two { display: grid; grid-template-columns: 1fr 1fr; gap: 18px; }
  .box { background: var(--body-bg); border: 1px solid var(--line); border-radius: 8px; padding: 12px 14px; }
  .contact {
    background: var(--body-bg); border: 1px solid var(--line);
    border-radius: 8px; padding: 14px 16px; margin-top: 8px;
  }
  .footer {
    background: var(--primary); color: #fff;
    padding: 14px 32px; margin-top: 20px;
    font-size: 11px; text-align: center;
  }
  @media print {
    .export-bar { display: none !important; }
    body { background: #fff; }
    .page { max-width: 100%; }
    .hdr { print-color-adjust: exact; -webkit-print-color-adjust: exact; }
    @page { size: A4; margin: 12mm; }
  }
  @media (max-width: 720px) {
    .price-banner, .two { grid-template-columns: 1fr; }
    .content, .hdr, .logo-bar { padding-left: 16px; padding-right: 16px; }
  }
</style>
</head>
<body>

<div class="export-bar">
  <span>LCY-BQ-ATLAS-S365-2026-08-25 — Budget quotation for NG Bailey — Project ATLAS</span>
  <button class="export-btn" onclick="window.print()">Export as PDF</button>
</div>

<div class="page">
  <div class="logo-bar">
    <img src="lighthief-logo.png" alt="Lighthief">
  </div>

  <div class="hdr">
    <h1>Budget Quotation — Photovoltaic Farm Option</h1>
    <div class="sub">ITT Volume 4 Scope S&nbsp;365 · DIO Project ATLAS · RAF Akrotiri SBA</div>
    <div class="meta">
      Ref LCY-BQ-ATLAS-S365-2026-08-25 &nbsp;·&nbsp; 25 August 2026 &nbsp;·&nbsp;
      Prepared for NG Bailey, attn. Thomas Fisher, Senior Electrical Cost Engineer
    </div>
  </div>

  <div class="content">

    <p>Dear Tom,</p>
    <p>Thank you for the enquiry and for issuing ITT Volume 4 (Rev 1.0, 24 April 2026) together with the ADP site GA drawings. This is a <strong>budget quotation</strong> for the Contractor’s tender priced option under <strong>S&nbsp;365 Photovoltaic farm</strong>. It is prepared for inclusion in NG Bailey’s Pricing Document and is not a fixed-price offer. As the ITT states, this option is for budgeting only and is not part of the Commercial / Price Response Evaluation.</p>

    <div class="price-banner">
      <div>
        <div class="lbl">Budget total — Option A (recommended) · ex VAT</div>
        <div class="amt">€3,057,000</div>
        <div class="gbp">Indicative £2,629,000 &nbsp;<span class="muted" style="font-weight:500;">at €1 = £0.86, 25 Aug 2026</span></div>
      </div>
      <div class="right">
        <strong>1.50 MWp</strong> ground-mount PV (≈ 5,900 m² modules)<br>
        <strong>3,450 kWh</strong> LFP / <strong>800 kW</strong> PCS · 20 ft HC<br>
        1,000 kVA 11/0.6 kV · 11 kV RMU · 75 m² switchroom<br>
        500 m dual HV circuit · 1,000 m × 6 m access road<br>
        Validity <strong>60 days</strong> · accuracy band <strong>±15%</strong>
      </div>
    </div>

    <div class="note">
      <strong>What this number is.</strong> A single-point budget for the full S&nbsp;365 list as written, with stated engineering assumptions. Design development allowance of 10% is included. Outline PV design is to be issued at contract award (S&nbsp;365); quantities, siting and OEM origin remain subject to that design, the Security Aspect Letter, and SBAA / DIO acceptance.
    </div>

    <h2>1. Project understanding</h2>
    <table class="kv">
      <tr><td>Client / contract</td><td>DIO Project ATLAS — Z9M2270Y24 — ITT Volume 4 Scope</td></tr>
      <tr><td>Site</td><td>RAF Akrotiri, Sovereign Base Area, Cyprus (western tombolo / Akrotiri Salt Lake setting)</td></tr>
      <tr><td>Main works (not in this quote)</td><td>RF transmit site: NER, generator compound, T-houses, 68 mast foundations, RADHAZ fence, coaxial routes</td></tr>
      <tr><td>This quotation</td><td>S&nbsp;365 PV farm priced option only — design, supply, install, test, commission</td></tr>
      <tr><td>Drawings reviewed</td><td>Existing Site GA; Site GA; Proposed Generator Compound (00000901); Proposed T-House Compound (00000902)</td></tr>
      <tr><td>Return</td><td>Issued 25 August 2026 (your request: not later than 27 August 2026)</td></tr>
    </table>

    <h2>2. Design basis (assumptions — as required by S&nbsp;365)</h2>
    <p>The ITT asks for a ground-mounted PV system with a <strong>total annual output of 1,330,000 kWh</strong> and an <strong>approximate panel area of 5,900 m²</strong>. Those two figures are consistent with a UK-type specific yield (~900 kWh/kWp ≈ 1.48 MWp). RAF Akrotiri is not a UK irradiance site.</p>
    <ul>
      <li><strong>Option A — recommended, priced below.</strong> Treat 5,900 m² as <em>module area</em>: approximately <strong>1.50 MWp DC</strong> (circa 2,550–2,600 × ~580–590 W modules, fixed tilt, south). At Akrotiri we expect <strong>~1,700–1,850 kWh/kWp</strong>, so annual generation of about <strong>2.55–2.78 GWh</strong> — roughly double the ITT energy figure. AC export is constrained by the specified <strong>1,000 kVA</strong> transformer; PV and BESS will be EMS-limited so simultaneous export does not exceed that rating.</li>
      <li><strong>Option B — energy-led alternative.</strong> Size PV to deliver ~1.33 GWh/year at Akrotiri: approximately <strong>0.76 MWp</strong> (~2,900 m² modules). BESS, HV/LV plant, cable and road remain as specified. Budget <strong>€2,582,000</strong> ex VAT (indicative £2,221,000).</li>
    </ul>
    <div class="warn">
      Please confirm which driver is binding for the Pricing Document: the <strong>energy target</strong>, the <strong>panel area</strong>, or the <strong>1,000 kVA</strong> grid interface. We have priced Option A so the physical plant in S&nbsp;365 is covered. Downsizing to Option B is a straightforward deduction if 1.33 GWh is the actual station load requirement.
    </div>

    <h3>Electrical arrangement (assumed)</h3>
    <ul>
      <li>PV string inverters and 800 kW PCS on a <strong>0.6 kV</strong> collector bus, stepping up through the specified <strong>1,000 kVA 11/0.6 kV</strong> transformer.</li>
      <li>Auxiliaries via <strong>0.6/0.4 kV</strong> auxiliary transformer and LV board (lighting, HVAC, BESS ancillaries, small power).</li>
      <li><strong>11 kV RMU</strong> arranged for ring-in / ring-out plus transformer feeder, with allowance to joint onto the existing HV ring.</li>
      <li>BESS usable energy <strong>3,450 kWh LFP</strong>, PCS <strong>800 kW</strong> (~4.3 hour), remote monitoring brought to the HV intake in the generator compound.</li>
      <li>Container: <strong>20 ft ISO high-cube</strong>, C5 coating, IP54, ventilation and cooling, fire alarm, off-gas detection, gas suppression. If OEM packing cannot house 3.45 MWh <em>and</em> 800 kW PCS inside a single 20 ft box without derating the battery, the PCS will be an outdoor C5 cabinet immediately adjacent inside the same fenced energy compound — one system, no extra cost in this budget.</li>
    </ul>

    <h2>3. Budget bill of quantities — Option A</h2>
    <p class="muted">All figures EUR, ex VAT. 10% design-development allowance applied to the works total. Accuracy band ±15% pending outline design, GI, and SAL-compliant OEM selection.</p>
    <table>
      <thead>
        <tr>
          <th>Ref</th>
          <th>S&nbsp;365 item</th>
          <th>Basis</th>
          <th class="num">Budget €</th>
        </tr>
      </thead>
      <tbody>
        <tr>
          <td>A1</td>
          <td>Site clearance and earthworks</td>
          <td>PV field formation ~1.6 ha (module area 5,900 m² at typical row spacing), strip, grade, drainage to PV compound. Excludes contaminated land / rock / dewatering beyond normal.</td>
          <td class="num">95,000</td>
        </tr>
        <tr>
          <td>A2</td>
          <td>Ground-mounted PV — 1.50 MWp</td>
          <td>~5,900 m² modules, fixed-tilt galvanised structures, string inverters, DC/AC BOS, array cabling, monitoring. Annual yield at Akrotiri ~2.6 GWh (see §2).</td>
          <td class="num">795,000</td>
        </tr>
        <tr>
          <td>A3</td>
          <td>Maintenance access truck road</td>
          <td>1,000 m × nominally 6 m, crushed-stone / bound wearing course suitable for maintenance and operational vehicles, formation and edge drainage. <strong>Omit if this length is already in the main Atlas civils</strong> (see §4).</td>
          <td class="num">485,000</td>
        </tr>
        <tr>
          <td>A4</td>
          <td>HV cable routes</td>
          <td>500 m of 2 × 3c 90 mm² CU/XLPE/SWA/LSZH 11 kV, buried, sand/tiles/marker tape, terminations, allowance for jointing to the existing HV ring, VLF / sheath test.</td>
          <td class="num">215,000</td>
        </tr>
        <tr>
          <td>A5</td>
          <td>Earthing and lightning protection</td>
          <td>Array earth grid, BESS / switchroom LPS to IEC 62305, bonding to the site earth system. RF-site coordination with mast LPS by others.</td>
          <td class="num">68,000</td>
        </tr>
        <tr>
          <td>A6</td>
          <td>Battery storage system</td>
          <td>3,450 kWh usable LFP + 800 kW PCS, 20 ft ISO HC, C5, IP54, HVAC, fire alarm, off-gas detection, gas suppression, EMS with remote monitoring at HV intake. Foundation, LV/HV tails, commissioning.</td>
          <td class="num">595,000</td>
        </tr>
        <tr>
          <td>A7</td>
          <td>HV plant — fenced canopy &amp; plinths</td>
          <td>1,000 kVA 11/0.6 kV transformer (cast resin assumed — DIFS / fire), 11 kV RMU (ring + TX), canopy, plinths, fence, earthing.</td>
          <td class="num">155,000</td>
        </tr>
        <tr>
          <td>A8</td>
          <td>LV plant — fenced canopy &amp; plinths</td>
          <td>LV–LV auxiliary transformer 0.6/0.4 kV, LV panel board, canopy, plinths, fence.</td>
          <td class="num">58,000</td>
        </tr>
        <tr>
          <td>A9</td>
          <td>75 m² LV substation / switchroom</td>
          <td>Steel canopy-type building, electrical-room fit-out (lighting, small power, HVAC, fire detection, cable routes).</td>
          <td class="num">138,000</td>
        </tr>
        <tr>
          <td>A10</td>
          <td>Design, BIM, T&amp;C, SBA prelims</td>
          <td>PV/BESS/HV detailed design, SLD, GliderBIM / COBie inputs, ITP, commissioning, training, O&amp;M, as-builts, site supervision, military-site productivity allowance. Assumes NG Bailey is Principal Contractor (see exclusions).</td>
          <td class="num">175,000</td>
        </tr>
        <tr class="sub-row">
          <td colspan="3">Works subtotal</td>
          <td class="num">2,779,000</td>
        </tr>
        <tr>
          <td></td>
          <td colspan="2">Design-development allowance 10% (ITT: indicative, subject to final design)</td>
          <td class="num">277,900</td>
        </tr>
        <tr class="total-row">
          <td colspan="3">Budget total Option A — ex VAT</td>
          <td class="num">€3,056,900</td>
        </tr>
      </tbody>
    </table>
    <p><strong>Quoted budget (rounded): €3,057,000</strong> &nbsp;·&nbsp; Indicative <strong>£2,629,000</strong> at €1 = £0.86. Please apply your own FX for the Pricing Document.</p>

    <h3>Optional adjustments (use in the Pricing Document as required)</h3>
    <table>
      <thead>
        <tr><th>Adjustment</th><th>When to use</th><th class="num">Budget €</th></tr>
      </thead>
      <tbody>
        <tr>
          <td>Omit A3 access road (and 10% on A3)</td>
          <td>If the 1,000 m × 6 m track is already measured in the main Atlas civils / perimeter track on the Site GA</td>
          <td class="num">−533,500 → <strong>2,523,400</strong></td>
        </tr>
        <tr>
          <td>Option B — energy-led PV 0.76 MWp</td>
          <td>If 1.33 GWh/year is the binding requirement rather than 5,900 m² of modules</td>
          <td class="num">−475,000 → <strong>2,582,000</strong></td>
        </tr>
        <tr>
          <td>Increase TX to 2,000 kVA</td>
          <td>If simultaneous full PV AC + 800 kW PCS export is required (1,000 kVA cannot carry both)</td>
          <td class="num">+85,000</td>
        </tr>
        <tr>
          <td>PV O&amp;M — annual (from PAC + 1)</td>
          <td>Preventive, cleaning, vegetation, remote monitoring, first-response. Separate from DLP.</td>
          <td class="num">12,500 / year</td>
        </tr>
      </tbody>
    </table>

    <h2>4. Equipment location — advice from the drawings issued</h2>
    <p>The Client has not marked a PV / BESS location. The four ADP GAs show two tight operational compounds (T-House and Generator / NER) and a large mast field inside the RADHAZ fence. Neither compound has a spare 5,900 m², and placing arrays among the 68 mast foundations would conflict with coaxial routes, RADHAZ access and RF clearances.</p>
    <p><strong>Recommended arrangement</strong> (for discussion with Ramboll / ADP / DIO at outline design):</p>
    <ol>
      <li><strong>Energy compound (BESS + HV/LV plant + 75 m² switchroom)</strong> — immediately adjacent to the <strong>Generator Compound</strong>, not inside it. The generator building already contains the HV intake; S&nbsp;365 requires BESS monitoring at that intake. The generator compound is already occupied (fuel store, generator, NER, UPS, standoff / loading clear zone, gravel pocket). A small fenced energy yard on the west or south side of the generator fence keeps the 20 ft container, 1,000 kVA transformer, RMU, aux TX and switchroom on short tails to the existing HV, and avoids the T-House RADHAZ / HVAC / hydrant plant.</li>
      <li><strong>PV array</strong> — on open ground <strong>outside the occupational RADHAZ fence</strong> and outside both compounds, preferably on the more level ground west / north-west of the T-House compound as shown on the Existing Site GA. Target a compact south-facing block of about <strong>1.5–1.8 ha</strong> including row spacing (Option A). Keep clear of:
        <ul>
          <li>the western tombolo / Akrotiri Salt Lake ecology and any Appropriate Assessment buffers;</li>
          <li>the public-boundary timber RADHAZ fence and mast maintenance aggregate;</li>
          <li>the existing SLS compound (S205.02 — no impact unless Client-approved);</li>
          <li>the principal surfaced access to Akrotiri Village / RAF Akrotiri;</li>
          <li>flood corridors — compounds on the GAs sit on perimeter embankments; the array should not reverse that drainage logic.</li>
        </ul>
      </li>
      <li><strong>500 m HV cable</strong> — the dashed corridor on the Existing Site GA between the T-House plot and the Generator Compound is the natural dual-circuit route (matches the 500 m allowance). Use that corridor rather than a new cross-country trench through the mast field. Jointing to the existing HV ring should be at the generator-side RMU / intake, under a planned outage.</li>
      <li><strong>1,000 m × 6 m road</strong> — the Site GA already shows a proposed perimeter track and a 6 m double gate at the T-House. Before measuring 1,000 m again, confirm whether S&nbsp;365 is duplicating that track or only the PV-field spur. If the perimeter track is in the main civils, drop A3 and retain only a short spur into the array (we can re-measure). If S&nbsp;365 is a standalone loop around the PV field plus a link to the generator energy compound, keep A3.</li>
    </ol>
    <div class="note">
      We can overlay a sketch layout on the Site GA once you confirm Option A vs B and whether A3 stays in. A drone survey is not available (S205.14 — drones prohibited); layout would be from issued topographical information plus ground survey under a photo permit.
    </div>

    <h2>5. What is included</h2>
    <div class="two">
      <div class="box">
        <h3 style="margin-top:0;">In this budget</h3>
        <ul>
          <li>All nine S&nbsp;365 bullet items, as Option A</li>
          <li>Detailed design of the PV farm option after outline design is issued</li>
          <li>Supply, installation, testing and commissioning to PAC</li>
          <li>GliderBIM / COBie inputs and O&amp;M manuals for the PV/BESS/HV package</li>
          <li>Training of Client / station operators on PV, BESS and HV/LV plant</li>
          <li>Manufacturer warranties (modules, inverters, BESS, TX) plus 24-month workmanship DLP from PAC</li>
        </ul>
      </div>
      <div class="box">
        <h3 style="margin-top:0;">Not included (by others / main contract)</h3>
        <ul>
          <li>NER, T-Houses, generator, fuel, 68 masts, coaxial plant, RADHAZ fence</li>
          <li>Principal Contractor duties, CDM, Security Manager, pass office sponsorship</li>
          <li>Archaeology watching brief, CEMP umbrella, SBAA applications</li>
          <li>Habitat / ecological restoration beyond PV compound reinstatement</li>
          <li>HV ring outage costs beyond a normal jointing window</li>
          <li>Import duty, RoC / SBA VAT, performance bond (can be added if required)</li>
          <li>Contaminated land, UXO, rock, dewatering, piled PV foundations if GI requires them</li>
        </ul>
      </div>
    </div>

    <h2>6. Site constraints we have allowed for</h2>
    <ul>
      <li>Working hours Mon–Fri 07:00–19:00; Cyprus August industry shutdown; BFC public holidays.</li>
      <li>RAF Akrotiri pass process (up to 3 months) — we will start vetting immediately on award; day-pass cover for short-duration specialists.</li>
      <li>No drones; photography only under permit; no mobile phones in plant while operating.</li>
      <li>Crane / NOTAM lead time up to 6 weeks for BESS / transformer offload.</li>
      <li>DIFS fire / Building Control Advisor for the switchroom and BESS (project is generally exempt from Building Regulations but Part B / DIFS still apply).</li>
      <li>Western tombolo ecology and flood setting — array siting to follow the approved CEMP / AA, not a lowest-cost field grab.</li>
    </ul>

    <h2>7. Security and OEM origin</h2>
    <p>ATLAS is a permanent RF transmit site. Battery, PCS, EMS and any remote-monitoring path must comply with the <strong>Security Aspect Letter</strong> and the Overseas Travel Countries List (Tier 1 prohibited; Tier 2 only with clearance). This budget assumes a <strong>SAL-compliant LFP supply chain</strong> whose country of origin is confirmed with you before order. If the SAL restricts the OEM we normally deploy on commercial Cyprus projects, we will substitute an allied-origin equivalent; that may move the A6 number and will be declared before you lock the Pricing Document.</p>
    <p>Lighthief Cyprus Ltd is a Cyprus-incorporated EPC (HE 477423) with an ETEK electrical engineer and a local civils / logistics chain used to SBA and RoC interfaces. All site personnel will go through the BFC questionnaire and RAF Akrotiri pass office.</p>

    <h2>8. Programme (indicative, from subcontract award and site access)</h2>
    <table class="kv">
      <tr><td>Pass applications / vetting</td><td>Start immediately — up to 3 months (critical path for site labour)</td></tr>
      <tr><td>Detailed design from Client outline</td><td>6–8 weeks (parallel with procurement)</td></tr>
      <tr><td>BESS production + CIF Limassol</td><td>~90 days production + ~50 days shipping</td></tr>
      <tr><td>PV modules / structures</td><td>12–18 weeks</td></tr>
      <tr><td>Civils, road, cable, plinths, switchroom</td><td>10–14 weeks after access and GI</td></tr>
      <tr><td>Install, T&amp;C, training, PAC</td><td>6–8 weeks after equipment on site</td></tr>
      <tr><td><strong>Overall to PAC</strong></td><td><strong>8–11 months</strong> from award, subject to passes, NOTAM, HV outage and August shutdown</td></tr>
    </table>
    <p>Sectional completion would follow the main-contract X5 areas only insofar as the PV option sits in those zones; we assume the PV farm is a distinct priced option with its own PAC.</p>

    <h2>9. Commercial terms (budget)</h2>
    <table class="kv">
      <tr><td>Status</td><td>Budget quotation for tender pricing — not a fixed lump sum</td></tr>
      <tr><td>Accuracy</td><td>±15% on the stated basis, pending outline design, GI and SAL OEM confirmation</td></tr>
      <tr><td>Currency</td><td>EUR. GBP shown only as an indicative conversion at €1 = £0.86</td></tr>
      <tr><td>VAT</td><td>Excluded. SBA / RoC VAT treatment to be confirmed by NG Bailey’s tax advice</td></tr>
      <tr><td>Validity</td><td>60 days from 25 August 2026</td></tr>
      <tr><td>Form of subcontract</td><td>To follow the main contract (anticipated NEC4). Milestone alternative if a standalone supply-and-install is preferred: 30% order · 40% equipment delivery Cyprus · 20% mechanical completion · 10% PAC</td></tr>
      <tr><td>Retention</td><td>5% through DLP if required by the subcontract</td></tr>
      <tr><td>Performance bond</td><td>Not included — 10% on-demand bond can be priced if the ITT requires it of the supply chain</td></tr>
    </table>

    <h2>10. Clarifications we would welcome (not holding this budget)</h2>
    <ol>
      <li>Is Option A (5,900 m² / 1.50 MWp) or Option B (1.33 GWh / 0.76 MWp) the figure you want in the Pricing Document?</li>
      <li>Is the 1,000 m × 6 m road additional to the perimeter track already on the Site GA?</li>
      <li>Must PV AC and the 800 kW PCS be able to export simultaneously, or is EMS-limiting to 1,000 kVA acceptable?</li>
      <li>Any SAL / origin restriction we should design to before you freeze A6?</li>
      <li>Will NG Bailey provide Security Manager, pass sponsorship, CEMP umbrella and archaeology watching brief if we are a works subcontractor?</li>
    </ol>

    <div class="contact">
      <strong>Lighthief Cyprus Ltd — EPC</strong><br>
      Alexander Papacosta, Cyprus Director<br>
      Tel: <strong>+357 99 164 158</strong> &nbsp;·&nbsp; Email: <strong>office@lighthief.com</strong><br>
      28 October Ave 249, Lophitis Business Center 1, Office 201, 3035 Limassol, Cyprus<br>
      Please call if anything in S&nbsp;365 or the GAs needs a walk-through before Thursday.
    </div>
  </div>

  <div class="footer">
    Lighthief Cyprus Ltd &nbsp;·&nbsp; HE 477423 &nbsp;·&nbsp; solarfarms.cy &nbsp;·&nbsp;
    Confidential budget quotation prepared for NG Bailey — Project ATLAS S&nbsp;365 &nbsp;·&nbsp;
    Not for issue beyond the tender team without written consent
  </div>
</div>

</body>
</html>
