<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<title>Galascope BESS — Cable Run Diagrams</title>
<link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&family=DM+Mono:wght@400;500&family=DM+Sans:wght@300;400;500;600&display=swap" rel="stylesheet">
<style>
  :root {
    --navy: #1A365D;
    --navy-light: #2B5FA0;
    --gold: #C9A432;
    --white: #FFFFFF;
    --body-bg: #0D1B2E;
    --card-bg: #132238;
    --card-border: #1E3A5F;
    --text-dim: #7A9CC0;

    /* Cable colours */
    --mv:      #E84040;   /* 22 kV MV */
    --dc:      #FF8C00;   /* DC 1500 V battery */
    --ctrl:    #4FC3F7;   /* Control / protection */
    --comms:   #81C784;   /* Comms / EMS */
    --earth:   #A5D6A7;   /* Earthing */
  }

  * { margin:0; padding:0; box-sizing:border-box; }
  body {
    font-family: 'DM Sans', sans-serif;
    background: var(--body-bg);
    color: #E8EFF7;
    min-height: 100vh;
  }

  header {
    background: linear-gradient(135deg, var(--navy) 0%, #0D1B2E 100%);
    border-bottom: 2px solid var(--gold);
    padding: 22px 48px;
    display: flex; align-items: baseline; gap: 20px;
  }
  header h1 { font-family:'Bebas Neue',sans-serif; font-size:2.4rem; color:var(--gold); letter-spacing:2px; }
  header p  { color:var(--text-dim); font-size:0.85rem; }

  .tabs {
    display:flex; padding:0 48px;
    background:#0D1B2E; border-bottom:1px solid var(--card-border);
    position: sticky; top:0; z-index:100;
  }
  .tab {
    padding:12px 24px; background:none; border:none;
    border-bottom:3px solid transparent;
    color:var(--text-dim); font-family:'DM Sans',sans-serif;
    font-size:0.8rem; font-weight:500; cursor:pointer;
    letter-spacing:0.6px; text-transform:uppercase; transition:all .18s;
  }
  .tab:hover { color:#fff; }
  .tab.active { color:var(--gold); border-bottom-color:var(--gold); }

  .page { display:none; padding:32px 48px 64px; }
  .page.active { display:block; }

  /* ── LEGEND ── */
  .legend {
    display:flex; flex-wrap:wrap; gap:20px;
    background:var(--card-bg); border:1px solid var(--card-border);
    border-radius:8px; padding:14px 20px; margin-bottom:28px;
  }
  .leg-item { display:flex; align-items:center; gap:8px; font-size:0.78rem; }
  .leg-line {
    width:40px; height:4px; border-radius:2px; flex-shrink:0;
  }
  .leg-line.mv    { background:var(--mv); }
  .leg-line.dc    { background:var(--dc); }
  .leg-line.ctrl  { background:var(--ctrl); border-top:2px dashed var(--ctrl); height:0; }
  .leg-line.comms { background:var(--comms); border-top:2px dashed var(--comms); height:0; }
  .leg-line.earth { background:var(--earth); border-top:2px dotted var(--earth); height:0; }

  /* ── DIAGRAM WRAPPER ── */
  .diagram-wrap {
    background:var(--card-bg); border:1px solid var(--card-border);
    border-radius:10px; overflow:hidden;
  }
  .diagram-title {
    font-family:'Bebas Neue',sans-serif; font-size:1.2rem;
    color:var(--gold); letter-spacing:1.5px;
    padding:14px 24px; border-bottom:1px solid var(--card-border);
    background:#0D1B2E;
  }

  svg { display:block; width:100%; }

  /* ── CABLE TABLE ── */
  .cable-table {
    width:100%; border-collapse:collapse; font-size:0.79rem; margin-top:24px;
  }
  .cable-table th {
    background:var(--navy); color:#fff; padding:9px 14px;
    text-align:left; font-weight:600; font-size:0.74rem;
    text-transform:uppercase; letter-spacing:0.4px;
  }
  .cable-table td { padding:9px 14px; border-bottom:1px solid var(--card-border); color:#B8CCE0; }
  .cable-table tr:hover td { background:rgba(26,54,93,0.22); }
  .cable-table td:first-child { font-weight:600; color:#E8EFF7; }
  .cable-table td.total { color:var(--gold); font-weight:700; }
  .dot { display:inline-block; width:10px; height:10px; border-radius:50%; margin-right:6px; vertical-align:middle; }
  .dot.mv { background:var(--mv); }
  .dot.dc { background:var(--dc); }
  .dot.ctrl { background:var(--ctrl); }
  .dot.comms { background:var(--comms); }

  .section-label {
    font-family:'Bebas Neue',sans-serif; font-size:1.1rem;
    color:var(--gold); letter-spacing:1px; margin:28px 0 12px;
  }
  .gap-flag {
    background:rgba(232,64,64,0.1); border:1px solid rgba(232,64,64,0.35);
    border-radius:6px; padding:12px 16px; font-size:0.8rem;
    color:#E88080; margin-top:16px; line-height:1.6;
  }
  .gap-flag strong { color:#E84040; }
  .ok-flag {
    background:rgba(106,232,164,0.08); border:1px solid rgba(106,232,164,0.25);
    border-radius:6px; padding:12px 16px; font-size:0.8rem;
    color:#6AE8A4; margin-top:16px; line-height:1.6;
  }
</style>
</head>
<body>

<header>
  <h1>Galascope BESS — Cable Diagrams</h1>
  <p>Galascope 1 (5 MW / 20 MWh) &amp; Galascope 2 (2.5 MW / 10 MWh) · Esperia Energy Group · Lighthief Cyprus Ltd</p>
  <p style="color:#C9A432;font-size:0.9rem;margin-top:6px">SwS: ABB UniSec (as-built). MV SLDs Rev F/G. G1 pad coupling G1a/b/c ~10 m — galascope-revG-field-coupling.md</p>
</header>

<div class="tabs">
  <button class="tab active" onclick="show('g25',this)">Galascope 2.5 MW</button>
  <button class="tab"        onclick="show('g5',this)">Galascope 5 MW</button>
  <button class="tab"        onclick="show('schedule',this)">Full Cable Schedule</button>
</div>

<!-- ═══════════════════════════════════════════════════════
     PAGE 1 — GALASCOPE 2.5 MW
═══════════════════════════════════════════════════════ -->
<div class="page active" id="g25">

  <div class="legend">
    <div class="leg-item"><div class="leg-line mv"></div>22 kV MV cable (3× 1×95mm² Cu XLPE)</div>
    <div class="leg-item"><div class="leg-line dc"></div>DC 1500 V battery cable (3× 1×240mm² Cu)</div>
    <div class="leg-item"><div class="leg-line ctrl"></div>Control / protection cable (2× 2.5mm² screened)</div>
    <div class="leg-item"><div class="leg-line comms"></div>Comms / EMS (CAT6 outdoor)</div>
  </div>

  <div class="diagram-wrap">
    <div class="diagram-title">GALASCOPE 2 — 2.5 MW / 10 MWh &nbsp;|&nbsp; 3 Containers: 1× T2 MV Skid + 2× BESS &nbsp;|&nbsp; Site: Famagusta — Avgorou</div>

    <svg viewBox="0 0 1100 420" xmlns="http://www.w3.org/2000/svg" font-family="DM Sans,Arial,sans-serif" font-size="12" fill="none">

      <!-- ── GRID / BACKGROUND BANDS ── -->
      <rect width="1100" height="420" fill="#0F1E30"/>
      <!-- ground plane -->
      <rect x="0" y="340" width="1100" height="80" fill="#0C1520" rx="0"/>
      <text x="550" y="370" text-anchor="middle" fill="#1E3A5F" font-size="10" letter-spacing="3">— — — GROUND LEVEL — — —</text>

      <!-- ── COMPASS ── -->
      <text x="60" y="40"  fill="#7A9CC0" font-size="9">N</text>
      <line x1="64" y1="45" x2="64" y2="65" stroke="#7A9CC0" stroke-width="1"/>
      <polygon points="64,45 61,55 67,55" fill="#7A9CC0"/>

      <!-- ────────────────────────────────────────
           ELEMENTS LEFT → RIGHT
      ──────────────────────────────────────── -->

      <!-- EAC ROOM (west) -->
      <rect x="60" y="140" width="90" height="140" rx="4" fill="#1A2E47" stroke="#2B5FA0" stroke-width="2"/>
      <rect x="60" y="140" width="90" height="22" rx="4" fill="#2B5FA0"/>
      <text x="105" y="156" text-anchor="middle" fill="#fff" font-size="10" font-weight="700">EAC ROOM</text>
      <text x="105" y="175" text-anchor="middle" fill="#7A9CC0" font-size="9">JZ3 bay (Rev F/G)</text>
      <text x="105" y="190" text-anchor="middle" fill="#7A9CC0" font-size="9">ABB UniSec SwS</text>
      <text x="105" y="205" text-anchor="middle" fill="#7A9CC0" font-size="9">24 kV / 200 A</text>
      <text x="105" y="220" text-anchor="middle" fill="#C9A432" font-size="9">BESS FEEDER</text>
      <text x="105" y="233" text-anchor="middle" fill="#C9A432" font-size="9">(repurposed JZ3)</text>
      <text x="105" y="260" text-anchor="middle" fill="#7A9CC0" font-size="8">Siemens 7SJ82</text>
      <text x="105" y="272" text-anchor="middle" fill="#7A9CC0" font-size="8">Protection relay</text>
      <!-- door tick -->
      <line x1="150" y1="200" x2="160" y2="200" stroke="#2B5FA0" stroke-width="2"/>

      <!-- gap dimension 30m MV -->
      <line x1="152" y1="120" x2="290" y2="120" stroke="#7A9CC0" stroke-width="0.8"/>
      <line x1="152" y1="115" x2="152" y2="125" stroke="#7A9CC0" stroke-width="0.8"/>
      <line x1="290" y1="115" x2="290" y2="125" stroke="#7A9CC0" stroke-width="0.8"/>
      <text x="221" y="113" text-anchor="middle" fill="#7A9CC0" font-size="10">~30 m</text>

      <!-- T2 MV SKID (6058mm ≈ 6m) -->
      <rect x="290" y="140" width="110" height="160" rx="4" fill="#162840" stroke="#C9A432" stroke-width="2"/>
      <rect x="290" y="140" width="110" height="22" rx="4" fill="#C9A432"/>
      <text x="345" y="156" text-anchor="middle" fill="#0D1B2E" font-size="10" font-weight="700">T2 MV SKID</text>
      <text x="345" y="178" text-anchor="middle" fill="#E8EFF7" font-size="9">Linyang / Kehua</text>
      <text x="345" y="192" text-anchor="middle" fill="#7A9CC0" font-size="9">3000 kVA · 22/0.69 kV</text>
      <text x="345" y="206" text-anchor="middle" fill="#7A9CC0" font-size="9">Dyn11 · Uk 6%</text>
      <text x="345" y="222" text-anchor="middle" fill="#7A9CC0" font-size="9">PCS-A: 1.25 MW</text>
      <text x="345" y="236" text-anchor="middle" fill="#7A9CC0" font-size="9">PCS-B: 1.25 MW</text>
      <text x="345" y="252" text-anchor="middle" fill="#C9A432" font-size="9">ACB 2500A · 690V</text>
      <text x="345" y="266" text-anchor="middle" fill="#C9A432" font-size="9">NER 25Ω · 100kJ</text>
      <text x="345" y="282" text-anchor="middle" fill="#7A9CC0" font-size="8">20ft ISO container</text>

      <!-- gap dim T2→BESS-A: 7m -->
      <text x="445" y="113" text-anchor="middle" fill="#FF8C00" font-size="10">7 m</text>
      <line x1="400" y1="120" x2="490" y2="120" stroke="#FF8C00" stroke-width="0.8"/>
      <line x1="400" y1="115" x2="400" y2="125" stroke="#FF8C00" stroke-width="0.8"/>
      <line x1="490" y1="115" x2="490" y2="125" stroke="#FF8C00" stroke-width="0.8"/>

      <!-- BESS-A -->
      <rect x="490" y="140" width="130" height="160" rx="4" fill="#162840" stroke="#2B5FA0" stroke-width="2"/>
      <rect x="490" y="140" width="130" height="22" rx="4" fill="#2B5FA0"/>
      <text x="555" y="156" text-anchor="middle" fill="#fff" font-size="10" font-weight="700">BESS-A</text>
      <text x="555" y="175" text-anchor="middle" fill="#E8EFF7" font-size="9">Linyang ME 20HC</text>
      <text x="555" y="189" text-anchor="middle" fill="#7A9CC0" font-size="9">5.015 MWh LFP</text>
      <text x="555" y="203" text-anchor="middle" fill="#7A9CC0" font-size="9">EVE 314Ah · liquid</text>
      <text x="555" y="217" text-anchor="middle" fill="#7A9CC0" font-size="9">BMS 3-level</text>
      <text x="555" y="231" text-anchor="middle" fill="#7A9CC0" font-size="9">1164–1498 Vdc</text>
      <text x="555" y="247" text-anchor="middle" fill="#C9A432" font-size="9">IP55 · C5 · FAS</text>
      <text x="555" y="265" text-anchor="middle" fill="#7A9CC0" font-size="8">20ft HC container</text>
      <text x="555" y="280" text-anchor="middle" fill="#7A9CC0" font-size="8">~41.5 t loaded</text>

      <!-- gap dim BESS-A→BESS-B: extra 6m DC -->
      <text x="670" y="113" text-anchor="middle" fill="#FF8C00" font-size="10">13 m</text>
      <line x1="620" y1="120" x2="720" y2="120" stroke="#FF8C00" stroke-width="0.8"/>
      <line x1="620" y1="115" x2="620" y2="125" stroke="#FF8C00" stroke-width="0.8"/>
      <line x1="720" y1="115" x2="720" y2="125" stroke="#FF8C00" stroke-width="0.8"/>

      <!-- BESS-B -->
      <rect x="720" y="140" width="130" height="160" rx="4" fill="#162840" stroke="#2B5FA0" stroke-width="2"/>
      <rect x="720" y="140" width="130" height="22" rx="4" fill="#2B5FA0"/>
      <text x="785" y="156" text-anchor="middle" fill="#fff" font-size="10" font-weight="700">BESS-B</text>
      <text x="785" y="175" text-anchor="middle" fill="#E8EFF7" font-size="9">Linyang ME 20HC</text>
      <text x="785" y="189" text-anchor="middle" fill="#7A9CC0" font-size="9">5.015 MWh LFP</text>
      <text x="785" y="203" text-anchor="middle" fill="#7A9CC0" font-size="9">EVE 314Ah · liquid</text>
      <text x="785" y="217" text-anchor="middle" fill="#7A9CC0" font-size="9">BMS 3-level</text>
      <text x="785" y="231" text-anchor="middle" fill="#7A9CC0" font-size="9">1164–1498 Vdc</text>
      <text x="785" y="247" text-anchor="middle" fill="#C9A432" font-size="9">IP55 · C5 · FAS</text>
      <text x="785" y="265" text-anchor="middle" fill="#7A9CC0" font-size="8">20ft HC container</text>
      <text x="785" y="280" text-anchor="middle" fill="#7A9CC0" font-size="8">~41.5 t loaded</text>

      <!-- ── CABLE RUNS ── -->

      <!-- MV 22kV cable: EAC → T2 (3 parallel lines = 3 single cores) -->
      <line x1="150" y1="193" x2="290" y2="193" stroke="#E84040" stroke-width="3.5"/>
      <line x1="150" y1="200" x2="290" y2="200" stroke="#E84040" stroke-width="3.5"/>
      <line x1="150" y1="207" x2="290" y2="207" stroke="#E84040" stroke-width="3.5"/>
      <!-- MV label -->
      <rect x="160" y="152" width="120" height="34" rx="3" fill="#1A2E47" stroke="#E84040" stroke-width="1"/>
      <text x="220" y="165" text-anchor="middle" fill="#E84040" font-size="9" font-weight="700">22 kV MV CABLE</text>
      <text x="220" y="178" text-anchor="middle" fill="#E8EFF7" font-size="8">3×(1×95mm²) Cu XLPE</text>
      <line x1="220" y1="186" x2="220" y2="193" stroke="#E84040" stroke-width="1"/>

      <!-- DC cable: T2 → BESS-A (above containers, 3 parallel runs) -->
      <line x1="400" y1="222" x2="490" y2="222" stroke="#FF8C00" stroke-width="3"/>
      <line x1="400" y1="229" x2="490" y2="229" stroke="#FF8C00" stroke-width="3"/>
      <line x1="400" y1="236" x2="490" y2="236" stroke="#FF8C00" stroke-width="3"/>
      <!-- DC A label -->
      <rect x="405" y="244" width="80" height="28" rx="3" fill="#1A2E47" stroke="#FF8C00" stroke-width="1"/>
      <text x="445" y="255" text-anchor="middle" fill="#FF8C00" font-size="8" font-weight="700">DC · BESS-A</text>
      <text x="445" y="266" text-anchor="middle" fill="#E8EFF7" font-size="8">3×240mm² · 7m</text>

      <!-- DC cable: T2 → BESS-B (along floor, longer) -->
      <polyline points="400,250 470,250 470,320 640,320 640,250 720,250" stroke="#FF8C00" stroke-width="3" fill="none" stroke-dasharray="none"/>
      <polyline points="400,258 463,258 463,327 647,327 647,258 720,258" stroke="#FF8C00" stroke-width="3" fill="none"/>
      <polyline points="400,266 456,266 456,334 654,334 654,266 720,266" stroke="#FF8C00" stroke-width="3" fill="none"/>
      <!-- DC B label -->
      <rect x="520" y="295" width="90" height="28" rx="3" fill="#1A2E47" stroke="#FF8C00" stroke-width="1"/>
      <text x="565" y="306" text-anchor="middle" fill="#FF8C00" font-size="8" font-weight="700">DC · BESS-B</text>
      <text x="565" y="317" text-anchor="middle" fill="#E8EFF7" font-size="8">3×240mm² · 13m</text>

      <!-- Control cable: EAC → T2 (dashed, thin) -->
      <line x1="150" y1="217" x2="290" y2="217" stroke="#4FC3F7" stroke-width="1.5" stroke-dasharray="6 3"/>
      <text x="218" y="226" text-anchor="middle" fill="#4FC3F7" font-size="8">Control 2×2.5mm² · 30m</text>

      <!-- Comms: EAC → T2 -->
      <line x1="150" y1="225" x2="290" y2="225" stroke="#81C784" stroke-width="1.5" stroke-dasharray="4 4"/>
      <text x="218" y="237" text-anchor="middle" fill="#81C784" font-size="8">CAT6 comms · 35m</text>

      <!-- Ground/earthing bar -->
      <line x1="60" y1="340" x2="900" y2="340" stroke="#A5D6A7" stroke-width="1.5" stroke-dasharray="3 5"/>
      <text x="90" y="356" fill="#A5D6A7" font-size="9">Earth bar — Cu tape 50×5mm — all containers bonded</text>

      <!-- EAC-T2 bushing symbols (small dots on cable ends) -->
      <circle cx="150" cy="193" r="4" fill="#E84040"/>
      <circle cx="150" cy="200" r="4" fill="#E84040"/>
      <circle cx="150" cy="207" r="4" fill="#E84040"/>
      <circle cx="290" cy="193" r="4" fill="#E84040"/>
      <circle cx="290" cy="200" r="4" fill="#E84040"/>
      <circle cx="290" cy="207" r="4" fill="#E84040"/>

      <!-- Termination markers -->
      <text x="145" y="182" text-anchor="middle" fill="#E84040" font-size="8">TERM</text>
      <text x="295" y="135" text-anchor="middle" fill="#E84040" font-size="8">TERM</text>

      <!-- Scale bar -->
      <line x1="900" y1="380" x2="1000" y2="380" stroke="#7A9CC0" stroke-width="1"/>
      <line x1="900" y1="376" x2="900" y2="384" stroke="#7A9CC0" stroke-width="1"/>
      <line x1="1000" y1="376" x2="1000" y2="384" stroke="#7A9CC0" stroke-width="1"/>
      <text x="950" y="374" text-anchor="middle" fill="#7A9CC0" font-size="9">10 m (approx.)</text>

      <!-- Total MV run annotation -->
      <text x="900" y="40" text-anchor="end" fill="#7A9CC0" font-size="9">MV cable: 3 cores × 30m = 90m total cable</text>
      <text x="900" y="54" text-anchor="end" fill="#7A9CC0" font-size="9">DC cables: BESS-A 21m + BESS-B 39m = 60m total</text>
      <text x="900" y="68" text-anchor="end" fill="#C9A432" font-size="9">All runs ≤ 50m scope ✓</text>

    </svg>
  </div>
</div>

<!-- ═══════════════════════════════════════════════════════
     PAGE 2 — GALASCOPE 5 MW
═══════════════════════════════════════════════════════ -->
<div class="page" id="g5">

  <div class="legend">
    <div class="leg-item"><div class="leg-line mv"></div>22 kV MV cable (3× 1×120mm² Cu XLPE)</div>
    <div class="leg-item"><div class="leg-line dc"></div>DC 1500 V battery cable (3× 1×240mm² Cu per container)</div>
    <div class="leg-item"><div class="leg-line ctrl"></div>Control / protection cable (2× 2.5mm² screened)</div>
    <div class="leg-item"><div class="leg-line comms"></div>Comms / EMS (CAT6 outdoor)</div>
  </div>

  <div class="diagram-wrap">
    <div class="diagram-title">GALASCOPE 1 — 5 MW / 20 MWh &nbsp;|&nbsp; 5 Containers: 1× T4 MV Skid + 4× BESS &nbsp;|&nbsp; Site: Famagusta</div>

    <svg viewBox="0 0 1100 560" xmlns="http://www.w3.org/2000/svg" font-family="DM Sans,Arial,sans-serif" font-size="12" fill="none">

      <rect width="1100" height="560" fill="#0F1E30"/>
      <rect x="0" y="480" width="1100" height="80" fill="#0C1520"/>
      <text x="550" y="510" text-anchor="middle" fill="#1E3A5F" font-size="10" letter-spacing="3">— — — GROUND LEVEL — — —</text>

      <!-- Compass -->
      <text x="60" y="40" fill="#7A9CC0" font-size="9">N</text>
      <line x1="64" y1="45" x2="64" y2="65" stroke="#7A9CC0" stroke-width="1"/>
      <polygon points="64,45 61,55 67,55" fill="#7A9CC0"/>

      <!-- ── T4 MV SKID — top centre (12.2m = 200px) ── -->
      <rect x="170" y="60" width="480" height="100" rx="4" fill="#162840" stroke="#C9A432" stroke-width="2.5"/>
      <rect x="170" y="60" width="480" height="24" rx="4" fill="#C9A432"/>
      <text x="410" y="77" text-anchor="middle" fill="#0D1B2E" font-size="11" font-weight="700">T4 MV SKID  —  5 MW</text>
      <!-- T4 internals -->
      <!-- 4 PCS units -->
      <rect x="185" y="92" width="90" height="56" rx="2" fill="#1A2E47" stroke="#2B5FA0" stroke-width="1"/>
      <text x="230" y="116" text-anchor="middle" fill="#E8EFF7" font-size="8" font-weight="700">PCS-1</text>
      <text x="230" y="128" text-anchor="middle" fill="#7A9CC0" font-size="7">1.25 MW</text>
      <text x="230" y="140" text-anchor="middle" fill="#7A9CC0" font-size="7">BCS1250K</text>

      <rect x="285" y="92" width="90" height="56" rx="2" fill="#1A2E47" stroke="#2B5FA0" stroke-width="1"/>
      <text x="330" y="116" text-anchor="middle" fill="#E8EFF7" font-size="8" font-weight="700">PCS-2</text>
      <text x="330" y="128" text-anchor="middle" fill="#7A9CC0" font-size="7">1.25 MW</text>
      <text x="330" y="140" text-anchor="middle" fill="#7A9CC0" font-size="7">BCS1250K</text>

      <rect x="445" y="92" width="90" height="56" rx="2" fill="#1A2E47" stroke="#2B5FA0" stroke-width="1"/>
      <text x="490" y="116" text-anchor="middle" fill="#E8EFF7" font-size="8" font-weight="700">PCS-3</text>
      <text x="490" y="128" text-anchor="middle" fill="#7A9CC0" font-size="7">1.25 MW</text>
      <text x="490" y="140" text-anchor="middle" fill="#7A9CC0" font-size="7">BCS1250K</text>

      <rect x="545" y="92" width="90" height="56" rx="2" fill="#1A2E47" stroke="#2B5FA0" stroke-width="1"/>
      <text x="590" y="116" text-anchor="middle" fill="#E8EFF7" font-size="8" font-weight="700">PCS-4</text>
      <text x="590" y="128" text-anchor="middle" fill="#7A9CC0" font-size="7">1.25 MW</text>
      <text x="590" y="140" text-anchor="middle" fill="#7A9CC0" font-size="7">BCS1250K</text>

      <!-- Transformer + LV bus (centre of T4) -->
      <rect x="380" y="90" width="60" height="58" rx="2" fill="#0D1B2E" stroke="#C9A432" stroke-width="1.5"/>
      <text x="410" y="110" text-anchor="middle" fill="#C9A432" font-size="7">5000</text>
      <text x="410" y="121" text-anchor="middle" fill="#C9A432" font-size="7">kVA</text>
      <text x="410" y="133" text-anchor="middle" fill="#7A9CC0" font-size="7">22/0.69kV</text>
      <text x="410" y="144" text-anchor="middle" fill="#7A9CC0" font-size="7">Dy11</text>

      <!-- T4 label bottom -->
      <text x="650" y="110" text-anchor="start" fill="#7A9CC0" font-size="8">40ft HC container</text>
      <text x="650" y="123" text-anchor="start" fill="#7A9CC0" font-size="8">12,192 × 2,438mm</text>
      <text x="650" y="136" text-anchor="start" fill="#7A9CC0" font-size="8">ACB 5000A · 690V</text>
      <text x="650" y="149" text-anchor="start" fill="#C9A432" font-size="8">NER 25Ω · 100kJ</text>

      <!-- ── 2×2 BATTERY GRID ── -->

      <!-- BESS-1 (top-left, under PCS-1/2 zone) -->
      <rect x="170" y="210" width="185" height="130" rx="4" fill="#162840" stroke="#2B5FA0" stroke-width="2"/>
      <rect x="170" y="210" width="185" height="22" rx="4" fill="#2B5FA0"/>
      <text x="263" y="225" text-anchor="middle" fill="#fff" font-size="10" font-weight="700">BESS-1</text>
      <text x="263" y="244" text-anchor="middle" fill="#E8EFF7" font-size="9">Linyang ME 20HC · 5 MWh</text>
      <text x="263" y="258" text-anchor="middle" fill="#7A9CC0" font-size="9">EVE 314Ah · LFP · liquid</text>
      <text x="263" y="272" text-anchor="middle" fill="#7A9CC0" font-size="9">1164–1498 Vdc bus</text>
      <text x="263" y="288" text-anchor="middle" fill="#C9A432" font-size="9">IP55 · C5 · FAS</text>
      <text x="263" y="330" text-anchor="middle" fill="#7A9CC0" font-size="8">20ft HC · ~41.5 t loaded</text>

      <!-- BESS-2 (top-right, under PCS-3/4 zone) -->
      <rect x="465" y="210" width="185" height="130" rx="4" fill="#162840" stroke="#2B5FA0" stroke-width="2"/>
      <rect x="465" y="210" width="185" height="22" rx="4" fill="#2B5FA0"/>
      <text x="558" y="225" text-anchor="middle" fill="#fff" font-size="10" font-weight="700">BESS-2</text>
      <text x="558" y="244" text-anchor="middle" fill="#E8EFF7" font-size="9">Linyang ME 20HC · 5 MWh</text>
      <text x="558" y="258" text-anchor="middle" fill="#7A9CC0" font-size="9">EVE 314Ah · LFP · liquid</text>
      <text x="558" y="272" text-anchor="middle" fill="#7A9CC0" font-size="9">1164–1498 Vdc bus</text>
      <text x="558" y="288" text-anchor="middle" fill="#C9A432" font-size="9">IP55 · C5 · FAS</text>
      <text x="558" y="330" text-anchor="middle" fill="#7A9CC0" font-size="8">20ft HC · ~41.5 t loaded</text>

      <!-- BESS-3 (bottom-left) -->
      <rect x="170" y="360" width="185" height="100" rx="4" fill="#162840" stroke="#2B5FA0" stroke-width="2"/>
      <rect x="170" y="360" width="185" height="22" rx="4" fill="#2B5FA0"/>
      <text x="263" y="375" text-anchor="middle" fill="#fff" font-size="10" font-weight="700">BESS-3</text>
      <text x="263" y="394" text-anchor="middle" fill="#E8EFF7" font-size="9">Linyang ME 20HC · 5 MWh</text>
      <text x="263" y="408" text-anchor="middle" fill="#7A9CC0" font-size="9">EVE 314Ah · LFP · liquid</text>
      <text x="263" y="440" text-anchor="middle" fill="#7A9CC0" font-size="8">20ft HC · ~41.5 t loaded</text>

      <!-- BESS-4 (bottom-right) -->
      <rect x="465" y="360" width="185" height="100" rx="4" fill="#162840" stroke="#2B5FA0" stroke-width="2"/>
      <rect x="465" y="360" width="185" height="22" rx="4" fill="#2B5FA0"/>
      <text x="558" y="375" text-anchor="middle" fill="#fff" font-size="10" font-weight="700">BESS-4</text>
      <text x="558" y="394" text-anchor="middle" fill="#E8EFF7" font-size="9">Linyang ME 20HC · 5 MWh</text>
      <text x="558" y="408" text-anchor="middle" fill="#7A9CC0" font-size="9">EVE 314Ah · LFP · liquid</text>
      <text x="558" y="440" text-anchor="middle" fill="#7A9CC0" font-size="8">20ft HC · ~41.5 t loaded</text>

      <!-- ── EAC ROOM NEW POSITION (right/east) ── -->
      <rect x="800" y="180" width="110" height="170" rx="4" fill="#1A2E47" stroke="#2B5FA0" stroke-width="2"/>
      <rect x="800" y="180" width="110" height="22" rx="4" fill="#2B5FA0"/>
      <text x="855" y="196" text-anchor="middle" fill="#fff" font-size="9" font-weight="700">EAC ROOM</text>
      <text x="855" y="213" text-anchor="middle" fill="#C9A432" font-size="8">NEW POSITION</text>
      <text x="855" y="228" text-anchor="middle" fill="#7A9CC0" font-size="8">JZ5 new panel</text>
      <text x="855" y="242" text-anchor="middle" fill="#7A9CC0" font-size="8">ABB UniSec</text>
      <text x="855" y="256" text-anchor="middle" fill="#7A9CC0" font-size="8">24 kV / 630 A</text>
      <text x="855" y="272" text-anchor="middle" fill="#7A9CC0" font-size="8">Siemens 7SJ82</text>
      <text x="855" y="286" text-anchor="middle" fill="#7A9CC0" font-size="8">Prot. relay</text>
      <text x="855" y="300" text-anchor="middle" fill="#7A9CC0" font-size="8">EMS Voltus</text>
      <text x="855" y="315" text-anchor="middle" fill="#7A9CC0" font-size="8">ASDU 116</text>
      <text x="855" y="332" text-anchor="middle" fill="#7A9CC0" font-size="8">UPS ≥ 8h</text>
      <text x="855" y="345" text-anchor="middle" fill="#7A9CC0" font-size="8">CAT6 + cellular</text>

      <!-- MV dim arrow: T4 → EAC ~25m -->
      <line x1="650" y1="95" x2="800" y2="250" stroke="#E84040" stroke-width="0.5" stroke-dasharray="4 3"/>
      <text x="738" y="148" fill="#7A9CC0" font-size="9" transform="rotate(-35,738,148)">~25 m</text>

      <!-- ── CABLE RUNS ── -->

      <!-- MV 22kV: T4 right side → EAC room left (3 single cores) -->
      <line x1="650" y1="101" x2="800" y2="240" stroke="#E84040" stroke-width="3.5"/>
      <line x1="650" y1="110" x2="800" y2="250" stroke="#E84040" stroke-width="3.5"/>
      <line x1="650" y1="119" x2="800" y2="260" stroke="#E84040" stroke-width="3.5"/>
      <circle cx="650" cy="101" r="4" fill="#E84040"/>
      <circle cx="650" cy="110" r="4" fill="#E84040"/>
      <circle cx="650" cy="119" r="4" fill="#E84040"/>
      <circle cx="800" cy="240" r="4" fill="#E84040"/>
      <circle cx="800" cy="250" r="4" fill="#E84040"/>
      <circle cx="800" cy="260" r="4" fill="#E84040"/>
      <!-- MV label box -->
      <rect x="655" y="140" width="130" height="36" rx="3" fill="#1A2E47" stroke="#E84040" stroke-width="1"/>
      <text x="720" y="154" text-anchor="middle" fill="#E84040" font-size="8" font-weight="700">22 kV MV CABLE</text>
      <text x="720" y="167" text-anchor="middle" fill="#E8EFF7" font-size="8">3×(1×120mm²) Cu XLPE</text>
      <text x="720" y="179" text-anchor="middle" fill="#7A9CC0" font-size="7">3 terminations each end</text>

      <!-- DC: BESS-1 → T4 PCS-1/2 (top-left, ~7m vertical) -->
      <line x1="222" y1="210" x2="222" y2="160" stroke="#FF8C00" stroke-width="2.5"/>
      <line x1="232" y1="210" x2="232" y2="160" stroke="#FF8C00" stroke-width="2.5"/>
      <line x1="242" y1="210" x2="242" y2="160" stroke="#FF8C00" stroke-width="2.5"/>
      <text x="255" y="185" fill="#FF8C00" font-size="8">7m</text>
      <text x="255" y="196" fill="#7A9CC0" font-size="8">3×240mm²</text>

      <!-- DC: BESS-2 → T4 PCS-3/4 (top-right, ~7m vertical) -->
      <line x1="517" y1="210" x2="517" y2="160" stroke="#FF8C00" stroke-width="2.5"/>
      <line x1="527" y1="210" x2="527" y2="160" stroke="#FF8C00" stroke-width="2.5"/>
      <line x1="537" y1="210" x2="537" y2="160" stroke="#FF8C00" stroke-width="2.5"/>
      <text x="545" y="185" fill="#FF8C00" font-size="8">7m</text>
      <text x="545" y="196" fill="#7A9CC0" font-size="8">3×240mm²</text>

      <!-- DC: BESS-3 → T4 (bottom-left, ~14m, route via left side) -->
      <polyline points="218,360 218,185 270,185" stroke="#FF8C00" stroke-width="2.5" fill="none"/>
      <polyline points="210,360 210,177 270,177" stroke="#FF8C00" stroke-width="2.5" fill="none"/>
      <polyline points="202,360 202,169 270,169" stroke="#FF8C00" stroke-width="2.5" fill="none"/>
      <!-- label -->
      <rect x="100" y="270" width="90" height="28" rx="3" fill="#1A2E47" stroke="#FF8C00" stroke-width="1"/>
      <text x="145" y="282" text-anchor="middle" fill="#FF8C00" font-size="8" font-weight="700">DC · BESS-3</text>
      <text x="145" y="293" text-anchor="middle" fill="#E8EFF7" font-size="8">3×240mm² · 14m</text>
      <line x1="190" y1="285" x2="202" y2="285" stroke="#FF8C00" stroke-width="0.8"/>

      <!-- DC: BESS-4 → T4 (bottom-right, ~14m, route via right side) -->
      <polyline points="600,360 600,185 545,185" stroke="#FF8C00" stroke-width="2.5" fill="none"/>
      <polyline points="608,360 608,177 545,177" stroke="#FF8C00" stroke-width="2.5" fill="none"/>
      <polyline points="616,360 616,169 545,169" stroke="#FF8C00" stroke-width="2.5" fill="none"/>
      <!-- label -->
      <rect x="620" y="270" width="90" height="28" rx="3" fill="#1A2E47" stroke="#FF8C00" stroke-width="1"/>
      <text x="665" y="282" text-anchor="middle" fill="#FF8C00" font-size="8" font-weight="700">DC · BESS-4</text>
      <text x="665" y="293" text-anchor="middle" fill="#E8EFF7" font-size="8">3×240mm² · 14m</text>
      <line x1="618" y1="285" x2="620" y2="285" stroke="#FF8C00" stroke-width="0.8"/>

      <!-- Control cable: T4 → EAC (dashed) -->
      <line x1="650" y1="128" x2="800" y2="270" stroke="#4FC3F7" stroke-width="1.5" stroke-dasharray="5 3"/>
      <text x="730" y="200" fill="#4FC3F7" font-size="8" transform="rotate(-35,730,200)">Ctrl 2×2.5mm² · 25m</text>

      <!-- Comms: T4 → EAC -->
      <line x1="650" y1="138" x2="800" y2="280" stroke="#81C784" stroke-width="1.5" stroke-dasharray="4 4"/>
      <text x="740" y="220" fill="#81C784" font-size="8" transform="rotate(-35,740,220)">CAT6 EMS · 30m</text>

      <!-- Earthing bar -->
      <line x1="60" y1="480" x2="900" y2="480" stroke="#A5D6A7" stroke-width="1.5" stroke-dasharray="3 5"/>
      <text x="90" y="496" fill="#A5D6A7" font-size="9">Earth grid — Cu tape 50×5mm — all containers + T4 bonded to earth bar</text>

      <!-- Summary annotations -->
      <text x="1090" y="40"  text-anchor="end" fill="#7A9CC0" font-size="9">MV cable: 3 cores × 25m = 75m total</text>
      <text x="1090" y="54"  text-anchor="end" fill="#7A9CC0" font-size="9">DC cables: 2×21m (top) + 2×42m (bottom) = 126m total</text>
      <text x="1090" y="68"  text-anchor="end" fill="#C9A432" font-size="9">All runs ≤ 50m scope ✓</text>

      <!-- Scale bar -->
      <line x1="900" y1="520" x2="1000" y2="520" stroke="#7A9CC0" stroke-width="1"/>
      <line x1="900" y1="516" x2="900" y2="524" stroke="#7A9CC0" stroke-width="1"/>
      <line x1="1000" y1="516" x2="1000" y2="524" stroke="#7A9CC0" stroke-width="1"/>
      <text x="950" y="514" text-anchor="middle" fill="#7A9CC0" font-size="9">≈ 10 m</text>

    </svg>
  </div>
</div>

<!-- ═══════════════════════════════════════════════════════
     PAGE 3 — FULL CABLE SCHEDULE
═══════════════════════════════════════════════════════ -->
<div class="page" id="schedule">

  <div class="section-label">Galascope 2.5 MW — Cable Schedule</div>
  <table class="cable-table">
    <thead>
      <tr>
        <th>Tag</th><th>Description</th><th>Specification</th>
        <th>Qty</th><th>Length/run</th><th>Total m</th>
        <th>Supply €/m</th><th>Install €/m</th><th>Total cost</th><th>Scope</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><span class="dot mv"></span>MV-1</td>
        <td>MV feeder T2 → SwS JZ3 (Rev F/G)</td>
        <td>3× (1×95mm²) Cu XLPE 12/20(24)kV, armoured, single core</td>
        <td>3 cores</td><td>30 m</td><td>90 m</td>
        <td>€20–28</td><td>€55–70</td>
        <td class="total">€7,650–8,820</td>
        <td>EPC</td>
      </tr>
      <tr>
        <td><span class="dot mv"></span>MV-1T</td>
        <td>MV terminations (2 ends × 3 cores)</td>
        <td>24kV cold-shrink/push-on, Nexans Euromold or 3M</td>
        <td>6 ends</td><td>—</td><td>—</td>
        <td>—</td><td>—</td>
        <td class="total">€3,000–4,200</td>
        <td>EPC</td>
      </tr>
      <tr>
        <td><span class="dot dc"></span>DC-A</td>
        <td>DC cable BESS-A → T2 PCS-A DC input</td>
        <td>3× (1×240mm²) Cu BESS cable 2.7/4.5kV DC, flexible cl.6, XLPE</td>
        <td>3 conductors</td><td>7 m</td><td>21 m</td>
        <td>€45–60</td><td>€12–18</td>
        <td class="total">€1,197–1,638</td>
        <td>EPC</td>
      </tr>
      <tr>
        <td><span class="dot dc"></span>DC-A-T</td>
        <td>DC lug + fuse (BESS-A, 2 ends × 3 cores)</td>
        <td>Cu compression lug, 240mm², + DC fuse holder per polarity</td>
        <td>6 ends</td><td>—</td><td>—</td>
        <td>—</td><td>—</td>
        <td class="total">€600–900</td>
        <td>EPC</td>
      </tr>
      <tr>
        <td><span class="dot dc"></span>DC-B</td>
        <td>DC cable BESS-B → T2 PCS-B DC input</td>
        <td>3× (1×240mm²) Cu BESS cable 2.7/4.5kV DC, flexible cl.6, XLPE</td>
        <td>3 conductors</td><td>13 m</td><td>39 m</td>
        <td>€45–60</td><td>€12–18</td>
        <td class="total">€2,223–3,042</td>
        <td>EPC</td>
      </tr>
      <tr>
        <td><span class="dot dc"></span>DC-B-T</td>
        <td>DC lug + fuse (BESS-B, 2 ends × 3 cores)</td>
        <td>Cu compression lug, 240mm²</td>
        <td>6 ends</td><td>—</td><td>—</td>
        <td>—</td><td>—</td>
        <td class="total">€600–900</td>
        <td>EPC</td>
      </tr>
      <tr>
        <td><span class="dot ctrl"></span>CTRL-1</td>
        <td>Control cable relay → JZ3 CB trip coil (Rev F/G)</td>
        <td>2× 2.5mm² Cu, screened, 1kV, outdoor PVC sheath</td>
        <td>1 run</td><td>30 m</td><td>30 m</td>
        <td>€3–5</td><td>€8–12</td>
        <td class="total">€330–510</td>
        <td>EPC</td>
      </tr>
      <tr>
        <td><span class="dot comms"></span>COMMS-1</td>
        <td>EMS comms cable (Modbus TCP + EAC IEC 104)</td>
        <td>CAT6 outdoor, UV-stabilised sheath, direct burial</td>
        <td>1 run</td><td>35 m</td><td>35 m</td>
        <td>€2–4</td><td>€8–12</td>
        <td class="total">€350–560</td>
        <td>EPC</td>
      </tr>
      <tr>
        <td>TRAY-1</td>
        <td>Cable tray — MV + control route (EAC to T2)</td>
        <td>GRP cable tray 300mm wide, UV-stabilised, w/ covers</td>
        <td>1 run</td><td>30 m</td><td>30 m</td>
        <td>€18–28</td><td>€22–35</td>
        <td class="total">€1,200–1,890</td>
        <td>EPC</td>
      </tr>
      <tr style="background:rgba(201,164,50,0.06)">
        <td colspan="8" style="text-align:right; font-weight:700; color:#C9A432; padding-right:20px">TOTAL — Galascope 2.5 MW</td>
        <td class="total">€17,150–22,460</td>
        <td></td>
      </tr>
    </tbody>
  </table>

  <div class="ok-flag">
    ✅ All Galascope 2.5MW cable runs are within the 50m included scope. No overrun surcharge applies.
  </div>

  <div class="section-label" style="margin-top:40px">Galascope 5 MW — Cable Schedule</div>
  <table class="cable-table">
    <thead>
      <tr>
        <th>Tag</th><th>Description</th><th>Specification</th>
        <th>Qty</th><th>Length/run</th><th>Total m</th>
        <th>Supply €/m</th><th>Install €/m</th><th>Total cost</th><th>Scope</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><span class="dot mv"></span>MV-1</td>
        <td>MV feeder T4 → JZ5 (EAC new position)</td>
        <td>3× (1×120mm²) Cu XLPE 12/20(24)kV, armoured, single core</td>
        <td>3 cores</td><td>25 m</td><td>75 m</td>
        <td>€24–34</td><td>€55–70</td>
        <td class="total">€7,425–9,900</td>
        <td>EPC</td>
      </tr>
      <tr>
        <td><span class="dot mv"></span>MV-1T</td>
        <td>MV terminations (2 ends × 3 cores)</td>
        <td>24kV cold-shrink terminations, 3 phases each end</td>
        <td>6 ends</td><td>—</td><td>—</td>
        <td>—</td><td>—</td>
        <td class="total">€3,600–4,800</td>
        <td>EPC</td>
      </tr>
      <tr>
        <td><span class="dot dc"></span>DC-1</td>
        <td>DC cable BESS-1 → T4 PCS-1 DC input (top-left)</td>
        <td>3× (1×240mm²) Cu BESS 2.7/4.5kV DC flexible</td>
        <td>3 conductors</td><td>7 m</td><td>21 m</td>
        <td>€45–60</td><td>€12–18</td>
        <td class="total">€1,197–1,638</td>
        <td>EPC</td>
      </tr>
      <tr>
        <td><span class="dot dc"></span>DC-2</td>
        <td>DC cable BESS-2 → T4 PCS-3 DC input (top-right)</td>
        <td>3× (1×240mm²) Cu BESS 2.7/4.5kV DC flexible</td>
        <td>3 conductors</td><td>7 m</td><td>21 m</td>
        <td>€45–60</td><td>€12–18</td>
        <td class="total">€1,197–1,638</td>
        <td>EPC</td>
      </tr>
      <tr>
        <td><span class="dot dc"></span>DC-3</td>
        <td>DC cable BESS-3 → T4 PCS-2 DC input (bottom-left)</td>
        <td>3× (1×240mm²) Cu BESS 2.7/4.5kV DC flexible</td>
        <td>3 conductors</td><td>14 m</td><td>42 m</td>
        <td>€45–60</td><td>€12–18</td>
        <td class="total">€2,394–3,276</td>
        <td>EPC</td>
      </tr>
      <tr>
        <td><span class="dot dc"></span>DC-4</td>
        <td>DC cable BESS-4 → T4 PCS-4 DC input (bottom-right)</td>
        <td>3× (1×240mm²) Cu BESS 2.7/4.5kV DC flexible</td>
        <td>3 conductors</td><td>14 m</td><td>42 m</td>
        <td>€45–60</td><td>€12–18</td>
        <td class="total">€2,394–3,276</td>
        <td>EPC</td>
      </tr>
      <tr>
        <td><span class="dot dc"></span>DC-T</td>
        <td>DC lug + fuse (4 containers × 2 ends × 3 cores)</td>
        <td>Cu compression lug 240mm² + DC fuse per polarity</td>
        <td>24 ends</td><td>—</td><td>—</td>
        <td>—</td><td>—</td>
        <td class="total">€2,400–3,600</td>
        <td>EPC</td>
      </tr>
      <tr>
        <td><span class="dot ctrl"></span>CTRL-1</td>
        <td>Control cable T4 → JZ5 relay (CB trip)</td>
        <td>2× 2.5mm² Cu, screened, 1kV outdoor PVC</td>
        <td>1 run</td><td>25 m</td><td>25 m</td>
        <td>€3–5</td><td>€8–12</td>
        <td class="total">€275–425</td>
        <td>EPC</td>
      </tr>
      <tr>
        <td><span class="dot comms"></span>COMMS-1</td>
        <td>EMS comms cable (Modbus TCP + EAC IEC 104)</td>
        <td>CAT6 outdoor, UV-stabilised, direct burial</td>
        <td>1 run</td><td>30 m</td><td>30 m</td>
        <td>€2–4</td><td>€8–12</td>
        <td class="total">€300–480</td>
        <td>EPC</td>
      </tr>
      <tr>
        <td>TRAY-1</td>
        <td>Cable tray + conduits (T4 to EAC + DC tray)</td>
        <td>GRP tray 400mm wide (MV/ctrl) + 200mm (DC) w/ covers</td>
        <td>1 system</td><td>25m MV + 20m DC</td><td>45 m</td>
        <td>€20–32</td><td>€25–38</td>
        <td class="total">€2,025–3,150</td>
        <td>EPC</td>
      </tr>
      <tr style="background:rgba(201,164,50,0.06)">
        <td colspan="8" style="text-align:right; font-weight:700; color:#C9A432; padding-right:20px">TOTAL — Galascope 5 MW</td>
        <td class="total">€23,207–32,183</td>
        <td></td>
      </tr>
    </tbody>
  </table>

  <div class="gap-flag">
    <strong>Budget gap vs v4 model:</strong> The v4 adder model estimates LV DC cabling at €1,400/container flat rate (€7,000 for 5MW)
    and MV cabling at €3,500/feeder (€3,500). Combined: €10,500. Actual estimated cost including DC terminations, MV terminations,
    and cable tray: <strong>€23,000–32,000</strong>. Gap of approximately <strong>€12,500–21,500</strong> for the 5MW site.
    Recommend updating the Galascope 1 EPC adder line before contract finalisation.
  </div>

  <div class="section-label" style="margin-top:32px">Combined Summary</div>
  <table class="cable-table">
    <thead>
      <tr><th>Site</th><th>MV cable (supply+install)</th><th>DC cables (supply+install)</th><th>Control + comms</th><th>Trays</th><th>TOTAL CABLES</th><th>v4 model</th><th>GAP</th></tr>
    </thead>
    <tbody>
      <tr>
        <td>Galascope 2.5 MW</td>
        <td>€10,650–13,020</td>
        <td>€4,620–6,480</td>
        <td>€680–1,070</td>
        <td>€1,200–1,890</td>
        <td class="total">€17,150–22,460</td>
        <td>€7,700</td>
        <td style="color:#E87070">+€9,450–14,760</td>
      </tr>
      <tr>
        <td>Galascope 5 MW</td>
        <td>€11,025–14,700</td>
        <td>€9,582–13,428</td>
        <td>€575–905</td>
        <td>€2,025–3,150</td>
        <td class="total">€23,207–32,183</td>
        <td>€10,500</td>
        <td style="color:#E87070">+€12,707–21,683</td>
      </tr>
      <tr style="background:rgba(201,164,50,0.06)">
        <td><strong>BOTH SITES</strong></td>
        <td></td><td></td><td></td><td></td>
        <td class="total">€40,357–54,643</td>
        <td>€18,200</td>
        <td class="total" style="color:#E87070">+€22,157–36,443</td>
      </tr>
    </tbody>
  </table>

</div>

<script>
  function show(id, btn) {
    document.querySelectorAll('.page').forEach(p => p.classList.remove('active'));
    document.querySelectorAll('.tab').forEach(t => t.classList.remove('active'));
    document.getElementById(id).classList.add('active');
    btn.classList.add('active');
  }
</script>
</body>
</html>
