<!DOCTYPE html>
<html lang="en"><head><meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Lighthief Cyprus — Base case 1 MWp + 4 MWh — M2 Ventures</title><style>
:root{--ink:#16191D;--slate:#5A6472;--rule:#D2D6DB;--paper:#FFFFFF;--solar:#E09A2C;--store:#1F4F4A;--lost:#C9CED4;--wash:#F5F6F7;--flag:#A8410E}
*{box-sizing:border-box}
html{-webkit-print-color-adjust:exact;print-color-adjust:exact}
body{margin:0;background:#E7E9EB;color:var(--ink);font-family:"Inter","Segoe UI",system-ui,-apple-system,Arial,sans-serif;font-size:8.8pt;line-height:1.42;font-variant-numeric:tabular-nums}
.sheet{width:210mm;min-height:297mm;margin:10mm auto;padding:13mm 14mm 17mm;background:var(--paper);box-shadow:0 2px 14px rgba(0,0,0,.18);position:relative}
h1,h2{font-family:"Iowan Old Style","Palatino Linotype",Palatino,Georgia,serif;font-weight:600;margin:0}
h1{font-size:18pt;line-height:1.12;letter-spacing:-.01em}
h2{font-size:10.4pt;margin:13px 0 5px;padding-bottom:3px;border-bottom:1.2px solid var(--ink)}
p{margin:0 0 6px;max-width:94ch}
.small{font-size:7.4pt;color:var(--slate);line-height:1.42}
.lede{font-size:9.3pt;color:#2B3138;max-width:96ch;margin-bottom:0}
.mast{display:flex;justify-content:space-between;align-items:flex-start;border-bottom:2.2px solid var(--ink);padding-bottom:8px;margin-bottom:12px}
.brand{position:relative;height:36px;width:158px;flex:0 0 auto}
.logo{position:absolute;left:0;top:0;height:36px;width:auto;background:var(--paper)}
.wordmark{font-family:"Iowan Old Style","Palatino Linotype",Palatino,Georgia,serif;font-size:15pt;font-weight:600;line-height:1;color:var(--ink);padding-top:1px}
.wordmark em{display:block;font-style:normal;font-family:"Inter","Segoe UI",sans-serif;font-size:7.2pt;font-weight:500;letter-spacing:.18em;color:var(--solar);margin-top:3px}
.mast .who{font-size:7.2pt;color:var(--slate);text-align:right;line-height:1.45}
.mast .who b{color:var(--ink);font-weight:600}
.headline-rule{width:58px;height:3.5px;background:var(--solar);margin:9px 0 8px}
.kpis{display:grid;grid-template-columns:repeat(5,1fr);gap:1px;background:var(--rule);border:1px solid var(--rule);margin:11px 0 2px}
.kpis.four{grid-template-columns:repeat(4,1fr)}
.kpi{background:var(--paper);padding:8px 9px}
.kpi b{display:block;font-family:"Iowan Old Style","Palatino Linotype",Palatino,Georgia,serif;font-size:14.5pt;font-weight:600;line-height:1.05}
.kpi span{display:block;font-size:7.1pt;color:var(--slate);margin-top:3px}
.cols{display:grid;grid-template-columns:1fr 1fr;gap:0 22px}
table{width:100%;border-collapse:collapse;margin:5px 0 6px;font-size:8.2pt}
th,td{text-align:left;padding:3.3px 6px;border-bottom:1px solid var(--rule);vertical-align:top}
thead th{border-bottom:1.2px solid var(--ink);font-weight:600;font-size:7.5pt;color:var(--slate)}
td.n,th.n{text-align:right}
tr.total td{border-top:1.2px solid var(--ink);border-bottom:none;font-weight:600}
tr.hi td{background:var(--wash);font-weight:600}
table.spec td:first-child{width:34%;color:var(--slate)}
caption{caption-side:bottom;text-align:left;font-size:7.3pt;color:var(--slate);padding-top:4px}
.callout{border-left:3px solid var(--store);background:var(--wash);padding:9px 12px;margin:9px 0 0;font-size:8.4pt}
.callout.warn{border-left-color:var(--flag)}
.callout b{font-weight:600}
figure{margin:6px 0 2px}
svg{width:100%;height:auto}
.bl{font-family:"Inter","Segoe UI",sans-serif;font-size:11px;font-weight:600}
.bs{font-family:"Inter","Segoe UI",sans-serif;font-size:10px}
.rowlab{font-family:"Iowan Old Style",Palatino,Georgia,serif;font-size:12px;font-weight:600;fill:var(--ink)}
.am{text-anchor:middle}
.tag{display:inline-block;font-size:7pt;font-weight:600;letter-spacing:.06em;text-transform:uppercase;padding:2px 7px;border:1px solid var(--rule);color:var(--slate);margin:0 4px 4px 0}
.tag.on{background:var(--store);border-color:var(--store);color:#fff}
.tag.gold{background:var(--solar);border-color:var(--solar);color:#16191D}
.foot{position:absolute;left:14mm;right:14mm;bottom:8mm;display:flex;justify-content:space-between;border-top:1px solid var(--rule);padding-top:5px;font-size:7.1pt;color:var(--slate)}
.printbar{position:fixed;top:12px;right:12px;z-index:9}
.printbar button{font:inherit;font-size:9pt;padding:7px 13px;border:1px solid var(--ink);background:var(--ink);color:#fff;cursor:pointer;border-radius:2px}
@media print{body{background:#fff}.sheet{width:auto;min-height:0;margin:0;padding:0;box-shadow:none}.printbar{display:none}.foot{position:fixed;left:0;right:0;bottom:0}h2{page-break-after:avoid}table,figure,.kpis,.callout{page-break-inside:avoid}}
@page{size:A4;margin:13mm 13mm 16mm}
</style></head><body>
<div class="printbar"><button onclick="window.print()">Save as PDF</button></div>
<section class="sheet">
  <div class="mast">
    <div class="brand"><div class="wordmark">Lighthief<em>CYPRUS</em></div>
      <img class="logo" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAW8AAABUCAYAAABN9rbOAABLcklEQVR42u29d5hlWVku/n5rrR1OqtxxOkzP9HQPw8AwgARBEQXDBRFRREX5iYLhiiLqz3RBVEBUwISASDYgXnkU4QqKeA1ImiEJTI4907lynbDTWuu7f6x1Tp2qqXPqnAo9PdO1nmdPddWcs/faK7zr+94v0dxXfgIDNSKw1SASYJNDJzMgGYN1BhGW/f+TMFkdIAERVmDSBQgVARBg1pBhDbZoweoUIAliC5IhIATY6hLJcL8t0stZZ1cz6wMkxKQtUkkkQSpogHFOqPgeCHErrD3JbKdlNALWGRgatsggVAwRlAGrYXQCEgpsDVRp3PdvCQBBRFWwzgASUGENRWsGJEOoypTrE9t1h0QEJeQLJ5DO3gGhSthcIwAW1hQDfVrIcP0PsQUFpXXfh4SEKRKYdAkkZJ/baYighKCyB2AGwCufJQPI8m6QkLBFA0XjbNe4CIAL3xeGThcgwyrYZO6drQaEAokAIiyBC7dG2BaQ0QiIBHQyB1XZjaCyG2yNfz6BTQZYAxCtHCMVIZm9E3n9VN/5YZNDxmOIRg6ArXbvJgRIhZ3xsTpHOnM7mA2IZJ8xZ8iwCggJMIOI/NwSAIbOltxcrOrrtja2UOUJCBWDjYa1BiAJmy/BFknfObcmQ1jdjaCyB2xykFAwWR06WwQJ5d7DWpi84d+xdx9AhHjyKggVufnzY0MyhE7mkM3dBRJBvxcBICBU3PmLDMqAkCAIWJOiSOZAJLZ5OA1kWIYMR8BswOzXDMiNg9XANvcBANSFW0EEkgGII5AtwEY/yuj0cciXnsxsr3aAzbvZ6mVQYO4aBNtZHCQUAEpIBPearH6rkMF/Q8jPEsnPkQwXSEYPBJedttN22k57GLXtB28SEDKC0SlMVn+mSeaebfLG09nqR3WAug3SRCAhepzgcsUpzuAS6+IRKOwjDOi7SQhABLMiq39axmMfkyr6CMnoJAnppbSdttN22k7bAe8BMFs51d7qo0VWf5FOF57POr0a1jg1h6SXoDd2IBAeiPFsi0lTJN9psoXvJBn+vgyrH6Gg/JciKH9YqHiFqr2FStTOKhp6/sgf1AHABtTWkoQCCQWSAVjnWzxPO22n7YD3AJJ2CNbZI3Rr9hUmr/+YNbkg4cFaBNsGeEQSUAoAg9nEOpl/PpL554uw/DWY4p1Bde/bhIpzq/OteqLTGtocJj/UgXyZm93YWNi+3yWhIFQMq3OA7fUmWzzGJj9krZ4gthFTlpFQc8z5/WC6Xaj4S6CQSah1xpYHeK/N/P+H+pxeqLGhTe5tepiM6UMKvBkgchuzaB3JG2deZfPGi9kUgFTeWMQXSFLlZSCXDsht3ro2Te/6w6I18zMqGvltWd71bpKhN4pt4kmmgCxNAELBFs2NaxKdBWGPsy0+5v/Qi+sRACQTfgDAZ/p30AJWOUqqrwGWwbZ4Odv0FUBQ9Jojtjpgq+4h5mcws+n+HNsCpKogWjUGzM7WIUKYdO4bi9bsD9qi+Uw2xRWONltj4zODpALJ8ASJ4F9IyL+QYfU/sZZhjeCM6LA9DhTzejbpD7AQPS3B1uaBtMVnwfz97jDuutpLiu3lbPNPsDUCQpqek8ismIsfB9uPu++LdicB5uNs838EWwEic8GQhq1ia36Smf/JTVsBIgbb/INss8cDsui9xtOArXkvgN9gPybMFszWrykC2DyNbf4+ABqgXotHgsiC7beBcVf3YUxOAPoONtnbANvbYs+sQKJgls8EcML9SXdoV7b6e9nkb4QQejuBxu+DDzHrn3PjadsGy92w+Ses1SNEotjGOQ0AzKqtAEuSEWALZEsnX6mb079mTVYiGYKC+EE2HHoglyFIEkxev9Kki++SefPF0eihV4iw8nmr001MYg5ZGkdQ3Yt09k7IqLqJdyUAtgK2RwZ8+OgAn1l59fycANgeBNvDYLPe/aY8mq04kAmAiGpgAqhrDERQgi1a1+T1068zyfxz2WpHjfirp8TGDFu0DjPbl9is/hIRVT8ko5FXChXdtOLEZXbaXC9KjO1V7r36vb8BYJOV6+YB81gC2yvdGPTzqmCA7SS4SxPreJxwGfD3uGDSW/sQsrtWzpsF2F4HNof7v48FmK9c+z07h+0Y2B7uK5Uuv3Npba2Jd7m+9Pfk8feKuo7ermfa3W6ut3tILcD2uB/D7rEIwPZRg3iqbUE7vGl/Frc5kyelM7d/KVs48RpmUxJBybnrXFQ0AkNI50ZokrmnJue/dmO+dPJXhSp57nWDVIEpEI4d6rhLLlMPG7qKIT6bbfJZq6/6gJ87v4YkAgorTsPqSNMEoSLodOHF6fxdX9HN6eeSUBBhGSSDVa5yvBYH5twGZQwQQSdzz80XTnxFJ3MvFCpa+X0SgFA9zk1aGPC9ZtaZbD3EWCZbML9bfSUrqbH2Ow/yXSyuMzbp4P2A7nGPZMB7MEC95qIFumDjOd/1TljWlql5gZ4/JzYKhEQSIqygaEz/SjJ9y2dM3niMjKpYn598cAEcYIiwDBAhX7jnt7P5uz7IrEPnjz58v63JoKJRhLXLwDrFpWdkY4AkRDSy4lATKoZJF38hm7vz3WCW7TEffm04lVioMiCUaJ396l8ms7e/TATlFRy9s6dslnPdaTvtodOGB292NAmDgmz+nr/L6ydfDzBEUNo4aLNFmztia8BWg00OtgWsTmB16v5mdZf6vxmy2m12EY6gaJz5nubZL93A4CmS4QY2P8GaAuHoAVBQ6UvZPSyh2xoIVYJQJbQ5bJIhdGv6+fnSyTeSjDah2aym5wKIIEbrzJfenM3f/UwiwBZN2LwFqxOw3WpPop220y7eNhznzU5qNUWyK5u/+59N3rxehhV0vC6GoRva3CoJDaE0ARZWt4SK6iBqEKkUQF2ouMlswCYfZ6sPs9UH2RqAXRST403FBiUuhgirMOnidenMbZ8p733015GMFoYFGjYZVDyKsLYP2dydEGHtkpIAhYodz83W+fSni1PJ+Zs/QCL087NFY9E2flqN5NxX/15Go7tFUGmxKZaletY7u3qn7YD3A4A7qsBkjWPN01/4V1skB2RYRQ/jznpoBxFWvgqIj5KQJ0nFJ2RYvY1NfgebjCEUZFiDyRqIxi+HLRLoZBpsTExCHrFF6wnW5E9lnT7T6vQwc75xv3FmiKACWzSPJtO3/Ef10FMfK4LY2Lw1VAizk74PomicAXPxQK+Lhyll4ugKAaNTpxXJANnCPX/IJhMiGsGWG2+Yvd1ivpIv3f9b5T2P+kXTEQTQ20dnp+20SxW8ZViFyRavapz87GfZ5OMirG5iYxLYFHsBfo7VXEJWJ5PMMki2WGenguqej1BQerMwOVinnkIxANtUyNItAG4R8ej7CCJgk32rSRe+xxSt57JOx53aHvSRxsnTMz7PRkcCr0Cn849unv7Ch6oHnvidJNVQkZlscsioBlWeQr54Pyi4BMCb2bljEgFWg6SCyRYOFs1zL6SghG2zurN19pb6qZ/NS+OvAYnFdj4JEZQvQmP5Tttp26DxDiRdyRAmq+9pnPrcZzYP3ACEgNXpLpM1HmGL1uXM5jCAKlu9IEvjn5ZR7R+FiiDjkQdsQuYuTpy5kEH1H1V514+GowePhqOHXibC6hfYaliTYm3XMQNS8XlZGv8vmzedv6pXuWU4gnzxxLPT6Vt+jVR5Q4eSKk1c2KRDDyp2WwgRQogA5NMg6ObMj1uTrZNg6IFgjLa/7KAjLQLYIglMtvR8GdbQ5tbposNsXnaXZRYPcN/sdQ0xdjzQPVnt5PtZNS+bu+TyfTYm+PCga2Htq6pIqr7YTkJCt6aD1tkv/7vV2eSmgJvIS9EaQsZWVcY/JsLKRwD8uwhKt7HOQcpJzc5wafpmPPPBJS6rnAzmZDz2FpLRW4joW4vW9I+adOkFbHMIGQAkO2Bu82aptPuaN6h44h3p3O3vAwcebBgyGkUyd8frVHX3R4Pqni/b9bKlrTgXUqhoBCIog41ep+8Pg0YCbAuYvOECN0wBky48h0iuv0aIwEYDtgCpGCTkElszwjoDpMJgUZUEky4+m6t738mwHrgZF5fPifBeMH4ZkfA/e64pJiGJrR3oLfw4Wees35PUAwRZl5ZA7OA2GGytz/i4UeDlUWdj2QTlCLIumdOGbtJS6Jnekh2gkUA6d9eHbZFcLcLaxoCbCGwKsMkhwspcUN33dhlW3yWj2l3WWph0znuTFM5TUm2Mu2aTg00OVZn6OEh+nCj4Pbb5q0y29FywAYnQS9l5LZ29421jR7/tMhlV722e+vw/Q9qYVOQi+0yGZPqm9wsZX7PSw2VdwRskIsigikLPgPDwBm8CubSpQkGQgNXpZbZoPcrRVuusB5+iIBw/8kqw/ZDV2axQ5Sk22QuLxplfcUFz/Y2dJBVskTyerZZEygDa4djFMu7eBrC8b/g2Bboa1hKI7NpgLNkUrUNsGv+87unPDBFVXyJE8O/MVvbmKG0ggsoJEZS8Z04KYolLsTEbCBm1gsrk/wSbWYCCYcGT2SqhohNt7dzmdZ9eesAxZYOgdtkvwuoPscklaGijvgKQK1s0ewg1BBkppOdvenXRPPftckMeFE4GskUCIcMiGDv8O2F17x+B5KzNGrA680LD1spJ7qDIAPAXo7FD3211/tx07s4/trp1UKgSKCjBZIv7G6du/FB59yOfW9p73WPyuTs/b4q0KoISRFiFbk4/Il+8/2fiXde82eb1AaVv5zKpKrtQtKYf/juBCLZouSzLpGBN8mgAtG4+ZaNdbuepY9+oorFP5vUz7fzOZ8PRQ7+qSmO3taZvfg+x7DvsRArM+rJi6f7LGbiLdQ5VmkA4chnYFBfH+GiXY55kALYmA+i2NYI7fAS9gtVNmGzpLJGk9dV+ALA3MXBX//VJIO8RZnW6ZlK3Swi9AVChShPvs7rlc2/L4bCNnWBLKlp2YR5CimdrIMLq7SIo3VUsnHCUoZBDw6sg4SiDFZcMIMIKsoUTT0pnb/sNsRH+lwhsncFRxeMfiSaOXhuNHP51kJi1Rcv5dV8AyYdNASHDD5Umj10bjhz43yZv+AT/o8gWT3xXa/qmN6ho5LZw4srHkpA568wnuCshr596g8kXyyACsx7gMrDGF4RQkVNXH75itxPqdA4unC++yZoHed3Qb4LVCaLxI39c2vXIT8IX92i7jgoVIxo/+t6gvPu/rE7W7QNbDQbtFark6ZfgIuJMvPCyIgXD2hwqkYQtmtDZEkjIPYODAU12wt37cbQkYE3m4hAuaeqEAFjJbPeSjMFtjd3TtINduoNfNm94QWG405BNPi7DMlR1j6cc9dBcvCDpwLpzCQfcBCGyuTv/DkKiPy/eSy1OQSQRjh352XD04HNIyNtdIIW54Me+NSkg5FI0duQF0ejh32Kdu6RSYRX54slfTM7f9G4ZVu8o7brm2bDaGTVlDJvVo3z+nleDLbhInOfLOpeT0gEhIzje8mEswbCFqu5FOH4F4omjkFFtD5v1MjZakIohVPm9ReOsT2gVgmQIGY8CbGDyBmRY+4dBUJithipNTcbjVyGeuBKqNHlxSN2drSDB2lcL6gGaJBRs0YLJlkAQ27Q/GLa4FCOAewt2RAIiqAyQuG3NSQObwlUioo1RUFYXEGEFQXWvA+QhYxQE6wwrLpMBVqN1/qtvMFl9n1CV4WgNErB5EyAxG+++9knhyGVvtkXrQS6I4Eq42byJ0uSxV5f3XPdTtmg69SUoQSdzL87m735bNHb4X1Rt399a3QKIQSpG0Tj7C7Zoja3L43arVNKlPn14F4FwmfJsXodJZlEkM7A6HV93ITNDqCi1+dL9+eIJFI0zbhOpGCaZQ7Z4AvnCPbC6NUPrlnojEAnYolErkmkUrRlY3fQFPS6mc4596oTewK3zpU5Bks0A9JoHnhCwOrtg5bkeOvKH9e6lwwM4kfBRvXpTc8amgIiqCKp74LI2Do4ZwmXca18BZDQKky1dmS+e+HmXP2KIE4kETFaHjEZuK+959PUkw89tJmvfdkgfRrcQjV/+p+U9j/ppNlnHZzivn/nJdO6uH47GjnwfhAKsq8loipYsWjOvEFENkOFAl1AxRDx6SWwAW6SweRM2a4BNzlgHOBkMMAq2zIAEWIBNe4213QUH87To4m/shoLFLtQxJ6Qz0NpixUYnoWA8cJMvULFV63z1r84GtNPWksCHBnCSYKPBeWvDUvcqCgUiqnUAfFBKWVidYvnKwCZHOnfnW2HtcL66JGDyBlQ8elft4JO/nmR4PxfJRTZPzrhg8gbiyWNvjcaP/E67cKoMymid+8qfg+3l4ciBv3aHDkPIEEXj3MvZ6EAGJQgZrHuBJGQ0CnFRJ+naMl7AS4wCoIG9rAUJJVemhvVGvPa9hs67Qxc5JbCS+25L3LZDlWyjRCwEduiSYQCc0TM7oddcrHeP3aoD1wG4k8A7BV7Wm1bYAu2LhETROPO4onHuW0U4hNRNArZoQYhgrrr/8U8hFc2ZvA6+oHmL+2zqtuEyrPrK024jxZPHfjWo7PlXk9cBEYBIIlu4950yrH0cJNgdshFsXh/Nl+77IbY5bNFwyZD6XfkS2ObOjY7tzuboq+JfIoEjniOFz2e+dVRJT52oC7h32kAADoIIa85Ds5MfftXF1iXKY7Pl89ahUGp7nQcM9yyKArCBIhl1QE7ICEn99OtdxwdN9uQCbwiE8t7rnklB+ZzVqTvFQH4QHuRJEQqCFFRpwg26tZ0cGeV91z+vfuKTp7lIKiKsQCez3wKARVBugU2lbanXzelfCKr73jOIhMTGQsgYpCLYovWw9/feMjDvVGYRYLbjA0UbWgMwjz40DgJXpoJN4qgS0PZG4+4I20OtPxfwZFBkdbDN1/DbZhAJl7doW2wH3KFxKV10VFfXc9gnfpPxOGy2CGXzpqdxAhTpwnHdmn2mCEpDbAKGLZoo777up6KJK79osjpACqqyC4BAvnjiwaMO/CkZVPZARCNgXax4L5M3IaORpdLU8Zc0z37pryVHIJLQydwzSMoOaggVwWT1R+rW3NfJqHYj23z9XWMJQoQwOztoICmRhHTxEmAQKQhr/02E1d8hIVt9FiOx1THJ4L+IBARJrKzjczHCN8G23cJ2jIcXEXAHYGtQNE7DmswB9AO4ZwZLf97y1sfxtpPZFUunYXW2RoyWe56MRiBUBMXeOEQUomic/Vlrc0hVHQxwScBmSwhq+/9vNHn0T0221HGPI3YugUF5CoU561TGDeUL2eB0+GK4Mh6FCCsuenMNKc5mSwhHD34gr5/5ed2a/joRVkBMAHeL2AJsc5h07meCyq4X2WJ9KoRkBArKYLY78D1QExBC+vgwCZLBF0mGX1w3xQBJF+AAAefWGmzVVgK2K9CeLnZ+fpD+P9yA2yJvnAavm5eHwLBbrE07qZ8Z0PVzzv2w5zp2KUFAEoJIubBxtqHJ6y8UQyTOZ1OAZMTx+FUvZJ07jwOdgHUCWySwRQsAQUajroDDBStUwIA1CEYPIRw9CLR92FX0gAsygFAlxFPHXubQ3K49uDKCTue/z2RLNWbbMX72vHQKIZSLwtrhvQfQVAw6IfGMIZP0MFxeBQmiYJN2Bu7kid9cQemHMbXQOXjoYfA+br3kjVMeuMMBmKh2UNRW0jWAbp51NOsgAghbCNYJYA2K5vlnmaI5ur5v7fJr2KKFaPzy3wsqu86ySUFCek5o+YLVkGEFQXXKBftcAA7c6hxBdTfC2gFYXXiOGz0vkycIKntuCKp7P90+cB6oZASweTMyReP7ZVxzgSV9rwAiqjlVfic96QCCt4TNm9DJgq9f6VPNrneB4Io++KyCm/WTFgokFbL5u5DXT2G53NoOcJOMYHSCfOl+FxVLD2UvFi9xs0VeP9UlcQ8ouG4JePMyVdI4B5snQ2mOCiRAUsLkjecPI7GwySCjWisaP/qbTAAFpT4TySCKoGQMk8xjzXwqW6LmsiuGKwOQimGyBff7OguMwYCtICjv+t2icbZHZJ/7m0nmfwjV/e9Yb47ZGFdqLSjD6Lkdo2VfLVzCmtTlg2HA6hRCRt5LaL2BttCtWRBbqPJkpxTbRiUgAiNduAd58zwomYWQIcLRQ7i44hUeHOC2WR3Z3J0+V5EBCwkRVMHQD733aUvcK4B7OKxx18areJFQsNZA19sSdzjUHRQTYE2hbNH61sHVRII1OUpjl7+dZJCYtD4YDUbSVZu3OawptvbMZgNAQkY1CFVyEWVsnfPCAF83+RJEPPJhGY9O27y5a62BJBnCpItPtbq1m1R0HusAhVCOrtlxF1xvXQjA5J36qDZvwqI1WLZMAnTjLHTjLMr7roeKRlwOj+E3syWhkMzejqJ1HjKsgq1BMnMrICRUaeoSjXJhkIgMmwLp3B2ODvSFNkzecD7qKswfUu9DyoDt2aJ51nnKyWgI7ZhWkCe0QeCGUAwAutnmuMOh76KIAti8/nW2SCYHBm92RWdlNPJHujU9OJfNLtpMCAXeUCXx3tIXhKuiIrwqROwLMQzxCCECqGjsb7J08WXOhZJXYYyC1Zkwyfw3q8ruD6yXx8ObbkE7XgWDLIyO98WKdTjACe9cMhPk9VNQG4hsJSiwNSaZvwtFMuNjAZZT0qbTtyIaP1IIFbPJm5cUh0JCgW2h28BNMm5n5gNBwOR1CC4bInlhks1tXs0DM1TeOP0CWyRzJAKFgbU1DsF0J5hu6ghktBEDuYAgMWNac2Cdu8NwoMe36UQn7SsigtXJN7APHhhI6tYZgsqu/xJh9YQtksGtzwTvfUGQ0YjLpWL1pjc+AxAidG5YRWszEAIRlj9MMnhZT9RnC5M3n6oq+ICrVt7vfXk5ags7lc37j/zmmlARdGsaOp2Hisec5jXofpYBTLb0eLb6M0JGcnmi2p4IusgWTlSEDIkusaAXEiF0MvNCtuaJJONoxVwRAYzMFMkueohEcRJJsMkqWicfICGHxB8GCfVuCPlj7ZgEqby30xCCKEmFfOnULwN4HogUzGCUHFsdsYrPibD2y2DOFckAVidPGHazyXj0A5uyyBNAQRmU1zs89UYkbiYFFY87t0Wbb8pgZdlAqPKnhIqaVueVtd6NhIDVrce4xFZ6uQzVWkZOqz2/b33O9x3DZX9VdBMudEKBiwL50hmoaGTI+zBAVCMZPqkXN+nqnppLpsTdirFh7CGh9qx5yBI56uChtLaJNpOTpDGwSthH8jZ5/Wlgftowvv5sC5dF0+T/C8y50sk8WOfX0BBVIFzBgto/d8JEN6opE4NUBBnV/Ak4ZEJ06fx6uSudIm9GimMLkkGLVOkLyJNvxJoHkwCb4mqhyiGAnGEhZOgygq0h0YmwBN2acQcU7Rgt16S82IDZ/Ahz8fNgag2JBGUAN4LxEhDBJHMwOoGQ8QYOkL6L9RI+W2kTY/ewa1vADXmD6dDjRiAR3A8SFmAoEI1ZnV0x6AnAVkOE1btJyDvbyZs2/AptDlxGMNbAmhxyAOKeWUPIMkRYBoG21I9aqAhClb6kYb+R1lQjJZjNZNE4cwSkblPlCWdsWPMQY6jyFFR1D/L5E6Cwgp0CsCsXo3O5IjDs1bDmUW5vDD1GNTfc7aooO/TUTnuIaDVDf375O0qI4HJmHQ1KN7A1kGH1CzKoYN1KJwM3hSCsOglWJ71fyhX+dH69AGy6hK3mkrlIQcCtPekgEoC10K3ZfUFt/20irPVPwGUNwpEDMM0ZWHsJFCXeOGWygI2nRT3jJo8ubQl5p11STVmdXQlrXC7qgfaaAIhusToZyii03v4lk3vnEMefEUnwam2ABEgEkEHF0zVbL8WSCCBs+dSy/yatqX2oytQeUiF08/wRVRqbYzaLa33WaFe9XgRlmGRuB7x32k7baVsD3qZoHB1GcvXGm3uL1vQWV4phF0wjFAgWtmi6isxhtSPxB+UpyHjUB95skxwoQ2jgNNpGmDUkOQYDMjxAQiJbOPE0NqkmFf8lepQ9M0K5vBs76Tl32k7baVvGV1izZzjOxUKVJuZlPI716xVuFMedB4er0By7DFHWOFewZHZ7LdskwGya1KeQAgkJ3Tg3J0cPl4QIv93kja8GQRm2R6QZgdfNmbDTdtpO22lDgTeznRxOjBVgtnOdkvfb2UjAZEsuCkpIxy1veyAAgwADIgZbWps2MVDx2ILJFn8iXzr5gqC2PycZQfQYSJIhjKhjx1h5sTZfsKPj8UQPFFp8sqqdsaFVwhz5dL4PJa2SN8gaMACMYIVrJD8IE9KWvNmKwWkTF+GTzt/TwrZXyeGOPyaRC3tf9gXfTsm7E5VJfUYBINpt0sVvZjZgkz/GHTJFD/AOYIsEO14QF+tetoAQuZDx7NoWT2Zmq8C86xIcHICoKYJ4EUTigVuPLbONwTzx0HknYYRS9wKk136nnmNRIiHvdUE5Hv9oY7lNnOuwGH6dsj0AsHARljJMB869wQxmjXjiqpKKR7ePNvFSN+CSFKU+GY4Uyge9iG3EQQLAys1H74ewKaas1ZcLFcOabA9bHZEQ2dpuixZCRbDtdLs7HhFrSDQs166Gs/1jxbaAULUbynuufYYMKmCTL2tcBBApLpLZK5Ppm29iay4po7MvZvK+yp5HvQJEwgkoLjETiQDW5tw6f9MzTbb4kYdCHANbDRGUWuHIwSebvDHt5LWB11hAEIVz2uBOErWNCLIqGnkXW/2fwwQksC2kUOUlEkEOZii2emaY8HYwg4ScgNjOiEG3gW3ukhORkCCpIONRyGhkw6fdYGeGgsmbIzpZ6Hkykgy01emzWGfHfF8mVTy2S6jo5FpUEpGCtTl0Mg+2xU6wztqaYOCqk3T9bdBq3ptXokEkNYzOoCyEKjmawBdXZrYgqeYu2YNVyNTaIpeqBChf35EIIihBN+pgtgvLmfbo4l9rbEnIKIUy0NnSMAWaC1CXcGG1Szc9pDDGtoCq7v1rmPxfi2R28KRUJNxnSQJgKBGUTg6VUYsEdDo/bk229Zy37wapCLAFdDKPsLq3Lf6AjQsPlfE4tqteIYkQROl+py72plZs3ngy2DogZsi8fn+5U3l6LSrGusIBOx4nKzU5EgGECsFs/kxG+b+SUClADBLWFq3/wbZ4DS7AYUdCKDY5iuY0VHmik+uZTQrr1l3tUj1YCYh0ugRDDQSlCZ9LKEBeP4N0/m4QUYUeYtokW1MRYbUuwTD5kheohhBiwWCzwXQJrsrXZWpkP0zRgi2agwF4p6Yre/CW0W1Dxdc7telwUJrcQOrNAQbFWpgidVVRVuTYJQAWOltwIfGmALPehk0cwOSNg31Vdmblqkd3g3W/vBwPZvDIRb6puG1gEKcBcRq+iIfRKazJJi+clsIAKcCm0K1ZqNIkGNwpScWXuL1CSAWTN1AkQFjdA53MIp27w7v2PhQ1SWe0lIGLejZZw2nag+W2bhe+3uC+Jp8XCQhHDiBfOjk4gHdTL0JFJ1zaxwGlQlf++uplwKct2jjkOLRiqY+E6gyY7MFQBBXAtksSbU0/SEUw2dLVjttUfVUYhz0WRMKEtctaQkZr5npxxQZyJPntDwJtwt1G2IuPLWHbFXDFIAhXQk8nIBK7LvSGBrlMczqddxrgQ73e5BYLNmwLZEv3I6+fXRawrH6IvlEbwKu+opYH8H7z3S11b3Lxu1qU5AC8fhI2Hw7AlTX5CZCYA8xA1mJXdaf5WJ3O9/SuGPo1SIJhACbYounz28o+nydYUwDMUKVxh0tbwo0ShAyQG309DfcCczqZnQHWpk2ICNYXQL6Qub0ZBC5akCRAIrxI8y07Sonh/OetSWF160HNgU4djWonje9aAK6TWZ9fKMbDwf3Vp/wAyAP4etktjacvNq1NOwAnETgAXxxOAlck41wEpTuMTp6IAdQfIgnW6TGhSodFaeLE5nhvTycww2R1/yJqgA3jfU916g4QGXYZt2hTm9aaYsTq5HoM7FFgIYSaBijtWZSCFGyRgI12dTwvMC1hsgZEVPOlny5CAGfXT6vTi6c24o7E3VskEMprjw+Xw22VBF40vAfKWjEeFjB6C2nQZQAPRg6gWLp/4JJoSsVj0M1zX9HWPnEgbZ4krG7BFM1niqj6zs24C5JLcQhTNJat+8MAv5Cukocqu0KxmxxPIUMUrZmnsU4iV0lnsFObVHRPUNkD22MshIwAuICjC4PXvJLeYQub1yHCixTAiQCrYU22vtq603batgG4hlAliLC87DyzSoNmttCNmQ7gbo3m0Q3gB1EMyIEr1hmEKn+OSLx0zR6vKSYRTHPme4PSxDs3Wg2ehASbDDqZ8yqz2tBAkAxhdQsAI6juBW/CiCpUCTZvfjdbA5KDjAWBHFf/Nauzns+21nT4rQdJ13UAntVdsJMILkIKpS3F7QD3Tnvw1h8piV6pMRiAIImgthtF/ZwLtNkyn/8uCmX0APLF9SVwxQBEVP0PVyjXDBTm6qXlbwOJ3TIeOz9sKSGQAIFgfCbBzVqrCeSk9/rpLsnNhbAOrNgRgagOndcfN/hB4j4jwtqNpMKe3yEVgfILU0mHez3DA7jJ6p5CURdBYWTqos8k2OSwtgBBgGEhRMjki90OyL3sYNBO28im8UswcC7JfQRSZgtSIVRtD4qlM1scdNcN4AfXBXDFMJBh9U4RlG/T6eJxodanC0go2LyBvH76pdHY4ddZPWAdS0bHEFU0zwO2AIW1zWcn9AYmqxNIVQbDgkgBZJxP/RAHCwGDk9LWgGRkRVD+ZN8SWdbAFM1tlSp5kIOhQ6E0loOdNg3g1i1g53866AtatkajncjLGwej8SNQ0ZhbwDKCbs3YfOn+ddRHAmCJrXF8pDA7YLTThgNuAKSCjv1t3a+YAiIoQ0YjLs3zGsXKt45C6Q3grnKyCCDC6keRzB0flDohqaCb0y+PRw69TqrSQDyqSyPgpGRnrd1Kl7l2ZWXAFhmENBBhzZcos+u+j82bbWwdGM2syRHEUzeq0vh5x/1z736Bh7n1Ngq7zl+eTeFc4TZ7OxkBJCBkCMrrBGtdKvS+YMuhCErstB2CyZuw1kCFI5ClcRe8o0qwOpty9U3DfjsJpCJSpVpn0RNop17oThtQ4iaQUugZYNdHcJPxKGy2tEWeJ+tL4KtZEUEyBAkJVZr4GwcydsBNG8Oki7uyxpmXkSrDMjsBbI3LMoNJgZlhipYv5LpdrmDkDgk2ECJ0BggV9blikAghwhrgjJT5oM8BGCIc/QjYgHXuAodWXTAaXCTOF3bL35kGl7pXTrvrD5tNaANO2pbROILKbqjKHlBQWViPSycSMEUzEmH1sfHU1c5Xn5w2p9N5ZPN3o2idh0mmUTTOPGs9TtGaHDIot+KJo4jGr0A4csCpvtiRwHfaABK33ABwA2A2IFfLd8tcptcCcIAQjhyECMoPyCWlhHSBCKqy+3MyGrlLpwtXChUPtHlJhsgX73utKk38GUjmdk1XOXIV14sGTNFyEtoFCVIhX205dOXHqDeVYHU6CWAPyfBmtmYwtxW2rnhyPPK31uS+AtBaOOne3RaJo3K2rqUAbwC4u0DfaDiufqMSvETROO2kXxHAFo0z67s4OaNkNn/Xm4SQj2GTgeD8/ElIf9iGKJrnn22yxe9YNw86EZj5PpM3XGCPjFycwI7gvdP67F4SaoYCb6ca1uORGOxjOkR53CfLs8CWR5qudCPkhXtXOEUoti7YRYQVqNLEO4rWzO8MRp34PNV5fTRfvO/Nlb3X/YTJW2tKp0SEvDXr8nJfiI1FAJig0zkIm0OIEMa/58p0xAwRVlHUT79dt6YPl/Y8+qlgeyUGiDS1OoGq7LpBlSZutyaDUEHPMbJGLUurW8R7MyDWy3zYd4DI+crDWmAjvucuMsq7VQkIkoBUd5tkbp33ZJfQKJm9rnnmi5+Oxi5/FQn5KYJK/Qf2F83pF+dLZ17rwpX7JyEjEEhFtzC7/PJCxi4WgfUORO20nnInC7oG1pwGmw1IL6xAss4W8yQUSEUuOnJbsk2uDOTRyVwnMZhq+x7bogURVf9MBOXXs9U0WEcYMqggW7zvx4Pq3r+Mxq/4pMkWO5tXyBhWN5HXz/rCwRcwLJwIbDRsVgfCKlRp3Edj6w72CBXDFmmcLdzzPfHkVb/JOnmGyeuBCMoDUSaqNPE2sHPaX9NUxwAJF4BkTQGxBRzzsuBfvBegBQDBkN+UgGgy07MAngXUBo8TR5sIVUJ7vEhFX8xJFWyLoG9qAWYIVQab/Mnp/N2fECo+RULdx2wrbIrj1mTRykCQ/nMhVfmz7cyaJNUANo6ddqk2V9TFVLOZ225kZzEfXnKxWomw+n4ZjfwwswW2vbD4MoCrym6nMRNByWh8GYjD6rxuzb8nW7j7R2U0OpgngnAVRpLpm/9ORrXLRVhpsnUVb3Qy00k6zg/OTHVcf0zehIpqEPGYL3Ds+z1729u8t8uRvHHuuweplsImhQxH6+HIwfcD5MP5e3RBRY5b3moDGtujG5bZwWAWITaVbomcCbZoAVY7DlBG8yIsfUq3km9aP4DB0W5gC6vTywBc1j50RYd66T9m1uSQYWVWVfZ8hmEhSPpNtMOZ7DSst3ZCAOHGtp4GmaIGNk4KviCRpuRiM4hA0qW+FyQV3OU2WzR68NVCxYOT8MwQQRk2b0w1T3/xHwnCgZm10K05mLzZVQHnwQBwRxHo5jR03oQtUtjCaejJ7O0vyubv/hFVmkC+eP+LTDL/aFqP7yeC1QVUdeoPhApztrlLHbrWBQabDDZvbMPJTJu5mgCZzS44av9XhiAZQwQxZDz57sHdD9sJydTyNbA9xKUIVtHo3wgVFeTLce2A904bTK5Tm7xkCx1a7wIGlrW9QMAQJEK0L2ZGUDtwMhw5+E5bNAb3jmALEdagk7mntc5++d1EAiQDdygIeVG4bZGKHPe+cA/yxmm0zt/0pGT65vcJ5VV+GbpDZh3gYZNDhJUirO5/o8mbcLU8izWvds4W56f5cCzAQMvjRQJsNILy1F+JsLJgTbq9i5oNhIog47E36GQWNluAzZbARmMdX8WdttMeFk3YoonlqwWdzEFV9/ySCCo562HyljBkWEU6f/eLmyc/+4cODMOLTAryKT+L5Lp86eS/EcmOxjEoWFmdIRo9+HoZj9cB4dwR17hIhE4j0S5q8GEJKEQdWkwGJZBQkPGIjcaO/DTrbPvmngRM3oCq7H6LLE/eC5KAjAFV9sLCDue90y4B8HZ87PLFRRNBPD4fjR/5ZZczhIbaVCKsIZs/8fLW2S+/i2SwqqDCg/yyqgzAPjlbOvkZwMakQgxTRYhNBhGUZ4ORy17L1oX2M9Gal3Olc1U6HtYBI9atGxFWPPdPiMaPvD8cOfgPzhi+xdI3CRchWho7EU8c/TkiCRE4ykZs1O1xp+20hyR4Q2DFRRImbyGs7v9DFU/cZIvmENFDzhAowiqyhXt/NDl/87+QUKMPrgTucqmIoISicfYH8sX7Pk1AiUQ4JKgyrMkRTx79SSGCwuZNX8OuWPMiNrB5EzarYxAj6ENX+BYwWXM5CImdJbyy//rvVuXJLzjvI2wNiHvgJhk0K3uu+xYZVrTzMXdc90OiFBcRTLroMkzSDr2z0zYB3gyNB1w2A4RAtOvY84BO6bMhwBIQQRkmqz+jdf6mr5hs6ZlSlR+ErHrOo0EIhaJx7veS6Vvez9b6sHAeCjRM3kBQ2fuJaOyKD4IkRFD2ASVrXzIcBfsc1fRw3qRCgosEJl3s5GK3Ogczc2Xv9d8Qjhz4qMmbPjpso/PvUnG6rIgjt5f2PPrxJKO7bJGgU5LKmotfw/GpAMr7HoN44ih0a+ZBLI+30x7qTfWOpmSEtX2326lH/Ewyc8ubpZBDbz4RlmF1ciidu/PjKh7/E1WZ+nWh4nmr8wuwTyRIlcBF9g3Z0pk/0OnC44SKXD6VoThRgtUphIqy0p5rXwDmgQovMwno5nmXLCuoDvBMAmDF9vO1DABlsKV25kWfWEotFzjt9VULsC11vtcu0iwk8vpZhCQhoopj43QKkEhKu655lpDhK4rW7K9bnYx1PEoGBC1nEHb5TVR199ujsSt+Tqgo9XEJYJ11+uKSka26L3PI67yX///x8vislaGQqTM+/fJvubGU4AeGXNsigVAxJh75vRCqhDOfeiOS6VsQVPes7h9hXSOJjwxkK5c9EFbPc59Mi66fMQYaGw671g7aPv6dNcDd65Z6r5129NzaH5Drrz8flcaWOs/q8r4A+3tsu0xoAbbRyv3T6Vt53T64JG5q5ZhSV0nAwfaG6Gdwg2WUJo/9iSpN/K3J6sOrecyuVBIRiub5l2UL995c1M/9PJEIl+sDbjFoCwVytSSP6ebMO7KFE/9pssXHCVVaN1pvbYnPgHWC8p5HPz+oTM0xayy7V/a4VAS2OXQ6h+Xw7kHd+Lb9WFvZn85jSQ3WB/dh91HnrmfSecTjR1Da/QjYIgHYUShsNWyRIqju/YPS7muuDmr7XkUy/Erb0Mkm8z+78sJYDTYFrMnA1kCo8FxQ2f2WaOTAY8La/p9kNimbHBD+gGCNyoEnIZ48BpMtOjCn7lSzELQObdN5mdU5xVdsQqLB52htf0edzKG873qIoApmxp4n/ixKux6BonHGpTlY3g9isHn0/fb/ZCy7qbriAgVs0YLVCaxuLRcMX/4q9X8fas/2CoCxOvND1bmRXG9sePnBYhUYtzGdBlx7/h60LDwsXxfIpau9+B/wyrS8Tgb4ftcBZPOmW+8yGtxdce6rP7muBGt1gtbZ/77JZAvXiLC6QfWUwDYHWw0Zjtwjw/LbRFD+gIhG72er/QlvwEXi3PaEgk7mEZQnkS3e58L34zHodAGqvMtFThIgggqIGRbGSV5sn6hbsz9h8vqLrckgRAgIsWGV2uQNRKOHXl/ae92vEWiwsGtXKg5Fc9oVUh40UyqhBOarO7Hn20R0uFy5dDOAAmx9sAzvZ5vvB4TuI61JCJXKoHKzNRmzTiGiEUSjh1Dacy1kUEHr3FeQzt4OCAlYdjm6iwYoqMDqFnSyALC9DmyfTETHTd44RKQmAI4BNsy2LmR8hmRwBwn5eRFWPy1k2DRZAwwLGY26TJG2gJAhKvu/DtHEFbBFgmzhXmTzd8HkLWc8JQmTLR7morkLpPq8l5UkoyURVu5orxNrcgghvNRfAhHFOl14hC92zX12pSCh7gZovvvPJl1EOHIZRq74Fh8rkEDF47BFgsW7P4F86aRLkiYVwBwDeARWimZrI4AI7wLbxXaVe/ioVLYGMqpAxmOdogFWp9DN84BQPtFRcRymqILI9HwEG0WqfE4Epftt3gCEhAyr0M2Z7ueNssmuXEfUJzBBxaO3QKqUTeEOWuEoSNbZuMkWrwAJ2+edBUBMQt4Cn9sHIlg+RKyZYpMeBshiO41szApCzZAI711O5McAKGBTXAMY6fvQSyIUIqzdSyqetVkdLvnUPkTjR9xYDFgfgea+8tJ1NGxARFWYrL67cfJzX2WT7xZBvGEAd5WXc5/2M0pkWP2oCMr/h1Tp30mqe7lIvE+2QtGcRliZQrpwL0RUhYrHodN5BNV9sGkdIIZQJWF1ep3NG99qdfocUzS/vl0r0iWC2vgc2ryJYGT/P1T3Pe651monUQ4mecEULZ9mlgcDb/L18dqLwacTcKHntFK9gnU1MX3ZpnZyKTZFJ/evUKV1974DkDFYW8CmS2BY700Z+FD+VZpKWzNkDRGUEY0dRjR2OWQ8Bps3fCHXCtK5O9E88yXn6240TNGECKsw2SKK5gxIhggqU5BRDbpxFqo0BYBhrUbRnEEQj0KEFbTT7Jq8CYIAZIC2eycJhZEj34SwdsB59JADFZM30Tz1OejWLERU83VOc8fNW+00AwDCuza2VV4SElBRxzc/Gr8CpcmrkC+cQLZ4whVJJl5W/4nAOnM2DRW78WKX88YVmg46g2ZNjnD0IEaPfJOzg+QuhoLZQgZliLCG5qkb0TzzeSeMDFQMxGuFhUvG1Z4LCOH6ysbnnB71mpB7/2zxPmTzd7oKVka7RHH+vVdLuFYnYJ05YSqIEZQmEU1ciWjkEJpnv4zWua+4ykz+3u477TqktDzO5LOVMkEGJVibg0iitPtaFI1zyJdOOm11hda0jBdurRdunGXkDdNO7G2vWcBlErVFHUQK/TXt9n1bfg/FPXNys9VO0/AUCcnQlTX0Edpsc1iT+0ym1tsHu2vp+mhuVVpO98AAZAjWOYLKLsRTxxBUd3sGavAMhTT3lR8fDHQdh3tVMnPLF5ltVWw6AbkDARenL0AyYKHiz4PE14Qq/TcJdY/VyUxQmljMlk42RVgWKhqr6XR+TITVvTZvXcU2v5ateRzr7Gj7pV1Ob7npvlmdQATVT1f2XfcUGdV88AcPgMBusqOJo5DRKNjmAx5qhKJ5DqwTgFxwky1ayBfvA4Mgw0pHEyASCEcPQQYV5PVT0Mms2xilUUSjh6Bbs8jrpzyIl9fst04XEY1djtHLnwadzCGZvdN5isgQJl10ffFgDB9o1VbtyvuuR2nX1ZBhzW/WbPmA8cbcdOZW6Oa0y2lDAuHoQVibI1+4D/mS6zPJAFwkCCq7nWpvUljLCMIajE5giwZkNIrKvsciHD20DL5EkGEVQXWvC8/vOl2EcpJL4+SnoZN5QEjYvO745qCCaPQQACBbvA/WHyoEtxEpKMGkS4hGD6B64EmdPOJF4wwa938GRTILGda8NtGCquxCWN2PonkWReMcQAJBeRfCscNQ8XiHvoA1CEb2Q8hojbzMDBIBZFhF4/Tn0Th1A2RY7VMf0YG2i9oNEI1fgXjyKoTVvV7ith1mq01BtYsMtIUBW7R86t1pF3mczLlDQ4X+AGqBTY6wth8yGgOzRVjbj2jskAMsnwu+cfIGJNM3QYY1mKIJNhmC2n6oeMJp0czIl07CFg1/KIVOEwVQuewJiCeOwuZNNE/dgHTuDgeIndqxFjZvgWERjhyEisdQNM6gaE5DyADLKZl9WT+rQTKAKk2AdYZs8T4wa2dv6oC4E3xcAj1GNHoIMqohr5+Bbp53B42KO4cw2wIyHEFQ2e0Od5Iw6RzypVMQqgJICSKJyt7HuAR3rWmY1qzbL+34Y+EqRGWL94NNBhm54jNsNOLJq1A98AQQSZi8uQr0twq8SYBNBpO3YPP6tdnCfZ9km4+51Jub1U68NO4TvHRoow4QE8Dso1xIAtaf8ssJ99sDu1XFQK1OIMPa54ORA09R8Uguo6qXnnldScgWLZSmrkZp1yP9q/FgoN82DrXZwS5JKZ29HfnSKYCAcOQgSpPHEI4eAskAJplD69xXwWxR3v0oqMou2LyBdO4upHN3QLemV6RJtboFWySIx6/EyJFvWjbg+gXuaLIURfM80rk7kC/e7+tvCgSlKcRTxxFPHgfYOCnzAYuNAQgvuVNn/Th6VSwfSo1zaJ78HFpnvwQZjUCEFZT3Pgal3Y8GrEZeP4V07k6Ud1+LeOpqZ8yxxtNQjhZYMw7Bp2tgW6Bx6gakM7eCZIh44krEk8edcRBA0TiLdPZ2pAv3gguvgTAQjlyG2sEnuQ3mjK6Q0QiKxlnU7/s0dHIeMhpDPHEV4smjkPE4TLqA5PxNgFQoTV0DGZZXJMcib/R2EqlYU8UloSCCKppnPo/mqRvdobICwAlg4w5vGSAaPYx48jjC2j4nzRdNDJZjwx0W7VTQJl1AMncHsrm7obNFEBGCym7EE1chGr8CIigtJ3PTmTOoMbxgEKNx6gYk578KGY+hNHkc0cQV7gD1BQp0cxrp7G3IFu6FSZegqrtQO/gUhCOXwaRLXssWaJ75IpLpm12ZMS/FBtW9KE1ehXDscghVgkkXkc7eBt08D4ab59KuR3oJWIOE8oemQb50P9KZ25Ev3e8F3YqT4NkgrF2GePIYotFDIBXBpAtI5+5EOncXdDIHAqDKU4gnjyEcOQgZVQEIEAlY3XJ7a+Y2WJOhduipiCeOOrtNZ//Syn3MjKJ+Cuns7cgWTgAA4l2PRHX/Y520/gCNY8vBO3eqFhsIERzP5u/+hMkbB0RY2UYXLW/FbZ+cHaPOdhj2llUpGY99Mhw58Ay2OpdRDao0PhANbXWKePxKlHY/0i8UjU0VOyAJGVbApkAyexsIAvHUcXdSFw3AWggV+5PeGdg6tElQgS08iM/eAZ3OAyCo0jhKk8cRTx51B9VakiApt2nByBdOIJ27A6q8C6Wpq50LaF7v8h4Y/r1IBG3OFa2zX4ROl1DadQ3Ckf0ONNkZbhxgt9XWIZ7HLu2sLRIkM7cgqO5FNHbYAX7R9Op8BSQkivpZJDO3Ilu4B9H4UdQOPRmwFlanXRuK27ws0oV7EZR3IajtdXPcpk18LIPVWSeJ/vDjoiDCKpqnv4DGqRsgZOCKhFi9CrSPIaxd5qXIQUG7B4msIpCMUTTPI5u7A6RilKaOQwRV2KLZ+12YOzUfi8Y5yHjMc/grvyOCMogU8vr9yObuRjh2GOHoIUcddd2HZISiec4JIkULpV3XIBo/4lIq5w0Hzip22lqbdvUSbsdDg9lpuiQgg4qT/BfvQzJzK4rGaajKbpSmHuFAW4YwecNlBFSxS1PcmkM6exuIBOLJ485eYFI47zjuWrsV6MSluFalCbdW1sEWGbo0HOnc3SAhEY4edgZ7s/HC5EOC9zysbkLFExBBaSqZvvkfiub018ugvIWS74PR2l4lGcLa/r8PanufZ4oWYArI0gRUaWwd8CZY3UJQmkLl4Nd7L4qhN/AhAC8DcDlctrMcwHsB/ihIQvq0q6ZotSvgPBPAtwD41WUDGlcB/DqADwJ8g6sQVIHNm1i85xMgUhg98s2goASb1x0VRLQfwCv8c0sApgG8DeAbQKKLdqHu93oUgBf7Prfd2nIAPw1gpsf7PRXAawCMAfgjML+XpHJqLznJ1PHR/KMA7Qfw2q6agt8I4PkAfrbHJBwH8LsArgLwlwBe70BBQQQV73WRtD/7owDGAbypA+JEyJdOQsajPo1xB7hHAPwvd0/+KokAQpWcJ4yjiioAXgngzwG6xXdtD4BfAPCnAO7uM9+vAvACAPf6Z/x3G8BJlZAvnEDr/NeQL93n7AsPAO1W+0D7nwB+zM/BewD8cZ9nfieA7/B9DAGccHPC50i2eXvuUAYAtdfkYbjUqW3J6f8HcCeYncFRxS6fj/PlvxrA7wG4AsBfAPy7ADle2fPaXRrbtwP4eoB/HSCIsOLSK7OGUI7e8QLQ1QB+CsBbAdy2LGys5SKJ1wH4d4D/pS38WJ2haJxBUNkNEVQcaLs99PUAngPgVWAuyFfWart1OsqTpgC8HsA3+Pl8NcA3ki8qswq4fwHA0/0eOAPgSgBlAG8B+GPd+8nRfQyAXuzfLQLwfr+OB/U82ACtUCQgFc/EE1c9JSjvep81uT/xHoIBB+RBSacIa/teF09d/TxmMyT4OqNJOHbQC8AbkbzwSL8prgJQ9RP/jwC9BGxh8oZfdB0JdDeAXwZwdZeR/4n+HlE7B7BJ50FCYOTyp2Pk8De4AyCdR1fB5OMAfhHAMb+hnwLgcwD9ILw6bnXSMe74Zz/dA/5+ALsA7POA0Gs9PR3AJwHU/MJ+D4hexdbApAtOKOiAK8GD/L6ujfleAN/fA7iPALgVwGM8GP02gL/upALOlrqBGwB+BsBvdGauaMDkTQS1fa4a0AqJG6MAfgnAY9scssnr3QFHIYBfcWDV6dq+rnns1f4ewG/5/l4D4Muu/z4Hfd5ENHEFRq94Bsp7rkP1wJMxcuSbEdb2L68Dt/H/yAEDTgC4C0D7917t5R4oJvwaexGAmwDaxSaDyZbc+y3P8zX+Xa4GMAVgr7+Cjvek1/Z8IN9RALcAuBbAfQB+B6C/aGulJl30YNcZ3+e6Q8wbSPMG2tW4TF7v9nl+kT+4f7jjwtnxM39A+zUA39V2azTZEthqhCNub5pssXsPfbPfQ4HDgdyNQbbU3sM1AF/1z/0vv95vAOhxbIq1JO4xAJMAnuHXxeV+n5Y7LoE+h5Rf668B8G4P9Le68cL7BgUMtXHAy2GKFkpTx39EZ0ufTmdv+2Obt6J2fouLXwr3Xht5AqHihXjyqpeSCD5oTdq9eAeD7iKFqkxCVfb24IGHOkifAKBtcv4YgD8E8M41Pv/hrs/f0vVveKDs0grSToj+Gtn+2r88DcCC//dHAfwVgL/2Bom1+qqd1DRQe5sDCTze//5WD15vBJCs+uy7vdT6cr8BRj1AP6vHvd/g+3K5//1HvAT6KgB3rvH5UyvX/bJHQweQuuy6/me9x7Pb1uhn+3tqAO06VUmP7zzag9Z3Avg/XYaCdwJ4fCcnTrIAkgFqB5/iDuEVVFXn4PhZr2m9xt/ntV6K//mufnQ36UHo6auMFD/uJdZea/KJzjVv3fYGPyZX+N9fCuDPfB/vWePzM17T63a5WguTHwFgyQsa67UMwOzqe3YBZvdnF9C/MvgP+MOqCqDZNV5vAfCkHtrUq/yh8Imu/dhrv78SwO97iR1OaMKbvGA0tw2Sd/e0G1idIazu+bN48vijVDz2LzZ3VueLWwp3h4/VGVR56iOl3Y98pCpNfNB2ovWG7DtbhCOHnIGJN1z41nZJbu32pT4HbB3A4qpF9NS1N4mTQl3RCRrkuX/tf4Z9+kpDHP57nRbRaR/wm3y8x+ff5zd+W+qy/kBBD8rkX7t+/6gHziMXYCFFAG7v6icGWDyP9j8/3vW3T3oNZqWA5Lluq9O11uWI//kvXX/7OIDTHmzWamtVjjnjtaZ+a3LPgONx9aq5+EcP+ofXtdb3biU/x2/3mkDpAgLFUQ/aza6//e8BgHXcv9dkn8+099Ynuv72737+RraJNlk17sywugWSwR3R5JXfGk8de4lQpbOOMzIXF4j7DWF1CyTUmXj8yh+JJ654DoDTTmLeAOIWqXcZ27cZqbvXnNTWkXi+tAq8rwXwqS147nobi1ZJpuu1xqpN92l/WJzt8fnf8ar9mJdS/6HPvZur+j7tufj/uAArSvr5+aTnr9GlNfVqRdcGb7fneel2Lcmg132WuqiH7kPgyDrgQmv8nm3RPDexsgrvWQAH/XxvtH2jB8G3eSHgKRcQMW4FUPFrsd1+0PPkg+ylfhGfba3tu7r+9kU/fycuAHh3S7IaVucIq/veFU1edSyo7HktCdm0RdoVMfRgADmhzf/aogUSKg1HD78uGj9yTEa197VDsjfeN+vd9tRmpO7uwZlfBXr9TuH/9NJBux3cAHi318DdqyR49NnU2AAvJlZJgHN91NW7AHwewF/4xfzGdfohVv0+07U5trMZTxH8iad3jnrJaRANS66iD84O+ewcwKs9Z/ubXVxl3mdu5BqHS+A42b5tUPBePRd2C+biGQBaXqNMAXzbBQSPv/IAfqrruWaI8VhvHbwCwE94ukl1zSsPu6G2oHFbxavL8uSrgpHLjoXVvb9JKjrtcldkm3Ax26hW4IJISEbnw9plr40nrjwW1va/koGG4383EYFZpFDlKRfxWWxa6rZd/N6UB4KXAri5z3c+1aUiX+Y78Mkhn9tWOd7r+ba3wHGgv9ZncM75xXbeq911AH+wxRP4JjgueW6Tktt2SwYVLzF9Bo67bA743bNwRuqzAP4bzrYxbPstOA+fV/pN/8J1Pp/6/u710uxz/M9eB/6C/3kLgJNe2v/gBR7jZwC4zf/7Ji+JX6iWAbgewD/561Neq9uq9odwXlsv93PzkmG+vD2JpjuO5zgty5O/ocoTb9CtuRdYnbzI6vRpbDwT0KlZuIUGTrYdSZ9EABWPfY7C8l8Epam/FEItGpP5A8b2yh80tNQtpILZfNmvxS5KIfHS0EmvUvdqN/ifxzyvmPoFPkxrSxGPhfOQuN5v0Nf3+U7ZHzZv9ZJIaRsA9u/8z4/h4m8TcIanj3lAHmQxxx4c/9yr4i8D8HMbePZb/cH7x3Buknv9wbdWuxfOVfBOOM418N99f4/Pt8Md3+cP0dIG1tdm26PhjNCAs8X86QV+fgrguz1d8z6vFR4dlNoYoL3XS/hvAvAOv49f9eCBdzeQmhyQqinCyrtlaezdbPJrrU6/wxat/2GL9Als844bTbtYMEEMwJVzO13linwTJIJCxpUbSUb/LFT8MVkav9H55HqtYIsOiWWpey9MsSVcd1uC/n4vjQk43rZfhxf8Z5/gJYJ7NvDcmv/5JDgr/bux0hthrTbmwfs3tnH15P6auciBm73Wc4OnuV7o52E9yWDCH86/5L/3y5voQ8tLbUueYvrTHhrAAS9Fv9QfwGcAfK3PfSv+5ysepLG9yu+DQ14Cv8wfOlegvw/9drRPedBOvHb67C28dwHnOTTttak/GmTdX5gSL905sEl+TZYmvqbKu95gi+ZlrLMn2qL1JLbmGrbFI9maA+1ct+3ivu08ze1/t6vREykLKc8IEdxEQt1CMvyMUPENsjR6jy0S2K5Uo1tfANggGj3oI76yrQDvtvX5Q0NyhF+D46jHAHxlE3TNLg/e7/Cq3NWe7+slrZOXzLIBhYRui/BRz/W9Hr2Na22fuHiAceu+x4iXXN6zDuW0la09d38D5xbX8hpJv882Vmkyw0oVVQ/CH+o6tN/tgfZAF9Ww+qCexuB2kfY7DAqW4ar1MAbnuvgOLHvlDNMe53/+ggdx2/X3CwHeT/Ea6Zu7/va3cG61m22B17Y+1rXP3uXB++jFA95rSeMOkE/JcOTvSMi/IxHBmkyKINpri/yASeZ2i1JlRMYjEyZdigALGY8VNmvM6by+JKPqtAxrJ63JzwoZ5mwcsLeTXbkQ2u1IzO6z8ZV3QW0N170aRPd79XbQ9mkA3+slrfds4vnt0+0z/udP9lHj2+G02YD3Lnt1vt2eChcY9MYtmRAnkbXbPn/vf+oB3gpbb8xsz93bPX0yht6+4UmXOt5uezewF0P/rDNd4B2vce/Vh25tiGe0bWKnh5iL/V2/H/Rz8ZENgvf3+8PmqF9z1oP2CzyI9sK0hS2a1+/3ANsN3uPobWjHkGP7+/6AvHXA+XuQwXu1RM5tbw8BsDEk1Ckh+ZQBQ0Y1hCMHkeMkwAbhyEEUjbPQ+RJI+OLGOusk8V9Os7ydAULs/bq91K23zKc9WLVhBm0f9dJee7EN29Qq8G6riC/vA97Wf+/b/UJrg/mnegD6n8MZ1t4LZ+x8s9/M5wYYk/Uk77fBBYL8EJzh8IO+D//Vh+Y45KWq2I/3aazN5YpV0vJaYCW6/n8Lzg/4+/rM4//1P//VS86XA/j/0D8ycq025ymzNwH4gp+Td/k+nOxDkY0M8Yw2SD0fjuNtv+cNWHZVXD0Xb4Xj8L/s56IF4LM97l/yB12v9l0e+JdWCSvfs44Q8kRPA1a7tNO1vHki9K8i8ecevF/jtYfjni75/QE1sX57OQNwh6ceP+4Fir/w/+/Wix+818Rz28nI5nyyfZ4Ftu7fpliW4NngQkdysskQVHcjqO0D+/SkW9QyLz0P64b0Jb9BFjeoSmYegLtdyN7kwe2aHtLr/X6xfcxvcOH7cNRLgqvbyzxgtgMSTngOc722uIpeWKu9A86o1V74TQDf1Ecr+G8Az4QLiGiv//d6qmgt8Gr5qxe4La2ihN4MFz3Za+MuwLmdfbjrwPgHP0bDtm/2h8CtXfd+eh/KZnpQqa7rgEg9iJmuA/7x/sBYC7wfBWeAg9c+ntZH01nssV6A5cCgv1/19w95AN2FFdGZnXaDl8yf1yUQ/SCWA8+6W8P3sReI3OgpmzcB+FX//h/22kS/lvp7r+c7/G0A/s3vMfbfecagc/T/AAE4Y9n88rqmAAAAAElFTkSuQmCC" alt=""></div>
    <div class="who"><b>Lighthief Cyprus Ltd</b> &nbsp;·&nbsp; HE 477423 &nbsp;·&nbsp; TIN 60187188Q<br>Agaritsis 15, Nektaria Court, Office 201, 3045 Zakaki, Limassol<br>+357 77 77 00 50 &nbsp;·&nbsp; office@lighthief.com &nbsp;·&nbsp; solarfarms.cy</div>
  </div>
  <p class="small" style="margin-bottom:5px">Investment pack for M2 Ventures GmbH &nbsp;&middot;&nbsp; Document 1 of 4 &nbsp;&middot;&nbsp; Ref LCY-M2V-2026-01 &nbsp;&middot;&nbsp; Confidential &nbsp;&middot;&nbsp; September 2026</p>
  <h1>The unit of account: 1&nbsp;MWp of solar with a 1&nbsp;MW&nbsp;/&nbsp;4&nbsp;MWh battery<br>Cyprus, September 2026</h1>
  <div class="headline-rule"></div>

  <p class="lede">Cyprus has no electricity interconnector. In the first five months of 2026 the grid refused roughly 65% of the island&rsquo;s potential solar generation, while evening power cleared at some of the highest prices in Europe. Every asset in this pack is built from one unit: a megawatt-peak of solar paired with a four-hour battery. The solar is sized to the land and the grid connection; the battery is sized to the <em>curtailment</em>, so that energy the grid refuses at midday is stored at no fuel cost and sold into the evening peak. This page is the arithmetic of that unit. The three project teasers that follow are the same block, scaled.</p>

  <div class="kpis">
    <div class="kpi"><b>1.0<span style="font-size:10pt"> MWp</span></b><span>1,471 &times; 680 Wp, 31&deg; south</span></div>
    <div class="kpi"><b>1.0 / 4.0</b><span>MW / MWh LFP, four-hour</span></div>
    <div class="kpi"><b>&euro;1.36m</b><span>Turnkey build cost, ex VAT</span></div>
    <div class="kpi"><b>&euro;232,900</b><span>Year&nbsp;1 EBITDA, unlevered</span></div>
    <div class="kpi"><b>17.1%</b><span>Year&nbsp;1 yield on cost</span></div>
  </div>

  <h2>Why the battery is four hours, and not the one hour in the brief</h2>
  <p>M2&rsquo;s inquiry specifies up to 5&nbsp;MWp of solar with up to 5&nbsp;MWh of storage &mdash; a one-hour battery. In a market curtailing 65% of solar output, one hour is the wrong instrument. It absorbs less than a quarter of what the grid refuses, and the rest is still lost. The table is the same 1&nbsp;MWp plant with five different battery sizes at the 2026 curtailment rate.</p>
  <table>
    <thead><tr><th>Battery per MWp</th><th class="n">Curtailed energy available</th><th class="n">Delivered to the evening market</th><th class="n">Share of curtailed energy captured</th><th class="n">Battery revenue, Year&nbsp;1</th></tr></thead>
    <tbody>
      <tr><td>1.0 MWh &mdash; one hour, as per the brief</td><td class="n">1,426 MWh</td><td class="n">320 MWh</td><td class="n">22.4%</td><td class="n">&euro;56,100</td></tr>
      <tr><td>2.0 MWh &mdash; two hours</td><td class="n">1,426 MWh</td><td class="n">641 MWh</td><td class="n">44.9%</td><td class="n">&euro;112,200</td></tr>
      <tr><td>3.0 MWh &mdash; three hours</td><td class="n">1,426 MWh</td><td class="n">961 MWh</td><td class="n">67.4%</td><td class="n">&euro;168,200</td></tr>
      <tr class="hi"><td>4.0 MWh &mdash; four hours, base case</td><td class="n">1,426 MWh</td><td class="n">1,215 MWh</td><td class="n">85.2%</td><td class="n">&euro;212,600</td></tr>
      <tr><td>5.0 MWh &mdash; five hours</td><td class="n">1,426 MWh</td><td class="n">1,215 MWh</td><td class="n">85.2%</td><td class="n">&euro;212,600</td></tr>
    </tbody>
    <caption>At 65% curtailment a 1&nbsp;MWp plant at 2,194&nbsp;kWh/kWp sheds 1,426&nbsp;MWh a year, an average of 3.9&nbsp;MWh a day and more in spring. Below four hours the battery is charge-limited for much of the year. The fourth megawatt-hour costs &euro;127,000 and adds &euro;44,400 a year of battery revenue &mdash; a 35% marginal return and a 2.9-year payback on that increment alone. The fifth adds nothing: the curtailed energy runs out before the battery fills. Four hours is not a preference, it is where the arithmetic stops.</caption>
  </table>

  <h2>Year one, per 1 MWp block</h2>
  <div class="cols">
  <div>
  <table>
    <thead><tr><th>Energy and revenue</th><th class="n">MWh</th><th class="n">&euro;/MWh</th><th class="n">&euro;</th></tr></thead>
    <tbody>
      <tr><td>Gross generation</td><td class="n">2,194</td><td class="n">&mdash;</td><td class="n">&mdash;</td></tr>
      <tr><td>Exported directly (35%)</td><td class="n">768</td><td class="n">127</td><td class="n">97,500</td></tr>
      <tr><td>Curtailed, recovered by battery</td><td class="n">1,215</td><td class="n">175</td><td class="n">212,600</td></tr>
      <tr><td>Curtailed, not recovered</td><td class="n">211</td><td class="n">&mdash;</td><td class="n">&mdash;</td></tr>
      <tr class="hi"><td>Gross energy revenue</td><td class="n">1,983</td><td class="n">156</td><td class="n">310,100</td></tr>
      <tr><td>Aggregator and offtake fee, 10%</td><td class="n"></td><td class="n"></td><td class="n">(31,000)</td></tr>
      <tr><td>Operating cost &mdash; O&amp;M, insurance, land</td><td class="n"></td><td class="n"></td><td class="n">(46,200)</td></tr>
      <tr class="total"><td>Year&nbsp;1 EBITDA, unlevered</td><td class="n"></td><td class="n"></td><td class="n">232,900</td></tr>
    </tbody>
    <caption>The battery earns 69% of the revenue from 61% of the energy.</caption>
  </table>
  </div>
  <div>
  <table>
    <thead><tr><th>Turnkey build cost, ex VAT</th><th class="n">&euro;</th></tr></thead>
    <tbody>
      <tr><td>PV EPC &mdash; 1.0 MWp at &euro;0.72/Wp</td><td class="n">720,000</td></tr>
      <tr><td>BESS EPC &mdash; 4.0 MWh at &euro;127k/MWh</td><td class="n">508,000</td></tr>
      <tr><td>Development, grid, permits, contingency</td><td class="n">132,600</td></tr>
      <tr class="total"><td>Total, excluding land and acquisition</td><td class="n">1,360,600</td></tr>
      <tr><td colspan="2" style="border:none;height:6px"></td></tr>
      <tr><td>Year&nbsp;1 yield on cost</td><td class="n">17.1%</td></tr>
      <tr><td>Simple payback, unlevered</td><td class="n">5.8 years</td></tr>
      <tr><td>Realised average price, all energy sold</td><td class="n">&euro;156/MWh</td></tr>
      <tr><td>Land</td><td class="n">Leased, not purchased</td></tr>
    </tbody>
    <caption>Unlevered, before Cyprus corporate income tax of 15%. Site acquisition costs are shown in each project teaser. Ready-to-build is costed at &euro;350,000/MW where an acquisition is required.</caption>
  </table>
  </div>
  </div>

  <h2>The return is close to indifferent to curtailment. That is the whole case.</h2>
  <table>
    <thead><tr><th>Curtailment scenario</th><th class="n">Exported</th><th class="n">Recovered by battery</th><th class="n">Year&nbsp;1 EBITDA</th><th class="n">Yield on cost</th><th class="n">Same plant with no battery</th></tr></thead>
    <tbody>
      <tr><td>35% &mdash; grid reinforcement succeeds</td><td class="n">1,426 MWh</td><td class="n">654 MWh</td><td class="n">&euro;219,800</td><td class="n">16.2%</td><td class="n">16.0%</td></tr>
      <tr><td>50% &mdash; 2025 national actual was 47.4%</td><td class="n">1,097 MWh</td><td class="n">935 MWh</td><td class="n">&euro;226,400</td><td class="n">16.6%</td><td class="n">11.6%</td></tr>
      <tr class="hi"><td>65% &mdash; 2026 national actual, base case</td><td class="n">768 MWh</td><td class="n">1,215 MWh</td><td class="n">&euro;232,900</td><td class="n">17.1%</td><td class="n">7.2%</td></tr>
      <tr><td>75% &mdash; further deterioration</td><td class="n">548 MWh</td><td class="n">1,282 MWh</td><td class="n">&euro;218,300</td><td class="n">16.0%</td><td class="n">4.2%</td></tr>
    </tbody>
    <caption>Right-hand column: the same 1&nbsp;MWp plant built without storage, measured against a PV-only cost of &euro;852,600 and PV-only operating cost of &euro;26,700. Rising curtailment takes a solar park without storage from 16.0% to 4.2%. It moves a park with a four-hour battery by about a percentage point. At 75% the four-hour battery saturates &mdash; delivered energy is capped at 1,282&nbsp;MWh by round-trip throughput, not by the curtailed volume. This is why we build solar and storage together rather than solar first and storage later.</caption>
  </table>

  <h2>How this scales to the mandate</h2>
  <p>M2&rsquo;s envelope is up to 5&nbsp;MWp. On the four-hour ratio that is up to 20&nbsp;MWh of storage rather than the 5&nbsp;MWh in the original brief, and it is the first point we would want to discuss. The three project teasers that follow are <b>Agios Theodoros</b> (2.64&nbsp;MWp, ready to build), <b>Marg&iacute;</b> (5.0&nbsp;MWp under one licence: 3.3&nbsp;MWp operating plus 1.7&nbsp;MWp captive expansion), and <b>Sotira</b> (6.53&nbsp;MWp). Marg&iacute; is the combination that sits on the 5&nbsp;MWp envelope. Agios Theodoros is the smaller ready-to-build alternative. Sotira is the larger engineering case if the ceiling is indicative.</p>
<p class="small" style="margin-top:7px"><b>Contact.</b> Alexander Papacosta, Managing Director &nbsp;&middot;&nbsp; alexander.papacosta@lighthief.com &nbsp;&middot;&nbsp; +357 99 164 158</p><p class="small" style="margin-top:9px"><b>Basis.</b> Wholesale prices from published TSOC day-ahead market files, 1&nbsp;Oct&nbsp;2025 &ndash; 11&nbsp;Feb&nbsp;2026 (134 trading days, 6,432 half-hourly prints): daytime average &euro;127/MWh, evening peak (17:00&ndash;21:00) average &euro;183/MWh. This pack takes &euro;175/MWh for evening capture, &euro;8/MWh below the measured average. Curtailment base case of 65% is the published national rate for January&ndash;May 2026 (162&nbsp;GWh curtailed); 2025 full year was 47.4% (306&nbsp;GWh, CyprusGrid). South-facing new-build yield is 2,194&nbsp;kWh/kWp&nbsp;&middot;&nbsp;yr (PVGIS 5.3 south 31&deg; front 2,006 at the Sotira TMY, plus +9.3% bifacial at albedo 0.25, GCR 0.45, &phi; 0.85, 680&nbsp;Wp n-type). Marg&iacute; operating uses metered 2,100. Sotira east&ndash;west is 1,806. PVsyst before commitment. Battery round-trip efficiency 87.8% AC&ndash;AC; effective capture of curtailed energy 85%, being daily-shape collection multiplied by round-trip efficiency. EPC rates &euro;0.72/Wp (PV, turnkey) and &euro;127,000/MWh (BESS, ex VAT) per the Lighthief EPC workbook v4, February 2026, and are indicative pending final specification and equipment pricing at the date of order. Ready-to-build site cost is &euro;350,000/MW where an acquisition is required. Revenues are stated after a 10% aggregator and offtake fee on merchant energy and before Cyprus corporate income tax, which rose from 12.5% to 15% on 1&nbsp;January&nbsp;2026. Figures are unlevered and exclude VAT. Merchant exposure to a day-ahead market with under two years of published price history is the single largest uncertainty in this case; no merchant revenue is contracted.</p><p class="small"><b>Disclaimer.</b> This document is confidential and is provided for information only under NDA LCY-NDA-M2V-2026-001. It is not an offer to sell, a solicitation to buy any security or interest, or investment advice. All figures are indicative and subject to confirmatory due diligence, final specification and site conditions. Actual results will differ. Recipients should form their own view and take their own tax, legal and technical advice. Binding figures are the downloadable Excel model available in the data room.</p>
  <div class="foot"><span>Lighthief Cyprus Ltd · Confidential · Prepared for M2 Ventures GmbH under NDA LCY-NDA-M2V-2026-001</span><span>LCY-M2V-2026-01 &nbsp;&middot;&nbsp; Base case</span></div>
</section></body></html>