<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>5MW/20MWh BESS Park - Lightning Protection Layout</title>
    <style>
        * {
            margin: 0;
            padding: 0;
            box-sizing: border-box;
        }
        
        body {
            font-family: 'Segoe UI', Tahoma, Geneva, Verdana, sans-serif;
            background: #f5f5f5;
            padding: 20px;
        }
        
        .page {
            max-width: 1200px;
            margin: 0 auto;
            background: white;
            padding: 30px;
            box-shadow: 0 2px 10px rgba(0,0,0,0.1);
        }
        
        h1 {
            color: #1a365d;
            margin-bottom: 10px;
            font-size: 24px;
        }
        
        h2 {
            color: #2c5282;
            margin: 20px 0 10px;
            font-size: 18px;
            border-bottom: 2px solid #e2e8f0;
            padding-bottom: 5px;
        }
        
        .subtitle {
            color: #718096;
            margin-bottom: 20px;
        }
        
        .diagram-container {
            background: #f7fafc;
            border: 2px solid #e2e8f0;
            border-radius: 8px;
            padding: 20px;
            margin: 20px 0;
            overflow-x: auto;
        }
        
        .park-layout {
            position: relative;
            width: 800px;
            height: 500px;
            background: linear-gradient(to bottom, #e8f4e8 0%, #d4e8d4 100%);
            border: 3px solid #68a868;
            border-radius: 10px;
            margin: 0 auto;
        }
        
        .fence {
            position: absolute;
            top: 10px;
            left: 10px;
            right: 10px;
            bottom: 10px;
            border: 2px dashed #a0522d;
            border-radius: 5px;
        }
        
        .fence-label {
            position: absolute;
            top: -10px;
            left: 20px;
            background: #f7fafc;
            padding: 0 5px;
            font-size: 11px;
            color: #a0522d;
        }
        
        .container {
            position: absolute;
            background: linear-gradient(135deg, #4a5568 0%, #2d3748 100%);
            border: 2px solid #1a202c;
            border-radius: 4px;
            color: white;
            display: flex;
            flex-direction: column;
            justify-content: center;
            align-items: center;
            font-size: 11px;
            text-align: center;
            box-shadow: 3px 3px 6px rgba(0,0,0,0.3);
        }
        
        .container-20hc {
            width: 120px;
            height: 50px;
        }
        
        .container-40hc {
            width: 240px;
            height: 50px;
        }
        
        .container .label {
            font-weight: bold;
            font-size: 12px;
        }
        
        .container .specs {
            font-size: 9px;
            opacity: 0.8;
        }
        
        .bess { background: linear-gradient(135deg, #3182ce 0%, #2c5282 100%); }
        .mv-skid { background: linear-gradient(135deg, #dd6b20 0%, #c05621 100%); }
        
        .lightning-rod {
            position: absolute;
            width: 8px;
            height: 40px;
            background: linear-gradient(to bottom, #ffd700 0%, #b8860b 100%);
            border: 1px solid #8b6914;
            border-radius: 2px 2px 0 0;
        }
        
        .lightning-rod::before {
            content: '⚡';
            position: absolute;
            top: -20px;
            left: 50%;
            transform: translateX(-50%);
            font-size: 16px;
        }
        
        .lightning-rod::after {
            content: '';
            position: absolute;
            bottom: 0;
            left: 50%;
            transform: translateX(-50%);
            width: 2px;
            height: 30px;
            background: #2f855a;
            border: 1px solid #276749;
        }
        
        .down-conductor {
            position: absolute;
            background: #2f855a;
            border: 1px solid #276749;
        }
        
        .earth-grid {
            position: absolute;
            bottom: 30px;
            left: 40px;
            right: 40px;
            height: 3px;
            background: #2f855a;
            border: 1px solid #276749;
        }
        
        .earth-rod {
            position: absolute;
            bottom: 20px;
            width: 10px;
            height: 25px;
            background: linear-gradient(to bottom, #2f855a 0%, #276749 50%, #8b4513 50%, #654321 100%);
            border: 1px solid #1e4620;
            border-radius: 0 0 3px 3px;
        }
        
        .earth-rod::after {
            content: '⏚';
            position: absolute;
            bottom: -15px;
            left: 50%;
            transform: translateX(-50%);
            font-size: 12px;
            color: #276749;
        }
        
        .cable {
            position: absolute;
            background: #e53e3e;
            height: 3px;
        }
        
        .cable-dc {
            background: #3182ce;
        }
        
        .cable-mv {
            background: #805ad5;
            height: 5px;
        }
        
        .cable-label {
            position: absolute;
            font-size: 9px;
            background: white;
            padding: 1px 3px;
            border-radius: 2px;
        }
        
        .grid-poc {
            position: absolute;
            right: -20px;
            top: 50%;
            transform: translateY(-50%);
            width: 40px;
            height: 60px;
            background: linear-gradient(135deg, #9f7aea 0%, #805ad5 100%);
            border: 2px solid #553c9a;
            border-radius: 5px;
            display: flex;
            flex-direction: column;
            justify-content: center;
            align-items: center;
            color: white;
            font-size: 10px;
            text-align: center;
        }
        
        .spd-box {
            position: absolute;
            width: 30px;
            height: 20px;
            background: #f6e05e;
            border: 2px solid #d69e2e;
            border-radius: 3px;
            display: flex;
            justify-content: center;
            align-items: center;
            font-size: 8px;
            font-weight: bold;
            color: #744210;
        }
        
        .dimension {
            position: absolute;
            font-size: 10px;
            color: #4a5568;
        }
        
        .dimension-line {
            position: absolute;
            border-top: 1px solid #4a5568;
        }
        
        .dimension-line::before,
        .dimension-line::after {
            content: '◄';
            position: absolute;
            top: -6px;
            font-size: 8px;
            color: #4a5568;
        }
        
        .dimension-line::before { left: -5px; }
        .dimension-line::after { right: -5px; content: '►'; }
        
        .legend {
            display: flex;
            flex-wrap: wrap;
            gap: 15px;
            margin-top: 20px;
            padding: 15px;
            background: #f7fafc;
            border-radius: 5px;
        }
        
        .legend-item {
            display: flex;
            align-items: center;
            gap: 8px;
            font-size: 12px;
        }
        
        .legend-color {
            width: 20px;
            height: 14px;
            border-radius: 2px;
            border: 1px solid #4a5568;
        }
        
        .specs-table {
            width: 100%;
            border-collapse: collapse;
            margin: 15px 0;
            font-size: 13px;
        }
        
        .specs-table th,
        .specs-table td {
            border: 1px solid #e2e8f0;
            padding: 8px 12px;
            text-align: left;
        }
        
        .specs-table th {
            background: #edf2f7;
            font-weight: 600;
            color: #2d3748;
        }
        
        .specs-table tr:nth-child(even) {
            background: #f7fafc;
        }
        
        .note {
            background: #fffaf0;
            border-left: 4px solid #ed8936;
            padding: 10px 15px;
            margin: 15px 0;
            font-size: 13px;
        }
        
        .section-grid {
            display: grid;
            grid-template-columns: 1fr 1fr;
            gap: 20px;
        }
        
        @media print {
            body { background: white; }
            .page { box-shadow: none; }
        }
    </style>
</head>
<body>
    <div class="page">
        <h1>⚡ 5MW/20MWh BESS Park - Lightning Protection Layout</h1>
        <p class="subtitle">For Dhen - LPS & SPD Design Reference | Lighthief Cyprus Ltd</p>
        
        <h2>1. Park Configuration</h2>
        
        <div class="section-grid">
            <table class="specs-table">
                <tr>
                    <th>Parameter</th>
                    <th>Value</th>
                </tr>
                <tr>
                    <td>Power Rating</td>
                    <td><strong>5 MW</strong></td>
                </tr>
                <tr>
                    <td>Energy Capacity</td>
                    <td><strong>20 MWh</strong></td>
                </tr>
                <tr>
                    <td>Battery Containers</td>
                    <td><strong>4 × 20HC</strong> (5.015 MWh each)</td>
                </tr>
                <tr>
                    <td>MV SKID</td>
                    <td><strong>1 × 40HC</strong> (5MW)</td>
                </tr>
                <tr>
                    <td>Total Structures</td>
                    <td><strong>5 units</strong></td>
                </tr>
            </table>
            
            <table class="specs-table">
                <tr>
                    <th>Dimension</th>
                    <th>Value</th>
                </tr>
                <tr>
                    <td>Container Height</td>
                    <td><strong>2.896 m</strong></td>
                </tr>
                <tr>
                    <td>20HC (L × W)</td>
                    <td><strong>6.058 × 2.438 m</strong></td>
                </tr>
                <tr>
                    <td>40HC (L × W)</td>
                    <td><strong>12.192 × 2.438 m</strong></td>
                </tr>
                <tr>
                    <td>Site Footprint (est.)</td>
                    <td><strong>~50 × 30 m</strong></td>
                </tr>
                <tr>
                    <td>Perimeter Fence</td>
                    <td><strong>~160 m</strong></td>
                </tr>
            </table>
        </div>
        
        <h2>2. Site Layout Diagram (Plan View)</h2>
        
        <div class="diagram-container">
            <div class="park-layout">
                <!-- Fence -->
                <div class="fence">
                    <span class="fence-label">Security Fence (2m high)</span>
                </div>
                
                <!-- Battery Container 1 -->
                <div class="container container-20hc bess" style="top: 80px; left: 60px;">
                    <span class="label">BESS 1</span>
                    <span class="specs">5.015 MWh | 20HC</span>
                </div>
                <div class="lightning-rod" style="top: 40px; left: 115px;"></div>
                <div class="spd-box" style="top: 140px; left: 100px;">SPD</div>
                
                <!-- Battery Container 2 -->
                <div class="container container-20hc bess" style="top: 80px; left: 200px;">
                    <span class="label">BESS 2</span>
                    <span class="specs">5.015 MWh | 20HC</span>
                </div>
                <div class="lightning-rod" style="top: 40px; left: 255px;"></div>
                <div class="spd-box" style="top: 140px; left: 240px;">SPD</div>
                
                <!-- Battery Container 3 -->
                <div class="container container-20hc bess" style="top: 80px; left: 340px;">
                    <span class="label">BESS 3</span>
                    <span class="specs">5.015 MWh | 20HC</span>
                </div>
                <div class="lightning-rod" style="top: 40px; left: 395px;"></div>
                <div class="spd-box" style="top: 140px; left: 380px;">SPD</div>
                
                <!-- Battery Container 4 -->
                <div class="container container-20hc bess" style="top: 80px; left: 480px;">
                    <span class="label">BESS 4</span>
                    <span class="specs">5.015 MWh | 20HC</span>
                </div>
                <div class="lightning-rod" style="top: 40px; left: 535px;"></div>
                <div class="spd-box" style="top: 140px; left: 520px;">SPD</div>
                
                <!-- MV SKID -->
                <div class="container container-40hc mv-skid" style="top: 250px; left: 200px;">
                    <span class="label">MV SKID - 5MW</span>
                    <span class="specs">4×PCS + Transformer + Switchgear | 40HC</span>
                </div>
                <div class="lightning-rod" style="top: 210px; left: 280px;"></div>
                <div class="lightning-rod" style="top: 210px; left: 400px;"></div>
                <div class="spd-box" style="top: 310px; left: 220px;">SPD<br>LV</div>
                <div class="spd-box" style="top: 310px; left: 380px;">SPD<br>MV</div>
                
                <!-- DC Cables -->
                <div class="cable cable-dc" style="top: 165px; left: 120px; width: 3px; height: 85px;"></div>
                <div class="cable cable-dc" style="top: 165px; left: 260px; width: 3px; height: 85px;"></div>
                <div class="cable cable-dc" style="top: 165px; left: 400px; width: 3px; height: 85px;"></div>
                <div class="cable cable-dc" style="top: 165px; left: 540px; width: 80px; height: 3px;"></div>
                <div class="cable cable-dc" style="top: 165px; left: 617px; width: 3px; height: 110px;"></div>
                <div class="cable cable-dc" style="top: 275px; left: 440px; width: 180px; height: 3px;"></div>
                
                <!-- MV Cable to Grid -->
                <div class="cable cable-mv" style="top: 275px; left: 440px; width: 300px;"></div>
                
                <!-- Grid POC -->
                <div class="grid-poc" style="top: 245px; right: 30px;">
                    <strong>GRID</strong>
                    <span>11kV</span>
                    <span>POC</span>
                </div>
                <div class="spd-box" style="top: 255px; right: 90px;">SPD<br>MV</div>
                
                <!-- Earth Grid -->
                <div class="earth-grid"></div>
                <div class="earth-rod" style="left: 80px;"></div>
                <div class="earth-rod" style="left: 200px;"></div>
                <div class="earth-rod" style="left: 320px;"></div>
                <div class="earth-rod" style="left: 440px;"></div>
                <div class="earth-rod" style="left: 560px;"></div>
                <div class="earth-rod" style="left: 680px;"></div>
                
                <!-- Dimensions -->
                <div class="dimension" style="bottom: 5px; left: 50%; transform: translateX(-50%);">
                    ◄─────────── ~50m ───────────►
                </div>
                <div class="dimension" style="right: 5px; top: 50%; transform: rotate(90deg) translateX(-50%);">
                    ◄── ~30m ──►
                </div>
            </div>
        </div>
        
        <div class="legend">
            <div class="legend-item">
                <div class="legend-color" style="background: linear-gradient(135deg, #3182ce, #2c5282);"></div>
                <span>Battery Container (20HC)</span>
            </div>
            <div class="legend-item">
                <div class="legend-color" style="background: linear-gradient(135deg, #dd6b20, #c05621);"></div>
                <span>MV SKID (40HC)</span>
            </div>
            <div class="legend-item">
                <div class="legend-color" style="background: linear-gradient(to bottom, #ffd700, #b8860b);"></div>
                <span>⚡ Lightning Rod (Air Terminal)</span>
            </div>
            <div class="legend-item">
                <div class="legend-color" style="background: #2f855a;"></div>
                <span>Earth Grid / Down Conductor</span>
            </div>
            <div class="legend-item">
                <div class="legend-color" style="background: #f6e05e; border-color: #d69e2e;"></div>
                <span>SPD (Surge Protection Device)</span>
            </div>
            <div class="legend-item">
                <div class="legend-color" style="background: #3182ce;"></div>
                <span>DC Cable (1500V)</span>
            </div>
            <div class="legend-item">
                <div class="legend-color" style="background: #805ad5;"></div>
                <span>MV Cable (11kV)</span>
            </div>
        </div>
        
        <h2>3. Lightning Protection Requirements</h2>
        
        <div class="section-grid">
            <div>
                <h3 style="font-size: 14px; margin-bottom: 10px;">LPS Components Required</h3>
                <table class="specs-table">
                    <tr>
                        <th>Component</th>
                        <th>Qty</th>
                        <th>Notes</th>
                    </tr>
                    <tr>
                        <td>Air Terminals (Lightning Rods)</td>
                        <td><strong>6</strong></td>
                        <td>1 per BESS + 2 for MV SKID</td>
                    </tr>
                    <tr>
                        <td>Down Conductors</td>
                        <td><strong>12</strong></td>
                        <td>Min 2 per structure</td>
                    </tr>
                    <tr>
                        <td>Earth Electrodes</td>
                        <td><strong>6-10</strong></td>
                        <td>Per soil resistivity</td>
                    </tr>
                    <tr>
                        <td>Earth Grid (Cu tape)</td>
                        <td><strong>~100m</strong></td>
                        <td>Ring + cross bonds</td>
                    </tr>
                    <tr>
                        <td>Bonding Connections</td>
                        <td><strong>20+</strong></td>
                        <td>All metallic structures</td>
                    </tr>
                </table>
            </div>
            
            <div>
                <h3 style="font-size: 14px; margin-bottom: 10px;">SPD Requirements</h3>
                <table class="specs-table">
                    <tr>
                        <th>Location</th>
                        <th>Type</th>
                        <th>Voltage</th>
                    </tr>
                    <tr>
                        <td>Grid POC (MV incoming)</td>
                        <td>Type 1</td>
                        <td><strong>11 kV</strong></td>
                    </tr>
                    <tr>
                        <td>MV SKID LV panel</td>
                        <td>Type 1+2</td>
                        <td><strong>400 V AC</strong></td>
                    </tr>
                    <tr>
                        <td>Each Battery Container</td>
                        <td>Type 2</td>
                        <td><strong>1500 V DC</strong></td>
                    </tr>
                    <tr>
                        <td>Aux Power (each container)</td>
                        <td>Type 2</td>
                        <td><strong>400 V AC</strong></td>
                    </tr>
                    <tr>
                        <td>BMS/SCADA/Comms</td>
                        <td>Type 3</td>
                        <td>24V DC / Ethernet</td>
                    </tr>
                </table>
            </div>
        </div>
        
        <h2>4. Container Dimensions (Side View)</h2>
        
        <div class="diagram-container">
            <svg width="700" height="200" viewBox="0 0 700 200">
                <!-- Ground -->
                <rect x="0" y="160" width="700" height="40" fill="#8b7355"/>
                <text x="350" y="185" text-anchor="middle" font-size="12" fill="white">Ground Level</text>
                
                <!-- Foundation -->
                <rect x="50" y="145" width="150" height="15" fill="#a0aec0" stroke="#718096"/>
                <rect x="250" y="145" width="300" height="15" fill="#a0aec0" stroke="#718096"/>
                <text x="125" y="157" text-anchor="middle" font-size="9" fill="#2d3748">Concrete Pad</text>
                
                <!-- 20HC Container -->
                <rect x="50" y="55" width="150" height="90" fill="#3182ce" stroke="#2c5282" stroke-width="2" rx="3"/>
                <text x="125" y="95" text-anchor="middle" font-size="12" fill="white" font-weight="bold">BESS</text>
                <text x="125" y="110" text-anchor="middle" font-size="10" fill="white">20HC</text>
                <text x="125" y="125" text-anchor="middle" font-size="9" fill="white">5.015 MWh</text>
                
                <!-- Lightning Rod on 20HC -->
                <rect x="120" y="15" width="10" height="40" fill="url(#goldGradient)" stroke="#8b6914" rx="2"/>
                <text x="125" y="10" text-anchor="middle" font-size="14">⚡</text>
                
                <!-- 40HC MV SKID -->
                <rect x="250" y="55" width="300" height="90" fill="#dd6b20" stroke="#c05621" stroke-width="2" rx="3"/>
                <text x="400" y="90" text-anchor="middle" font-size="12" fill="white" font-weight="bold">MV SKID</text>
                <text x="400" y="105" text-anchor="middle" font-size="10" fill="white">40HC - 5MW</text>
                <text x="400" y="120" text-anchor="middle" font-size="9" fill="white">4×PCS + TX + SWG</text>
                
                <!-- Lightning Rods on 40HC -->
                <rect x="320" y="15" width="10" height="40" fill="url(#goldGradient)" stroke="#8b6914" rx="2"/>
                <rect x="470" y="15" width="10" height="40" fill="url(#goldGradient)" stroke="#8b6914" rx="2"/>
                <text x="325" y="10" text-anchor="middle" font-size="14">⚡</text>
                <text x="475" y="10" text-anchor="middle" font-size="14">⚡</text>
                
                <!-- Dimensions -->
                <line x1="50" y1="50" x2="200" y2="50" stroke="#4a5568" stroke-width="1"/>
                <text x="125" y="45" text-anchor="middle" font-size="10" fill="#4a5568">6.058m</text>
                
                <line x1="250" y1="50" x2="550" y2="50" stroke="#4a5568" stroke-width="1"/>
                <text x="400" y="45" text-anchor="middle" font-size="10" fill="#4a5568">12.192m</text>
                
                <line x1="210" y1="55" x2="210" y2="145" stroke="#4a5568" stroke-width="1"/>
                <text x="225" y="100" font-size="10" fill="#4a5568">2.896m</text>
                
                <!-- Down Conductors -->
                <line x1="55" y1="55" x2="55" y2="160" stroke="#2f855a" stroke-width="3"/>
                <line x1="195" y1="55" x2="195" y2="160" stroke="#2f855a" stroke-width="3"/>
                <line x1="255" y1="55" x2="255" y2="160" stroke="#2f855a" stroke-width="3"/>
                <line x1="545" y1="55" x2="545" y2="160" stroke="#2f855a" stroke-width="3"/>
                
                <!-- Earth Grid -->
                <line x1="30" y1="165" x2="570" y2="165" stroke="#2f855a" stroke-width="4"/>
                
                <!-- Earth Rods -->
                <rect x="75" y="165" width="8" height="30" fill="#654321" stroke="#1e4620"/>
                <rect x="175" y="165" width="8" height="30" fill="#654321" stroke="#1e4620"/>
                <rect x="350" y="165" width="8" height="30" fill="#654321" stroke="#1e4620"/>
                <rect x="500" y="165" width="8" height="30" fill="#654321" stroke="#1e4620"/>
                
                <!-- Gradient Definition -->
                <defs>
                    <linearGradient id="goldGradient" x1="0%" y1="0%" x2="0%" y2="100%">
                        <stop offset="0%" style="stop-color:#ffd700"/>
                        <stop offset="100%" style="stop-color:#b8860b"/>
                    </linearGradient>
                </defs>
            </svg>
        </div>
        
        <h2>5. Electrical Specifications</h2>
        
        <table class="specs-table">
            <tr>
                <th>System</th>
                <th>Voltage</th>
                <th>SPD Requirement</th>
                <th>Location</th>
            </tr>
            <tr>
                <td><strong>DC System</strong></td>
                <td>1,165 - 1,498 V DC (nominal 1,331 V)</td>
                <td>Type 2 SPD, Uc ≥ 1500V DC, In ≥ 20kA</td>
                <td>Each battery container DC output</td>
            </tr>
            <tr>
                <td><strong>LV AC System</strong></td>
                <td>400 V AC 3-phase</td>
                <td>Type 1+2 SPD, Uc ≥ 440V AC, Iimp ≥ 12.5kA</td>
                <td>MV SKID LV distribution panel</td>
            </tr>
            <tr>
                <td><strong>MV System</strong></td>
                <td>11 kV or 22 kV</td>
                <td>MV Surge Arresters, Ur ≥ 12kV/24kV</td>
                <td>Grid POC & MV Switchgear</td>
            </tr>
            <tr>
                <td><strong>Auxiliary Power</strong></td>
                <td>400 V AC 3-phase (4×35mm² + 1×16mm²)</td>
                <td>Type 2 SPD, Uc ≥ 440V AC</td>
                <td>Each container aux input</td>
            </tr>
            <tr>
                <td><strong>Control/BMS</strong></td>
                <td>24 V DC</td>
                <td>Type 3 SPD, data line protection</td>
                <td>BMS cabinet, SCADA cabinet</td>
            </tr>
            <tr>
                <td><strong>Communication</strong></td>
                <td>Ethernet CAT6 / STP</td>
                <td>Ethernet SPD, PoE compatible</td>
                <td>Each Ethernet connection point</td>
            </tr>
        </table>
        
        <h2>6. Earthing Specifications (Per Linyang)</h2>
        
        <table class="specs-table">
            <tr>
                <th>Parameter</th>
                <th>Requirement</th>
                <th>Notes</th>
            </tr>
            <tr>
                <td>Earth Grid Cross-Section</td>
                <td><strong>≥ 250 mm²</strong> effective</td>
                <td>Cu tape or equivalent</td>
            </tr>
            <tr>
                <td>Connection Impedance</td>
                <td><strong>≤ 0.1 Ω</strong></td>
                <td>Between any two points</td>
            </tr>
            <tr>
                <td>Grounding Cable</td>
                <td><strong>120-150 mm² Cu</strong></td>
                <td>Yellow-green or flat steel</td>
            </tr>
            <tr>
                <td>Target Earth Resistance</td>
                <td><strong>≤ 1 Ω</strong></td>
                <td>Per container, Cyprus soil conditions</td>
            </tr>
            <tr>
                <td>Overall System Earth</td>
                <td><strong>≤ 0.5 Ω</strong></td>
                <td>Combined park earth resistance</td>
            </tr>
        </table>
        
        <div class="note">
            <strong>⚠️ Note for Dhen:</strong> Cyprus soil conditions vary significantly. Rocky/limestone areas may require enhanced earthing (chemical earth, deeper rods, or plate electrodes). Please include contingency for earthing enhancement in your quotation.
        </div>
        
        <h2>7. Quotation Request Summary</h2>
        
        <table class="specs-table">
            <tr>
                <th>Item</th>
                <th>Quantity</th>
                <th>Unit Price €</th>
                <th>Total €</th>
            </tr>
            <tr>
                <td>LPS for 20HC Container (complete)</td>
                <td>4</td>
                <td></td>
                <td></td>
            </tr>
            <tr>
                <td>LPS for 40HC MV SKID (complete)</td>
                <td>1</td>
                <td></td>
                <td></td>
            </tr>
            <tr>
                <td>SPD Kit - DC 1500V (per container)</td>
                <td>4</td>
                <td></td>
                <td></td>
            </tr>
            <tr>
                <td>SPD Kit - LV 400V (MV SKID)</td>
                <td>1</td>
                <td></td>
                <td></td>
            </tr>
            <tr>
                <td>SPD Kit - MV 11kV (Grid POC)</td>
                <td>1</td>
                <td></td>
                <td></td>
            </tr>
            <tr>
                <td>SPD Kit - Control/Comms (per container)</td>
                <td>5</td>
                <td></td>
                <td></td>
            </tr>
            <tr>
                <td>Earthing Grid + Electrodes (complete)</td>
                <td>1 lot</td>
                <td></td>
                <td></td>
            </tr>
            <tr>
                <td>Earthing Enhancement (contingency)</td>
                <td>1 lot</td>
                <td></td>
                <td></td>
            </tr>
            <tr>
                <td>Installation Labor</td>
                <td>1 lot</td>
                <td></td>
                <td></td>
            </tr>
            <tr>
                <td>Testing & Certification (BS EN 62305)</td>
                <td>1 lot</td>
                <td></td>
                <td></td>
            </tr>
            <tr style="background: #edf2f7; font-weight: bold;">
                <td colspan="3">TOTAL FOR 5MW/20MWh PARK</td>
                <td></td>
            </tr>
        </table>
        
        <div style="margin-top: 30px; padding-top: 20px; border-top: 2px solid #e2e8f0;">
            <p style="font-size: 12px; color: #718096;">
                <strong>Document:</strong> Lightning Protection RFQ - 5MW/20MWh Reference<br>
                <strong>Prepared by:</strong> Lighthief Cyprus Ltd<br>
                <strong>Date:</strong> 27 January 2026<br>
                <strong>For:</strong> Dhen - LPS & SPD Quotation
            </p>
        </div>
    </div>
</body>
</html>
