<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Meeting Minutes — Kamil & Voltus Scope Review — 15 Feb 2026</title>
<style>
  @page { size: A4; margin: 14mm; }
  * { margin: 0; padding: 0; box-sizing: border-box; }
  body { font-family: 'Segoe UI', Calibri, Arial, sans-serif; font-size: 9pt; line-height: 1.5; color: #1a1a2e; background: #fff; max-width: 210mm; margin: 0 auto; padding: 20px; }

  .header { background: linear-gradient(135deg, #0d1b2a 0%, #1b4965 100%); color: #fff; padding: 24px 28px; border-radius: 8px; margin-bottom: 20px; }
  .header h1 { font-size: 16pt; font-weight: 700; margin-bottom: 2px; }
  .header .subtitle { font-size: 10pt; color: #8ecae6; font-weight: 500; }
  .header .meta { display: flex; gap: 24px; margin-top: 10px; font-size: 8pt; color: #a8dadc; flex-wrap: wrap; }

  h2 { font-size: 12pt; color: #0d1b2a; border-bottom: 2.5px solid #0d1b2a; padding-bottom: 3px; margin: 22px 0 10px; page-break-after: avoid; }
  h3 { font-size: 10pt; color: #1b4965; margin: 14px 0 6px; }
  h4 { font-size: 9pt; color: #457b9d; margin: 10px 0 4px; }
  p { margin-bottom: 6px; }
  ul { margin: 4px 0 10px 18px; }
  li { margin-bottom: 3px; }

  table { width: 100%; border-collapse: collapse; margin: 6px 0 14px; font-size: 8pt; }
  th { background: #0d1b2a; color: #fff; padding: 5px 6px; text-align: left; font-weight: 600; font-size: 7.5pt; }
  td { padding: 4px 6px; border-bottom: 1px solid #dee2e6; vertical-align: top; }
  tr:nth-child(even) { background: #f8f9fa; }
  .r { text-align: right; }
  .c { text-align: center; }
  .b { font-weight: 700; }

  .tag { display: inline-block; padding: 1px 6px; border-radius: 3px; font-size: 7pt; font-weight: 700; text-transform: uppercase; letter-spacing: 0.3px; }
  .tag-linyang { background: #dbeafe; color: #1e40af; }
  .tag-lighthief { background: #d1fae5; color: #065f46; }
  .tag-shared { background: #fef3c7; color: #92400e; }
  .tag-voltus { background: #ede9fe; color: #5b21b6; }
  .tag-dehn { background: #fce7f3; color: #9d174d; }
  .tag-client { background: #fee2e2; color: #991b1b; }
  .tag-action { background: #fef9c3; color: #854d0e; border: 1px solid #eab308; }
  .tag-critical { background: #fecaca; color: #991b1b; border: 1px solid #ef4444; }
  .tag-resolved { background: #bbf7d0; color: #166534; }
  .tag-new { background: #e0f2fe; color: #0369a1; border: 1px solid #0ea5e9; }

  .alert { padding: 10px 14px; border-radius: 6px; margin: 10px 0; font-size: 8.5pt; }
  .alert-critical { background: #fef2f2; border-left: 4px solid #ef4444; }
  .alert-warning { background: #fffbeb; border-left: 4px solid #f59e0b; }
  .alert-info { background: #eff6ff; border-left: 4px solid #3b82f6; }
  .alert-success { background: #f0fdf4; border-left: 4px solid #22c55e; }

  .scope-matrix td:first-child { width: 30%; font-weight: 600; }
  .scope-matrix td:nth-child(2) { width: 14%; text-align: center; }
  .scope-matrix td:nth-child(3) { width: 56%; }

  .action-item { background: #fffbeb; border: 1px solid #fbbf24; border-radius: 6px; padding: 8px 12px; margin: 6px 0; font-size: 8.5pt; }
  .action-item .ai-header { display: flex; justify-content: space-between; font-weight: 700; margin-bottom: 3px; }
  .action-item .ai-owner { color: #92400e; }

  @media print { body { padding: 0; } .header { break-after: avoid; } }
</style>
</head>
<body>

<div class="header">
  <h1>Meeting Minutes — EPC Scope & Responsibility Review</h1>
  <div class="subtitle">Kamil Talar (Linyang EU) × Voltus Energy × Lighthief Cyprus</div>
  <div class="meta">
    <span><strong>Date:</strong> 15 February 2026</span>
    <span><strong>Format:</strong> Video Conference</span>
    <span><strong>Attendees:</strong> Kamil Talar (Linyang EU/Poland), Voltus EMS Team, Alexander Papacosta (Lighthief)</span>
    <span><strong>Ref:</strong> LCY-MTG-SCOPE-2026-002</span>
    <span><strong>Status:</strong> DRAFT — Action Items Require Follow-Up</span>
  </div>
</div>

<!-- ============================================================ -->
<h2>1. Key Decisions & Scope Clarifications</h2>

<div class="alert alert-success">
  <strong>✅ CIVIL WORKS RATE — CONFIRMED €2,000/MWh</strong><br>
  Kamil mentioned "2 Million for 800 MWh" and "€2,500/MWh" in meeting context, but the <strong>confirmed rate
  is €2,000/MWh</strong> (per earlier direct confirmation). The higher figure referenced broader scope including additional
  cable connection lines. Our model rate of €2,000/MWh for platforms, trenches, cabling labour, and water trenches stands.
  <strong>Portfolio total: €1,763,560.</strong>
</div>

<div class="alert alert-warning">
  <strong>⚠️ CT (Current Transformers):</strong> CT class and location <strong>MUST be agreed with DSO before ordering</strong> from Kehua.
  Kehua <strong>cannot change CT on site</strong>. CT preferred on MV side — if DSO requires CT on LV, the busbar has insufficient space.
  This is a <strong>production-blocking decision</strong>.
</div>

<div class="alert alert-warning">
  <strong>⚠️ Design Change Policy:</strong> Any change to the signed electrical scheme will incur <strong>delays and production/commissioning
  delays outside the scope of Liquidated Damages (LDs)</strong>. All designs must be finalised before manufacturing order.
</div>

<!-- ============================================================ -->
<h2>2. Complete Scope Responsibility Matrix (as agreed in meeting)</h2>

<h3>A. Mechanical Installation</h3>
<table class="scope-matrix">
  <thead><tr><th>Work Item</th><th>Responsibility</th><th>Details from Meeting</th></tr></thead>
  <tbody>
    <tr>
      <td>Container positioning & foundations</td>
      <td><span class="tag tag-linyang">LINYANG</span></td>
      <td>4 Polish engineers + 8 Chinese engineers (min 12 persons on site). Includes connecting cables, crane operations, loading/offloading.</td>
    </tr>
    <tr>
      <td>Foundations / concrete platforms</td>
      <td><span class="tag tag-linyang">LINYANG</span></td>
      <td>Subcontracted team from Poland can produce. <strong>60–80cm concrete blocks</strong>, platform blocks on top. DQG files show block positions for concrete platforms and support points.</td>
    </tr>
    <tr>
      <td>Crane & heavy lifting</td>
      <td><span class="tag tag-linyang">LINYANG</span></td>
      <td>Included in mechanical installation scope. Part of the 12-person team.</td>
    </tr>
    <tr>
      <td>Lighthief site support teams</td>
      <td><span class="tag tag-lighthief">LIGHTHIEF</span></td>
      <td><strong>5 teams × 6 persons each = 30 people</strong> required from Lighthief for installation period.</td>
    </tr>
  </tbody>
</table>

<h3>B. Electrical Installation</h3>
<table class="scope-matrix">
  <thead><tr><th>Work Item</th><th>Responsibility</th><th>Details from Meeting</th></tr></thead>
  <tbody>
    <tr>
      <td>DC & AC cabling (BESS ↔ PCS)</td>
      <td><span class="tag tag-linyang">LINYANG</span></td>
      <td>Training during Poland visit. Part of Linyang installation scope. <strong>Check connections by thermal camera before commissioning.</strong></td>
    </tr>
    <tr>
      <td>LV cabling</td>
      <td><span class="tag tag-lighthief">LIGHTHIEF</span></td>
      <td>Lighthief responsibility. Needs LV communication cable (Ethernet) + two LV cables with 24V UPS. Ethernet to EMS system then to internet. <strong>Internet connection must be separate.</strong></td>
    </tr>
    <tr>
      <td>MV cabling</td>
      <td><span class="tag tag-lighthief">LIGHTHIEF</span></td>
      <td>Procedure during training in Poland. <strong>Cost and installation on Lighthief.</strong></td>
    </tr>
    <tr>
      <td>MV terminations</td>
      <td><span class="tag tag-shared">SHARED</span></td>
      <td>Shared responsibility between Linyang and Lighthief.</td>
    </tr>
    <tr>
      <td>CT (Current Transformers)</td>
      <td><span class="tag tag-lighthief">LIGHTHIEF</span></td>
      <td><strong>CRITICAL:</strong> CT class must be pre-agreed with DSO. CT on MV preferred. If DSO requires LV, very tight space on busbar. Must be decided before Kehua production order — <strong>cannot change on site</strong>. For ancillary services and C5.</td>
    </tr>
    <tr>
      <td>Protection relay configuration</td>
      <td><span class="tag tag-lighthief">LIGHTHIEF</span></td>
      <td>CT must be pre-agreed. Current transformer settings by Lighthief.</td>
    </tr>
  </tbody>
</table>

<h3>C. Commissioning & Testing</h3>
<table class="scope-matrix">
  <thead><tr><th>Work Item</th><th>Responsibility</th><th>Details from Meeting</th></tr></thead>
  <tbody>
    <tr>
      <td>SAT (Site Acceptance Test) report</td>
      <td><span class="tag tag-linyang">LINYANG</span></td>
      <td>Contains all procedures for SAT and BESS commissioning. Linyang produces the SAT report.</td>
    </tr>
    <tr>
      <td>Cold commissioning</td>
      <td><span class="tag tag-lighthief">LIGHTHIEF</span></td>
      <td>Lighthief performs cold commissioning (mechanical/visual checks, pre-energisation).</td>
    </tr>
    <tr>
      <td>Hot commissioning</td>
      <td><span class="tag tag-shared">SHARED</span></td>
      <td>Shared between Linyang and Lighthief. Energisation, charge/discharge tests.</td>
    </tr>
    <tr>
      <td>System-level commissioning</td>
      <td><span class="tag tag-shared">SHARED</span> <span class="tag tag-voltus">+ VOLTUS</span></td>
      <td>Shared with Voltus for EMS integration commissioning.</td>
    </tr>
    <tr>
      <td>DSO witness test</td>
      <td><span class="tag tag-shared">SHARED</span></td>
      <td>Shared responsibility.</td>
    </tr>
    <tr>
      <td>FAT (Factory Acceptance Test)</td>
      <td><span class="tag tag-lighthief">LIGHTHIEF</span></td>
      <td>Responsibility on Lighthief. <strong>One-time Polish FAT test engineer can attend.</strong></td>
    </tr>
  </tbody>
</table>

<h3>D. Protection, Earthing & SPD</h3>
<table class="scope-matrix">
  <thead><tr><th>Work Item</th><th>Responsibility</th><th>Details from Meeting</th></tr></thead>
  <tbody>
    <tr>
      <td>SPD (Surge Protection Devices)</td>
      <td><span class="tag tag-lighthief">LIGHTHIEF</span> <span class="tag tag-dehn">DEHN</span></td>
      <td>Lighthief via DEHN. Quotation received (€148,617 portfolio).</td>
    </tr>
    <tr>
      <td>LPD (Lightning Protection)</td>
      <td><span class="tag tag-dehn">DEHN</span> → <span class="tag tag-client">CLIENT</span></td>
      <td>DEHN supplies, charged to client. LPS quotation received (€148,538 portfolio).</td>
    </tr>
    <tr>
      <td>Earthing system</td>
      <td><span class="tag tag-lighthief">LIGHTHIEF</span></td>
      <td><strong>⚠️ Potential issue:</strong> If welding bolts are used, could be problematic. Need 1 week notice, planning and execution in 1 day. <strong>Rooftop can be damaged by shipping bolts for earthing</strong> — previous incident: crane crashed and made a hole in rooftop, took 3 weeks to repair.</td>
    </tr>
    <tr>
      <td>DEHN installation timing</td>
      <td><span class="tag tag-dehn">DEHN</span></td>
      <td><strong>DEHN team should come 1–2 weeks after containers are placed.</strong></td>
    </tr>
  </tbody>
</table>

<h3>E. EMS, SCADA & Controls</h3>
<table class="scope-matrix">
  <thead><tr><th>Work Item</th><th>Responsibility</th><th>Details from Meeting</th></tr></thead>
  <tbody>
    <tr>
      <td>PPC (Power Plant Controller)</td>
      <td><span class="tag tag-voltus">VOLTUS</span></td>
      <td><strong>PPC is NOT needed as separate item.</strong> It is WAGU, integrated into EMS in Voltus quote.</td>
    </tr>
    <tr>
      <td>ITC Gateway</td>
      <td><span class="tag tag-voltus">VOLTUS</span></td>
      <td>From EMS Voltus. Modbus PCT integration included in Voltus quote.</td>
    </tr>
    <tr>
      <td>Communication addresses (PCS/BMS)</td>
      <td><span class="tag tag-shared">SHARED</span></td>
      <td>EMC PCS and BMS communication addresses will be in Technical Agreement. <strong>Linyang provides data → Voltus provides integration.</strong> Included in Voltus scope.</td>
    </tr>
    <tr>
      <td>Cyber security hardening (NIS2)</td>
      <td><span class="tag tag-action">TBD</span></td>
      <td>NIS2 compliance hardening required. No ownership assigned yet. <strong>Action item.</strong></td>
    </tr>
    <tr>
      <td>WAGU spare controllers</td>
      <td><span class="tag tag-lighthief">LIGHTHIEF</span></td>
      <td>Need spare memory card for WAGU + <strong>extra 5–10 controllers (10% spares rule).</strong></td>
    </tr>
  </tbody>
</table>

<h3>F. Civil Works, Transport & Logistics</h3>
<table class="scope-matrix">
  <thead><tr><th>Work Item</th><th>Responsibility</th><th>Details from Meeting</th></tr></thead>
  <tbody>
    <tr>
      <td>Civil works (concrete, trenches, cable lines)</td>
      <td><span class="tag tag-linyang">LINYANG</span></td>
      <td>Kamil's team: 200 persons do 800 MW, 4 GWh experience. Includes trenches and cable connection lines. <strong>Confirmed rate: €2,000/MWh</strong> (platforms, trenches, cabling labour, water trenches). Portfolio: €1,763,560.</td>
    </tr>
    <tr>
      <td>Marine insurance (CIF)</td>
      <td><span class="tag tag-linyang">LINYANG</span></td>
      <td>Included in CIF. Incoterms CIF includes marine insurance. Confirmed: Linyang's responsibility.</td>
    </tr>
    <tr>
      <td>Transport (local Cyprus)</td>
      <td><span class="tag tag-lighthief">LIGHTHIEF</span></td>
      <td>RFI/RFP from A. Soulis and Interfreight. <strong>Trucks must be ADR-compliant with safety equipment.</strong> Need to check how many trucks can support container load (~43 tonnes) and how many vehicle permits the company has.</td>
    </tr>
    <tr>
      <td>Site fencing / entrance control</td>
      <td><span class="tag tag-lighthief">LIGHTHIEF</span></td>
      <td><strong>⚠️ NEW ITEM:</strong> May need to add entrance control. Watch fencing requirements — not currently in scope or priced.</td>
    </tr>
  </tbody>
</table>

<h3>G. Documentation, Training & Compliance</h3>
<table class="scope-matrix">
  <thead><tr><th>Work Item</th><th>Responsibility</th><th>Details from Meeting</th></tr></thead>
  <tbody>
    <tr>
      <td>Documentation & compliance</td>
      <td><span class="tag tag-shared">SHARED</span></td>
      <td>Shared responsibility.</td>
    </tr>
    <tr>
      <td>O&M manuals</td>
      <td><span class="tag tag-linyang">LINYANG</span></td>
      <td>Michael will prepare disks with O&M documentation.</td>
    </tr>
    <tr>
      <td>DSO application support</td>
      <td><span class="tag tag-linyang">LINYANG</span></td>
      <td>Michael from Linyang.</td>
    </tr>
    <tr>
      <td>CE marking / certification</td>
      <td><span class="tag tag-linyang">LINYANG</span></td>
      <td>Linyang should have in supporting documents. Verify.</td>
    </tr>
    <tr>
      <td>Training (Poland)</td>
      <td><span class="tag tag-linyang">LINYANG</span></td>
      <td>Linyang training in Poland. <strong>April–June:</strong> they have 40 sites in Poland during this period. Schedule Lighthief team visit accordingly.</td>
    </tr>
    <tr>
      <td>Defects liability period</td>
      <td><span class="tag tag-shared">SHARED</span></td>
      <td>As per EPC contract terms.</td>
    </tr>
    <tr>
      <td>Warranty service responsibility</td>
      <td><span class="tag tag-shared">SHARED</span></td>
      <td>Draft in progress.</td>
    </tr>
    <tr>
      <td>Bank controls / payment study</td>
      <td><span class="tag tag-lighthief">LIGHTHIEF</span></td>
      <td>Prepare for bank controls for payment study. Internal action.</td>
    </tr>
  </tbody>
</table>

<!-- ============================================================ -->
<h2>3. Critical Flags & Pricing Impact</h2>

<div class="alert alert-success">
  <strong>✅ FLAG #1 — Civil Works Rate: CONFIRMED €2,000/MWh</strong><br>
  Kamil mentioned "2 Million for 800 MWh" and "€2,500/MWh" in passing during the meeting, but the <strong>confirmed rate
  remains €2,000/MWh</strong> (per direct prior confirmation). The €2,500 figure referenced broader scope including additional
  cable connection lines beyond the agreed scope. Model uses <strong>€2,000/MWh = €1,763,560 portfolio total</strong>. No change required.
</div>

<div class="alert alert-critical">
  <strong>FLAG #2 — CT Decision is Production-Blocking</strong><br>
  Current transformers must be specified <strong>before Kehua production order</strong>. Kehua cannot modify on site.
  CT class needs DSO agreement. If DSO requires LV-side CT, there is insufficient busbar space.
  <strong>This must be resolved BEFORE any manufacturing begins.</strong>
</div>

<div class="alert alert-warning">
  <strong>FLAG #3 — Lighthief Manpower Requirement: 30 People</strong><br>
  Kamil stated Lighthief needs <strong>5 teams × 6 persons = 30 people</strong> for installation support.
  This is a significant resource commitment not currently budgeted. Need to assess:
  <ul style="margin: 4px 0 0 18px;">
    <li>Hiring/subcontracting plan for 30 site workers</li>
    <li>Duration and overlap with Linyang's 12-person team</li>
    <li>Cost impact on Lighthief supervision budget (currently €5,000/park = €255,000)</li>
  </ul>
</div>

<div class="alert alert-warning">
  <strong>FLAG #4 — NEW Cost Items Not in Model</strong><br>
  <ul style="margin: 4px 0 0 18px;">
    <li><strong>Fencing / entrance control</strong> — not currently priced</li>
    <li><strong>WAGU spare controllers</strong> — 5–10 units + memory cards (10% spares rule)</li>
    <li><strong>Internet connections</strong> — separate from Ethernet, per site</li>
    <li><strong>ADR truck compliance</strong> — may impact transport costs vs A. Soulis quote</li>
    <li><strong>NIS2 cyber security hardening</strong> — no quote, no ownership assigned</li>
  </ul>
</div>

<div class="alert alert-warning">
  <strong>FLAG #5 — Earthing Rooftop Risk</strong><br>
  Previous Linyang project: crane crashed and made a hole in container rooftop during earthing bolt installation.
  Took <strong>3 weeks to repair</strong>. Welding bolts for earthing can damage rooftop.
  Need 1 week advance notice; planning and execution in 1 day.
  <strong>Recommendation:</strong> Add contingency time in project schedule + verify earthing attachment method with DEHN.
</div>

<div class="alert alert-info">
  <strong>RESOLVED — PPC Not Needed</strong><br>
  PPC (Power Plant Controller) is <strong>NOT a separate item</strong>. It is WAGU, integrated into EMS in the Voltus quote.
  ITC gateway also included in Voltus quote. This eliminates a potential scope gap.
</div>

<div class="alert alert-success">
  <strong>CONFIRMED — Marine Insurance</strong><br>
  CIF Incoterms include marine insurance. This is Linyang's responsibility. Confirms our model assumption of 0.75% of CIF
  insurance being on Lighthief's account (CAR/EAR, not marine transit).
</div>

<!-- ============================================================ -->
<h2>4. Action Items</h2>

<table>
  <thead>
    <tr>
      <th style="width:4%">#</th>
      <th style="width:30%">Action</th>
      <th style="width:12%">Owner</th>
      <th style="width:10%">Priority</th>
      <th style="width:10%">Deadline</th>
      <th style="width:34%">Notes</th>
    </tr>
  </thead>
  <tbody>
    <tr style="background:#f0fdf4;">
      <td class="b">1</td>
      <td><strong><del>Clarify civil works rate</del></strong></td>
      <td><span class="tag tag-lighthief">Alexander</span></td>
      <td><span class="tag tag-resolved">RESOLVED</span></td>
      <td class="b">—</td>
      <td>✅ Confirmed at €2,000/MWh. Meeting reference to €2,500 was for broader scope — does not apply.</td>
    </tr>
    <tr>
      <td class="b">2</td>
      <td><strong>Agree CT class and location with DSO</strong></td>
      <td><span class="tag tag-lighthief">Alexander</span></td>
      <td><span class="tag tag-critical">CRITICAL</span></td>
      <td class="b">ASAP</td>
      <td>CT class for ancillary services & C5. Confirm MV or LV placement. Must resolve before Kehua production order. Contact DSO/EAC.</td>
    </tr>
    <tr>
      <td class="b">3</td>
      <td><strong>Request DQG files from Linyang</strong></td>
      <td><span class="tag tag-lighthief">Alexander</span></td>
      <td><span class="tag tag-action">HIGH</span></td>
      <td>21 Feb</td>
      <td>DQG files showing block positions for concrete platforms and support points. Needed for civil works planning.</td>
    </tr>
    <tr>
      <td class="b">4</td>
      <td><strong>Plan Lighthief 30-person installation team</strong></td>
      <td><span class="tag tag-lighthief">Alexander</span></td>
      <td><span class="tag tag-action">HIGH</span></td>
      <td>28 Feb</td>
      <td>5 teams × 6 persons. Hiring/subcontracting plan, cost estimate, training schedule in Poland (Apr–Jun).</td>
    </tr>
    <tr>
      <td class="b">5</td>
      <td><strong>Schedule Poland training visit</strong></td>
      <td><span class="tag tag-lighthief">Alexander</span></td>
      <td><span class="tag tag-action">HIGH</span></td>
      <td>28 Feb</td>
      <td>Linyang has 40 Polish sites Apr–Jun. Lighthief team to attend for MV cabling procedure, DC/AC installation, thermal camera testing.</td>
    </tr>
    <tr>
      <td class="b">6</td>
      <td><strong>Check ADR transport requirements</strong></td>
      <td><span class="tag tag-lighthief">Alexander</span></td>
      <td><span class="tag tag-action">HIGH</span></td>
      <td>21 Feb</td>
      <td>RFI to A. Soulis and Interfreight: ADR-compliant trucks with safety equipment. Verify truck capacity for 43t BESS containers. Check vehicle permits.</td>
    </tr>
    <tr>
      <td class="b">7</td>
      <td><strong>Quote WAGU spare controllers</strong></td>
      <td><span class="tag tag-voltus">Voltus</span></td>
      <td><span class="tag tag-action">MEDIUM</span></td>
      <td>21 Feb</td>
      <td>5–10 extra WAGU controllers + spare memory cards. 10% spares rule. Add to Voltus EMS quote.</td>
    </tr>
    <tr>
      <td class="b">8</td>
      <td><strong>Scope NIS2 cyber security hardening</strong></td>
      <td><span class="tag tag-shared">TBD</span></td>
      <td><span class="tag tag-action">MEDIUM</span></td>
      <td>28 Feb</td>
      <td>Assign ownership (Voltus? Lighthief? Linyang?). Get initial scope and cost estimate.</td>
    </tr>
    <tr>
      <td class="b">9</td>
      <td><strong>Assess fencing / entrance control requirements</strong></td>
      <td><span class="tag tag-lighthief">Alexander</span></td>
      <td><span class="tag tag-action">MEDIUM</span></td>
      <td>28 Feb</td>
      <td>New item flagged in meeting. Check if already in some park permits. Get cost estimate for entrance control per park.</td>
    </tr>
    <tr>
      <td class="b">10</td>
      <td><strong>Verify earthing attachment method with DEHN</strong></td>
      <td><span class="tag tag-lighthief">Alexander</span></td>
      <td><span class="tag tag-action">MEDIUM</span></td>
      <td>21 Feb</td>
      <td>Avoid welding bolts on container rooftop (rooftop damage risk). Confirm DEHN's method. 1 week notice required.</td>
    </tr>
    <tr>
      <td class="b">11</td>
      <td><strong>Request CE marking documentation from Linyang</strong></td>
      <td><span class="tag tag-lighthief">Alexander</span></td>
      <td><span class="tag tag-action">MEDIUM</span></td>
      <td>21 Feb</td>
      <td>Should be in supporting documents. Verify completeness.</td>
    </tr>
    <tr>
      <td class="b">12</td>
      <td><strong>Finalise all electrical designs before production order</strong></td>
      <td><span class="tag tag-shared">SHARED</span></td>
      <td><span class="tag tag-critical">CRITICAL</span></td>
      <td>Before PO</td>
      <td>Any change to signed scheme = delays outside LD scope. Must lock all designs including CT spec.</td>
    </tr>
    <tr>
      <td class="b">13</td>
      <td><strong>Prepare bank controls for payment study</strong></td>
      <td><span class="tag tag-lighthief">Alexander</span></td>
      <td><span class="tag tag-action">HIGH</span></td>
      <td>28 Feb</td>
      <td>Internal financial preparation for bank payment study.</td>
    </tr>
    <tr>
      <td class="b">14</td>
      <td><strong>Draft warranty service responsibility document</strong></td>
      <td><span class="tag tag-shared">SHARED</span></td>
      <td><span class="tag tag-action">MEDIUM</span></td>
      <td>7 Mar</td>
      <td>Warranty service responsibility matrix — draft in progress.</td>
    </tr>
    <tr>
      <td class="b">15</td>
      <td><strong>RFI to clients: inverter count and brand</strong></td>
      <td><span class="tag tag-lighthief">Alexander</span></td>
      <td><span class="tag tag-action">MEDIUM</span></td>
      <td>21 Feb</td>
      <td>Client RFI: how many inverters, which brand. For existing PV installations adjacent to BESS sites.</td>
    </tr>
  </tbody>
</table>

<!-- ============================================================ -->
<h2>5. Updated Scope Responsibility Summary</h2>

<p>Based on this meeting, the EPC responsibility map (cross-ref <code>RFI-EPC-SCOPE-2026-001</code>) can now be partially filled:</p>

<table>
  <thead>
    <tr><th>RFI Ref</th><th>Work Item</th><th>Responsibility</th><th>Status</th></tr>
  </thead>
  <tbody>
    <tr><td>B1</td><td>Mechanical Installation</td><td><span class="tag tag-linyang">LINYANG</span> (4PL + 8CN)</td><td><span class="tag tag-resolved">CLARIFIED</span></td></tr>
    <tr><td>B2</td><td>Electrical Install (DC/AC BESS↔PCS)</td><td><span class="tag tag-linyang">LINYANG</span></td><td><span class="tag tag-resolved">CLARIFIED</span></td></tr>
    <tr><td>B3</td><td>LV Cabling</td><td><span class="tag tag-lighthief">LIGHTHIEF</span></td><td><span class="tag tag-resolved">CLARIFIED</span></td></tr>
    <tr><td>B4</td><td>MV Cabling</td><td><span class="tag tag-lighthief">LIGHTHIEF</span> (cost + install)</td><td><span class="tag tag-resolved">CLARIFIED</span></td></tr>
    <tr><td>B5</td><td>MV Terminations</td><td><span class="tag tag-shared">SHARED</span></td><td><span class="tag tag-resolved">CLARIFIED</span></td></tr>
    <tr><td>B6</td><td>Commissioning (System Level)</td><td><span class="tag tag-shared">SHARED</span> + <span class="tag tag-voltus">VOLTUS</span></td><td><span class="tag tag-resolved">CLARIFIED</span></td></tr>
    <tr><td>B7</td><td>DSO Witness Test</td><td><span class="tag tag-shared">SHARED</span></td><td><span class="tag tag-resolved">CLARIFIED</span></td></tr>
    <tr><td>B8</td><td>FAT</td><td><span class="tag tag-lighthief">LIGHTHIEF</span> (1× PL engineer)</td><td><span class="tag tag-resolved">CLARIFIED</span></td></tr>
    <tr><td>B9</td><td>SAT Report</td><td><span class="tag tag-linyang">LINYANG</span></td><td><span class="tag tag-resolved">CLARIFIED</span></td></tr>
    <tr><td>B10</td><td>On-site Personnel</td><td><span class="tag tag-linyang">LINYANG</span> 12 + <span class="tag tag-lighthief">LIGHTHIEF</span> 30</td><td><span class="tag tag-resolved">CLARIFIED</span></td></tr>
    <tr><td>C1</td><td>Protection Relay / CT Config</td><td><span class="tag tag-lighthief">LIGHTHIEF</span></td><td><span class="tag tag-action">CT CLASS TBD</span></td></tr>
    <tr><td>C2</td><td>SPD</td><td><span class="tag tag-lighthief">LIGHTHIEF</span> via <span class="tag tag-dehn">DEHN</span></td><td><span class="tag tag-resolved">CONFIRMED</span></td></tr>
    <tr><td>C3</td><td>LPS</td><td><span class="tag tag-dehn">DEHN</span> → client pays</td><td><span class="tag tag-resolved">CONFIRMED</span></td></tr>
    <tr><td>C4</td><td>Earthing</td><td><span class="tag tag-lighthief">LIGHTHIEF</span> via <span class="tag tag-dehn">DEHN</span></td><td><span class="tag tag-resolved">CONFIRMED</span></td></tr>
    <tr><td>D1</td><td>PPC</td><td><span class="tag tag-voltus">VOLTUS</span> (= WAGU in EMS)</td><td><span class="tag tag-resolved">NOT NEEDED</span></td></tr>
    <tr><td>D2</td><td>ITC Gateway</td><td><span class="tag tag-voltus">VOLTUS</span></td><td><span class="tag tag-resolved">IN QUOTE</span></td></tr>
    <tr><td>D5</td><td>Cyber Security (NIS2)</td><td><span class="tag tag-action">TBD</span></td><td><span class="tag tag-critical">UNASSIGNED</span></td></tr>
  </tbody>
</table>

<!-- ============================================================ -->
<h2>6. Installation Timeline Notes</h2>

<table>
  <thead><tr><th>Phase</th><th>Team</th><th>Sequence</th></tr></thead>
  <tbody>
    <tr><td>1. Civil works & foundations</td><td>Kamil's civil team (Poland subcontractor)</td><td>First — concrete blocks, trenches, cable lines</td></tr>
    <tr><td>2. Container delivery & positioning</td><td>Linyang (4PL + 8CN) + Lighthief (5×6)</td><td>After foundations ready</td></tr>
    <tr><td>3. DEHN LPS/SPD/Earthing</td><td>DEHN / StrikeRA</td><td><strong>1–2 weeks after containers placed</strong></td></tr>
    <tr><td>4. Electrical installation</td><td>Linyang (DC/AC) + Lighthief (LV, MV)</td><td>After mechanical complete</td></tr>
    <tr><td>5. Thermal camera check</td><td>Linyang / Lighthief</td><td>Before commissioning</td></tr>
    <tr><td>6. Cold commissioning</td><td>Lighthief</td><td>Pre-energisation checks</td></tr>
    <tr><td>7. Hot commissioning</td><td>Linyang + Lighthief</td><td>Energisation, charge/discharge</td></tr>
    <tr><td>8. EMS integration</td><td>Voltus + Linyang (data)</td><td>System-level commissioning</td></tr>
    <tr><td>9. DSO witness test</td><td>Shared</td><td>Final grid connection approval</td></tr>
  </tbody>
</table>

<!-- ============================================================ -->
<hr style="margin: 24px 0; border: none; border-top: 1px solid #dee2e6;">
<p style="font-size: 7.5pt; color: #999; text-align: center;">
  Lighthief Cyprus Ltd — Meeting Minutes — Kamil Talar & Voltus Scope Review — 15 February 2026<br>
  DRAFT — Requires review and confirmation by all parties<br>
  STRICTLY CONFIDENTIAL — INTERNAL USE ONLY
</p>

</body>
</html>
