<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>RFI - PCS Capacity Configuration | Cyprus BESS Portfolio</title>
    <style>
        * {
            margin: 0;
            padding: 0;
            box-sizing: border-box;
        }
        
        body {
            font-family: 'Segoe UI', Tahoma, Geneva, Verdana, sans-serif;
            line-height: 1.6;
            color: #333;
            background: #f5f5f5;
        }
        
        .page {
            max-width: 1100px;
            margin: 0 auto;
            background: white;
            padding: 40px 50px;
            box-shadow: 0 0 20px rgba(0,0,0,0.1);
        }
        
        .header {
            text-align: center;
            border-bottom: 3px solid #2c3e50;
            padding-bottom: 25px;
            margin-bottom: 30px;
        }
        
        .logo-placeholder {
            font-size: 28px;
            font-weight: bold;
            color: #2c3e50;
            letter-spacing: 3px;
        }
        
        h1 {
            color: #2c3e50;
            font-size: 24px;
            margin: 15px 0;
        }
        
        .rfi-number {
            background: #e74c3c;
            color: white;
            padding: 8px 20px;
            display: inline-block;
            font-weight: bold;
            font-size: 14px;
            border-radius: 3px;
        }
        
        .subtitle {
            color: #7f8c8d;
            font-size: 16px;
            margin-top: 10px;
        }
        
        h2 {
            color: #2c3e50;
            font-size: 18px;
            margin: 30px 0 15px 0;
            padding-bottom: 8px;
            border-bottom: 2px solid #3498db;
        }
        
        h3 {
            color: #34495e;
            font-size: 15px;
            margin: 20px 0 10px 0;
        }
        
        .critical-box {
            background: #ffe6e6;
            border: 3px solid #e74c3c;
            padding: 20px;
            margin: 20px 0;
            border-radius: 5px;
        }
        
        .critical-box h3 {
            color: #c0392b;
            margin-top: 0;
            font-size: 16px;
        }
        
        .warning-box {
            background: #ffeaa7;
            border-left: 4px solid #f39c12;
            padding: 15px 20px;
            margin: 20px 0;
        }
        
        .info-box {
            background: #ecf0f1;
            border-left: 4px solid #3498db;
            padding: 15px 20px;
            margin: 20px 0;
        }
        
        .success-box {
            background: #d5f4e6;
            border-left: 4px solid #27ae60;
            padding: 15px 20px;
            margin: 20px 0;
        }
        
        table {
            width: 100%;
            border-collapse: collapse;
            margin: 15px 0;
            font-size: 12px;
        }
        
        th, td {
            border: 1px solid #ddd;
            padding: 8px 10px;
            text-align: left;
        }
        
        th {
            background: #2c3e50;
            color: white;
            font-weight: 600;
        }
        
        tr:nth-child(even) {
            background: #f9f9f9;
        }
        
        tr:hover {
            background: #f5f5f5;
        }
        
        .issue-row {
            background: #ffe6e6 !important;
        }
        
        .issue-row:hover {
            background: #ffcccc !important;
        }
        
        .warning-row {
            background: #fff3cd !important;
        }
        
        .ok-row {
            background: #d4edda !important;
        }
        
        .total-row {
            background: #2c3e50 !important;
            color: white;
            font-weight: bold;
        }
        
        .total-row td {
            border-color: #2c3e50;
        }
        
        .district-header {
            background: #34495e !important;
            color: white;
            font-weight: bold;
        }
        
        .badge {
            display: inline-block;
            padding: 3px 8px;
            border-radius: 3px;
            font-size: 10px;
            font-weight: bold;
            margin-left: 5px;
        }
        
        .badge-critical {
            background: #e74c3c;
            color: white;
        }
        
        .badge-warning {
            background: #f39c12;
            color: white;
        }
        
        .badge-ok {
            background: #27ae60;
            color: white;
        }
        
        .badge-dso {
            background: #9b59b6;
            color: white;
        }
        
        .rule-highlight {
            background: linear-gradient(135deg, #e74c3c 0%, #c0392b 100%);
            color: white;
            padding: 25px;
            margin: 20px 0;
            border-radius: 8px;
            text-align: center;
        }
        
        .rule-highlight h2 {
            color: white;
            border: none;
            margin: 0 0 10px 0;
            font-size: 20px;
        }
        
        .rule-highlight .rule-text {
            font-size: 24px;
            font-weight: bold;
            margin: 15px 0;
        }
        
        .rule-highlight .rule-sub {
            font-size: 14px;
            opacity: 0.9;
        }
        
        .stats-grid {
            display: grid;
            grid-template-columns: repeat(3, 1fr);
            gap: 15px;
            margin: 20px 0;
        }
        
        .stat-box {
            background: #f8f9fa;
            border: 1px solid #dee2e6;
            padding: 15px;
            text-align: center;
            border-radius: 5px;
        }
        
        .stat-box.critical {
            background: #ffe6e6;
            border-color: #e74c3c;
        }
        
        .stat-box.warning {
            background: #fff3cd;
            border-color: #f39c12;
        }
        
        .stat-box.ok {
            background: #d4edda;
            border-color: #27ae60;
        }
        
        .stat-number {
            font-size: 36px;
            font-weight: bold;
            color: #2c3e50;
        }
        
        .stat-box.critical .stat-number {
            color: #e74c3c;
        }
        
        .stat-box.warning .stat-number {
            color: #f39c12;
        }
        
        .stat-box.ok .stat-number {
            color: #27ae60;
        }
        
        .stat-label {
            font-size: 12px;
            color: #666;
            margin-top: 5px;
        }
        
        ul, ol {
            margin: 10px 0 10px 25px;
        }
        
        li {
            margin: 5px 0;
        }
        
        .response-box {
            background: #fffde7;
            border: 2px dashed #f39c12;
            padding: 20px;
            margin: 15px 0;
            min-height: 80px;
        }
        
        .response-label {
            color: #666;
            font-style: italic;
            font-size: 12px;
        }
        
        .contact-box {
            background: #2c3e50;
            color: white;
            padding: 20px;
            margin-top: 30px;
            border-radius: 5px;
        }
        
        .contact-box h3 {
            color: #3498db;
            margin-bottom: 10px;
        }
        
        .footer {
            margin-top: 40px;
            padding-top: 20px;
            border-top: 2px solid #ddd;
            text-align: center;
            color: #7f8c8d;
            font-size: 12px;
        }
        
        .action-required {
            background: #e74c3c;
            color: white;
            padding: 5px 10px;
            font-weight: bold;
            display: inline-block;
            margin: 5px 0;
        }
        
        @media print {
            .page {
                box-shadow: none;
                padding: 20px;
            }
        }
    </style>
</head>
<body>
    <div class="page">
        <div class="header">
            <div class="logo-placeholder">LIGHTHIEF</div>
            <h1>Request for Information</h1>
            <div class="rfi-number">RFI-LCY-PCS-2026-001</div>
            <p class="subtitle">PCS Nameplate Capacity Configuration - Cyprus BESS Portfolio</p>
        </div>
        
        <div class="info-box">
            <strong>RFI Issue Date:</strong> 27 January 2026<br>
            <strong>Response Required By:</strong> 31 January 2026 (URGENT)<br>
            <strong>From:</strong> Lighthief Cyprus Ltd<br>
            <strong>To:</strong> Jiangsu Linyang Energy Storage Technology Co., Ltd<br>
            <strong>Subject:</strong> PCS Capacity Configuration for DSO Compliance
        </div>
        
        <div class="rule-highlight">
            <h2>⚠️ CYPRUS DSO REGULATORY REQUIREMENT</h2>
            <div class="rule-text">PCS Nameplate ≤ RES Licensed Capacity</div>
            <div class="rule-sub">
                Κ.Δ.Π. 15/2026 §4: "BESS rated power ≤ RES rated power" (Ονομαστική ισχύς BESS ≤ ισχύς ΑΠΕ)
            </div>
        </div>
        
        <div class="critical-box">
            <h3>🚫 SOFTWARE LIMITING IS NOT ALLOWED</h3>
            <p>The Cyprus DSO has confirmed that <strong>software power limiting is NOT permitted</strong> as a means to comply with capacity requirements.</p>
            <ul>
                <li>The <strong>physical nameplate rating</strong> of all PCS units must be ≤ licensed park capacity</li>
                <li>Cannot install higher capacity PCS and configure/limit output in software</li>
                <li>Each park must have correctly sized MV SKID with matching PCS configuration</li>
            </ul>
            <p style="margin-top: 15px;"><strong>Implication:</strong> We must verify that every MV SKID configuration in the quotation has total PCS nameplate ≤ licensed MW.</p>
        </div>
        
        <h2>1. Portfolio Impact Summary</h2>
        
        <div class="stats-grid">
            <div class="stat-box critical">
                <div class="stat-number">10</div>
                <div class="stat-label">PARKS OVER LIMIT<br>(Need Adjustment)</div>
            </div>
            <div class="stat-box warning">
                <div class="stat-number">7</div>
                <div class="stat-label">PARKS TO VERIFY<br>(Config Unknown)</div>
            </div>
            <div class="stat-box ok">
                <div class="stat-number">30</div>
                <div class="stat-label">PARKS OK<br>(Confirmed Compliant)</div>
            </div>
        </div>
        
        <h2>2. Available MV SKID Configurations (From Quotation)</h2>
        
        <table>
            <tr>
                <th>MV SKID Model</th>
                <th>Nameplate MW</th>
                <th>PCS Count</th>
                <th>PCS Model</th>
                <th>Individual PCS kW</th>
                <th>Total PCS MW</th>
            </tr>
            <tr>
                <td>1MW MV Skid</td>
                <td>1.0 MW</td>
                <td>1</td>
                <td>BCS1000K-C-HUD</td>
                <td>1,000 kW</td>
                <td><strong>1.000 MW</strong></td>
            </tr>
            <tr>
                <td>1.25MW MV Skid</td>
                <td>1.25 MW</td>
                <td>1</td>
                <td>BCS1250K-C-HUD</td>
                <td>1,250 kW</td>
                <td><strong>1.250 MW</strong></td>
            </tr>
            <tr>
                <td>1.5MW MV Skid</td>
                <td>1.5 MW</td>
                <td>1-2</td>
                <td>Mixed</td>
                <td>-</td>
                <td><strong>1.500 MW</strong></td>
            </tr>
            <tr>
                <td>1.725MW MV Skid</td>
                <td>1.725 MW</td>
                <td>1-2</td>
                <td>BCS1250K-C-HUD</td>
                <td>-</td>
                <td><strong>1.725 MW</strong></td>
            </tr>
            <tr>
                <td>2MW MV Skid</td>
                <td>2.0 MW</td>
                <td>2</td>
                <td>BCS1000K-C-HUD</td>
                <td>1,000 kW</td>
                <td><strong>2.000 MW</strong></td>
            </tr>
            <tr>
                <td>2.5MW MV Skid</td>
                <td>2.5 MW</td>
                <td>2</td>
                <td>BCS1250K-C-HUD</td>
                <td>1,250 kW</td>
                <td><strong>2.500 MW</strong></td>
            </tr>
            <tr>
                <td>3MW MV Skid</td>
                <td>3.0 MW</td>
                <td>2-3</td>
                <td>Mixed</td>
                <td>-</td>
                <td><strong>3.000 MW</strong></td>
            </tr>
            <tr>
                <td>3.45MW MV Skid</td>
                <td>3.45 MW</td>
                <td>3</td>
                <td>BCS1250K-C-HUD</td>
                <td>1,250 kW</td>
                <td><strong>3.750 MW ⚠️</strong></td>
            </tr>
            <tr>
                <td>4MW MV Skid</td>
                <td>4.0 MW</td>
                <td>3-4</td>
                <td>Mixed</td>
                <td>-</td>
                <td><strong>4.000 MW</strong></td>
            </tr>
            <tr>
                <td>5MW MV Skid</td>
                <td>5.0 MW</td>
                <td>4</td>
                <td>BCS1250K-C-HUD</td>
                <td>1,250 kW</td>
                <td><strong>5.000 MW</strong></td>
            </tr>
            <tr>
                <td>6MW MV Skid</td>
                <td>6.0 MW</td>
                <td>4-5</td>
                <td>BCS1250K-C-HUD</td>
                <td>1,250 kW</td>
                <td><strong>5.0-6.25 MW ⚠️</strong></td>
            </tr>
            <tr>
                <td>6.9MW MV Skid</td>
                <td>6.9 MW</td>
                <td>5-6</td>
                <td>BCS1250K-C-HUD</td>
                <td>1,250 kW</td>
                <td><strong>6.25-7.5 MW ⚠️</strong></td>
            </tr>
            <tr>
                <td>7.5MW MV Skid</td>
                <td>7.5 MW</td>
                <td>6</td>
                <td>BCS1250K-C-HUD</td>
                <td>1,250 kW</td>
                <td><strong>7.500 MW</strong></td>
            </tr>
            <tr>
                <td>8MW MV Skid</td>
                <td>8.0 MW</td>
                <td>6-7</td>
                <td>BCS1250K-C-HUD</td>
                <td>1,250 kW</td>
                <td><strong>7.5-8.75 MW ⚠️</strong></td>
            </tr>
            <tr>
                <td>10MW (BCS10000K-C-HUD/T8)</td>
                <td>10.0 MW</td>
                <td>8</td>
                <td>BCS1250K-C-HUD</td>
                <td>1,250 kW</td>
                <td><strong>10.000 MW</strong></td>
            </tr>
        </table>
        
        <div class="warning-box">
            <strong>⚠️ NOTE:</strong> Several MV SKID models show PCS counts that result in total nameplate exceeding the SKID's rated capacity (e.g., 3.45MW SKID with 3× 1.25MW = 3.75MW). Please clarify exact PCS configurations.
        </div>
        
        <h2>3. Parks Requiring Adjustment <span class="badge badge-critical">ACTION REQUIRED</span></h2>
        
        <p>The following 10 parks have MV SKID configurations where total PCS nameplate likely exceeds the licensed park capacity:</p>
        
        <table>
            <tr>
                <th>#</th>
                <th>Project</th>
                <th>Licensed MW</th>
                <th>Energy</th>
                <th>MV SKIDs</th>
                <th>Likely PCS Config</th>
                <th>Est. PCS Total</th>
                <th>Excess</th>
                <th>Status</th>
            </tr>
            <tr class="issue-row">
                <td>1</td>
                <td><strong>Famagusta1</strong></td>
                <td>5.00 MW</td>
                <td>15 MWh</td>
                <td>2</td>
                <td>1.725 + 3.45</td>
                <td>5.175 MW</td>
                <td>+0.175</td>
                <td><span class="badge badge-critical">OVER</span></td>
            </tr>
            <tr class="issue-row">
                <td>3</td>
                <td><strong>Famagusta3</strong></td>
                <td>6.50 MW</td>
                <td>20 MWh</td>
                <td>1</td>
                <td>6.9 SKID</td>
                <td>6.90 MW</td>
                <td>+0.40</td>
                <td><span class="badge badge-critical">OVER</span></td>
            </tr>
            <tr class="issue-row">
                <td>10</td>
                <td><strong>Limassol1</strong></td>
                <td>8.00 MW</td>
                <td>60 MWh</td>
                <td>2</td>
                <td>8 + 4 (for energy)</td>
                <td>12.0 MW</td>
                <td>+4.0</td>
                <td><span class="badge badge-critical">OVER</span></td>
            </tr>
            <tr class="issue-row">
                <td>12</td>
                <td><strong>Limassol3</strong></td>
                <td>3.29 MW</td>
                <td>10 MWh</td>
                <td>1</td>
                <td>3.45 SKID</td>
                <td>3.45 MW</td>
                <td>+0.16</td>
                <td><span class="badge badge-critical">OVER</span></td>
            </tr>
            <tr class="issue-row">
                <td>13</td>
                <td><strong>Limassol4</strong></td>
                <td>7.70 MW</td>
                <td>25 MWh</td>
                <td>2</td>
                <td>6.9 + 1.725</td>
                <td>8.625 MW</td>
                <td>+0.925</td>
                <td><span class="badge badge-critical">OVER</span></td>
            </tr>
            <tr class="issue-row">
                <td>14</td>
                <td><strong>Limassol5</strong></td>
                <td>5.00 MW</td>
                <td>15 MWh</td>
                <td>2</td>
                <td>1.725 + 3.45</td>
                <td>5.175 MW</td>
                <td>+0.175</td>
                <td><span class="badge badge-critical">OVER</span></td>
            </tr>
            <tr class="issue-row">
                <td>19</td>
                <td><strong>Nicosia5</strong></td>
                <td>4.50 MW</td>
                <td>15 MWh</td>
                <td>1</td>
                <td>5.0 SKID?</td>
                <td>5.0 MW</td>
                <td>+0.50</td>
                <td><span class="badge badge-critical">OVER</span></td>
            </tr>
            <tr class="issue-row">
                <td>25</td>
                <td><strong>Nicosia11</strong></td>
                <td>5.00 MW</td>
                <td>15 MWh</td>
                <td>2</td>
                <td>1.725 + 3.45</td>
                <td>5.175 MW</td>
                <td>+0.175</td>
                <td><span class="badge badge-critical">OVER</span></td>
            </tr>
            <tr class="issue-row">
                <td>39</td>
                <td><strong>Nicosia25</strong></td>
                <td>5.00 MW</td>
                <td>15 MWh</td>
                <td>2</td>
                <td>1.725 + 3.45</td>
                <td>5.175 MW</td>
                <td>+0.175</td>
                <td><span class="badge badge-critical">OVER</span></td>
            </tr>
            <tr class="issue-row">
                <td>44</td>
                <td><strong>Nicosia30</strong></td>
                <td>8.00 MW</td>
                <td>24 MWh</td>
                <td>2</td>
                <td>6.9 + 1.725</td>
                <td>8.625 MW</td>
                <td>+0.625</td>
                <td><span class="badge badge-critical">OVER</span></td>
            </tr>
        </table>
        
        <h2>4. Parks Requiring Configuration Verification <span class="badge badge-warning">VERIFY</span></h2>
        
        <table>
            <tr>
                <th>#</th>
                <th>Project</th>
                <th>Licensed MW</th>
                <th>Energy</th>
                <th>Concern</th>
                <th>Max Allowed PCS</th>
            </tr>
            <tr class="warning-row">
                <td>15</td>
                <td>Nicosia1</td>
                <td>7.00 MW</td>
                <td>20 MWh</td>
                <td>6.9 SKID ok, 7.5 SKID would be over</td>
                <td>7.00 MW</td>
            </tr>
            <tr class="warning-row">
                <td>17</td>
                <td>Nicosia3</td>
                <td>7.50 MW</td>
                <td>25 MWh</td>
                <td>7.5 SKID exactly ok</td>
                <td>7.50 MW</td>
            </tr>
            <tr class="warning-row">
                <td>18</td>
                <td>Nicosia4</td>
                <td>6.00 MW</td>
                <td>20 MWh</td>
                <td>6.0 SKID ok, 6.9 SKID would be over</td>
                <td>6.00 MW</td>
            </tr>
            <tr class="warning-row">
                <td>29</td>
                <td>Nicosia15</td>
                <td>8.00 MW</td>
                <td>35 MWh</td>
                <td>Need exact MV SKID config</td>
                <td>8.00 MW</td>
            </tr>
            <tr class="warning-row">
                <td>32</td>
                <td>Nicosia18</td>
                <td>7.00 MW</td>
                <td>30 MWh</td>
                <td>6.9 SKID ok, 7.5 SKID would be over</td>
                <td>7.00 MW</td>
            </tr>
            <tr class="warning-row">
                <td>34-38</td>
                <td>Nicosia20-24</td>
                <td>12.00 MW each</td>
                <td>40 MWh</td>
                <td>2× 6MW = 12.0 ok, verify config</td>
                <td>12.00 MW</td>
            </tr>
        </table>
        
        <h2>5. Parks Confirmed Compliant <span class="badge badge-ok">OK</span></h2>
        
        <table>
            <tr>
                <th>Licensed MW</th>
                <th>Count</th>
                <th>Projects</th>
                <th>MV SKID Match</th>
                <th>Status</th>
            </tr>
            <tr class="ok-row">
                <td>1.00 MW</td>
                <td>4</td>
                <td>Famagusta7, Larnaca2, Nicosia27, Nicosia29</td>
                <td>1.0 MW SKID</td>
                <td><span class="badge badge-ok">EXACT</span></td>
            </tr>
            <tr class="ok-row">
                <td>1.50 MW</td>
                <td>4</td>
                <td>Famagusta6, Limassol2, Nicosia26, Nicosia28</td>
                <td>1.5 MW SKID</td>
                <td><span class="badge badge-ok">EXACT</span></td>
            </tr>
            <tr class="ok-row">
                <td>1.51 MW</td>
                <td>1</td>
                <td>Paphos3</td>
                <td>1.5 MW SKID</td>
                <td><span class="badge badge-ok">OK</span></td>
            </tr>
            <tr class="ok-row">
                <td>2.00 MW</td>
                <td>1</td>
                <td>Larnaca1</td>
                <td>2.0 MW SKID</td>
                <td><span class="badge badge-ok">EXACT</span></td>
            </tr>
            <tr class="ok-row">
                <td>2.50 MW</td>
                <td>6</td>
                <td>Famagusta2, Nicosia2, Nicosia12, Nicosia14, Paphos1, Paphos2</td>
                <td>2.5 MW SKID</td>
                <td><span class="badge badge-ok">EXACT</span></td>
            </tr>
            <tr class="ok-row">
                <td>3.00 MW</td>
                <td>3</td>
                <td>Nicosia7, Nicosia9, Nicosia10</td>
                <td>3.0 MW SKID</td>
                <td><span class="badge badge-ok">EXACT</span></td>
            </tr>
            <tr class="ok-row">
                <td>3.50 MW</td>
                <td>1</td>
                <td>Nicosia8</td>
                <td>3.45 MW SKID</td>
                <td><span class="badge badge-ok">OK</span></td>
            </tr>
            <tr class="ok-row">
                <td>4.00 MW</td>
                <td>2</td>
                <td>Nicosia16, Nicosia17</td>
                <td>4.0 MW SKID</td>
                <td><span class="badge badge-ok">EXACT</span></td>
            </tr>
            <tr class="ok-row">
                <td>5.00 MW</td>
                <td>3</td>
                <td>Famagusta5, Nicosia6, Nicosia13, Nicosia19</td>
                <td>5.0 MW SKID (4× 1.25)</td>
                <td><span class="badge badge-ok">EXACT</span></td>
            </tr>
            <tr class="ok-row">
                <td>12.00 MW</td>
                <td>5</td>
                <td>Nicosia20-24 (if 2× 6MW)</td>
                <td>2× 6.0 MW SKID</td>
                <td><span class="badge badge-ok">EXACT</span></td>
            </tr>
            <tr class="ok-row">
                <td>25.00 MW</td>
                <td>1</td>
                <td>Famagusta4</td>
                <td>2× 10 MW SKID = 20MW</td>
                <td><span class="badge badge-ok">UNDER</span></td>
            </tr>
        </table>
        
        <h2>6. Questions for Linyang <span class="action-required">RESPONSE REQUIRED</span></h2>
        
        <h3>Q1: Exact PCS Configuration per MV SKID</h3>
        <p>Please provide the exact number and model of PCS units in each MV SKID configuration:</p>
        
        <table>
            <tr>
                <th>MV SKID</th>
                <th>Quoted Power</th>
                <th>PCS Count (Confirm)</th>
                <th>PCS Model (Confirm)</th>
                <th>Total PCS Nameplate (Confirm)</th>
            </tr>
            <tr>
                <td>3.45MW SKID</td>
                <td>3.45 MW</td>
                <td class="response-box"></td>
                <td class="response-box"></td>
                <td class="response-box"></td>
            </tr>
            <tr>
                <td>6MW SKID</td>
                <td>6.0 MW</td>
                <td class="response-box"></td>
                <td class="response-box"></td>
                <td class="response-box"></td>
            </tr>
            <tr>
                <td>6.9MW SKID</td>
                <td>6.9 MW</td>
                <td class="response-box"></td>
                <td class="response-box"></td>
                <td class="response-box"></td>
            </tr>
            <tr>
                <td>8MW SKID</td>
                <td>8.0 MW</td>
                <td class="response-box"></td>
                <td class="response-box"></td>
                <td class="response-box"></td>
            </tr>
        </table>
        
        <h3>Q2: Alternative Configurations for Problem Parks</h3>
        <p>For the parks listed below, what MV SKID configuration can you provide that ensures total PCS nameplate ≤ licensed capacity?</p>
        
        <table>
            <tr>
                <th>Project</th>
                <th>Licensed MW</th>
                <th>Current Config</th>
                <th>Proposed Alternative Config</th>
                <th>Price Impact</th>
            </tr>
            <tr>
                <td>5 MW parks (×4)</td>
                <td>5.00 MW</td>
                <td>1.725 + 3.45 = 5.175</td>
                <td class="response-box">Single 5MW SKID (4× 1.25)?</td>
                <td class="response-box"></td>
            </tr>
            <tr>
                <td>Famagusta3</td>
                <td>6.50 MW</td>
                <td>6.9 SKID = 6.9</td>
                <td class="response-box">6.0 MW + custom?</td>
                <td class="response-box"></td>
            </tr>
            <tr>
                <td>Limassol1</td>
                <td>8.00 MW</td>
                <td>8 + 4 = 12.0</td>
                <td class="response-box">8.0 MW single?</td>
                <td class="response-box"></td>
            </tr>
            <tr>
                <td>Limassol3</td>
                <td>3.29 MW</td>
                <td>3.45 SKID = 3.45</td>
                <td class="response-box">3.0 MW SKID?</td>
                <td class="response-box"></td>
            </tr>
            <tr>
                <td>Limassol4</td>
                <td>7.70 MW</td>
                <td>6.9 + 1.725 = 8.625</td>
                <td class="response-box">7.5 MW SKID?</td>
                <td class="response-box"></td>
            </tr>
            <tr>
                <td>Nicosia5</td>
                <td>4.50 MW</td>
                <td>5.0 SKID = 5.0</td>
                <td class="response-box">4.0 MW + custom?</td>
                <td class="response-box"></td>
            </tr>
            <tr>
                <td>Nicosia30</td>
                <td>8.00 MW</td>
                <td>6.9 + 1.725 = 8.625</td>
                <td class="response-box">8.0 MW single?</td>
                <td class="response-box"></td>
            </tr>
        </table>
        
        <h3>Q3: Custom PCS Configurations</h3>
        <p>Can Linyang provide custom MV SKID configurations using 1.0 MW PCS (BCS1000K-C-HUD) instead of 1.25 MW to better match non-standard park sizes?</p>
        
        <div class="response-box">
            <span class="response-label">Linyang Response:</span>
        </div>
        
        <h3>Q4: Transformer Rating vs PCS Rating</h3>
        <p>Do the MV transformers in each SKID have ratings that match the PCS total, or can they be oversized to allow future expansion while keeping current PCS compliant?</p>
        
        <div class="response-box">
            <span class="response-label">Linyang Response:</span>
        </div>
        
        <h3>Q5: Price Impact Summary</h3>
        <p>Please provide revised pricing for all affected parks with compliant PCS configurations:</p>
        
        <div class="response-box" style="min-height: 150px;">
            <span class="response-label">Linyang to provide updated pricing table for 10 affected parks</span>
        </div>
        
        <h2>7. Recommended Solutions</h2>
        
        <table>
            <tr>
                <th>Park Size Issue</th>
                <th>Current Problem</th>
                <th>Recommended Solution</th>
            </tr>
            <tr>
                <td><strong>5.00 MW parks</strong></td>
                <td>1.725 + 3.45 = 5.175 MW</td>
                <td>Use single 5.0 MW SKID (4× BCS1250K = 5.0 MW exactly)</td>
            </tr>
            <tr>
                <td><strong>6.50 MW park</strong></td>
                <td>6.9 MW SKID exceeds</td>
                <td>Use 6.0 MW SKID + 0.5 MW standalone? Or 5× BCS1000K + 1.5MW?</td>
            </tr>
            <tr>
                <td><strong>7.70 MW park</strong></td>
                <td>6.9 + 1.725 = 8.625 MW</td>
                <td>Use 7.5 MW SKID (6× BCS1250K = 7.5 MW)</td>
            </tr>
            <tr>
                <td><strong>8.00 MW parks</strong></td>
                <td>Dual SKID exceeds</td>
                <td>Use single 8.0 MW SKID (if 8× BCS1000K or 6× BCS1250K + limiter)</td>
            </tr>
            <tr>
                <td><strong>3.29 MW park</strong></td>
                <td>3.45 MW SKID exceeds</td>
                <td>Use 3.0 MW SKID (3× BCS1000K = 3.0 MW)</td>
            </tr>
            <tr>
                <td><strong>4.50 MW park</strong></td>
                <td>No 4.5 MW SKID exists</td>
                <td>Use 4.0 MW SKID + consider energy only for remaining</td>
            </tr>
        </table>
        
        <h2>8. Timeline</h2>
        
        <table>
            <tr>
                <th>Milestone</th>
                <th>Date</th>
            </tr>
            <tr>
                <td>RFI Issued</td>
                <td>27 January 2026</td>
            </tr>
            <tr>
                <td><strong>Response Required</strong></td>
                <td><strong>31 January 2026</strong></td>
            </tr>
            <tr>
                <td>Configuration Finalization</td>
                <td>3 February 2026</td>
            </tr>
            <tr>
                <td>Revised Quotation (if needed)</td>
                <td>5 February 2026</td>
            </tr>
            <tr>
                <td>Contract Amendment</td>
                <td>7 February 2026</td>
            </tr>
        </table>
        
        <div class="contact-box">
            <h3>📧 Contact Information</h3>
            <p><strong>Lighthief Cyprus Ltd</strong></p>
            <p>Email: procurement@lighthief.cy</p>
            <p>Reference: RFI-LCY-PCS-2026-001</p>
            <p style="margin-top: 15px;"><strong>Linyang Contact:</strong> Kamil / Technical Team</p>
            <p style="margin-top: 10px; font-size: 12px;">Please respond by email with completed tables and proposed solutions.</p>
        </div>
        
        <div class="footer">
            <p><strong>URGENT - RESPONSE REQUIRED BY 31 JANUARY 2026</strong></p>
            <p>RFI-LCY-PCS-2026-001 | PCS Capacity Configuration | Cyprus BESS Portfolio</p>
            <p>Lighthief Cyprus Ltd | January 2026</p>
        </div>
    </div>
</body>
</html>
