<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>RFI - EMS Provider - Cyprus BESS Portfolio</title>
    <style>
        * { margin: 0; padding: 0; box-sizing: border-box; }
        body { font-family: 'Segoe UI', Arial, sans-serif; font-size: 11pt; line-height: 1.5; color: #1f2937; padding: 40px; max-width: 1100px; margin: 0 auto; }
        
        .header { background: linear-gradient(135deg, #1e3a5f 0%, #2d5a87 100%); color: white; padding: 30px; margin-bottom: 30px; border-radius: 8px; }
        .header h1 { font-size: 24pt; margin-bottom: 10px; }
        .header .subtitle { font-size: 14pt; opacity: 0.9; }
        .header .meta { margin-top: 15px; font-size: 10pt; opacity: 0.8; }
        
        .section { margin-bottom: 30px; page-break-inside: avoid; }
        h2 { color: #1e3a5f; border-bottom: 2px solid #1e3a5f; padding-bottom: 8px; margin-bottom: 15px; font-size: 14pt; }
        h3 { color: #2d5a87; margin: 20px 0 10px 0; font-size: 12pt; }
        
        table { width: 100%; border-collapse: collapse; margin: 15px 0; font-size: 10pt; }
        th, td { border: 1px solid #d1d5db; padding: 8px 10px; text-align: left; }
        th { background: #f3f4f6; font-weight: 600; color: #374151; }
        tr:nth-child(even) { background: #f9fafb; }
        
        .highlight-box { background: #dbeafe; border: 1px solid #3b82f6; padding: 15px; border-radius: 5px; margin: 15px 0; }
        .warning-box { background: #fef3c7; border: 1px solid #f59e0b; padding: 15px; border-radius: 5px; margin: 15px 0; }
        .response-cell { background: #fff7ed; min-height: 30px; }
        
        .total-row { background: #dbeafe !important; font-weight: bold; }
        .group-header { background: #e0e7ff !important; font-weight: 600; }
        
        .badge { display: inline-block; padding: 2px 8px; border-radius: 4px; font-size: 9pt; font-weight: 600; }
        .badge-green { background: #dcfce7; color: #166534; }
        .badge-blue { background: #dbeafe; color: #1e40af; }
        .badge-orange { background: #ffedd5; color: #c2410c; }
        
        @media print {
            body { padding: 20px; }
            .header { -webkit-print-color-adjust: exact; print-color-adjust: exact; }
            .no-print { display: none; }
        }
        
        .print-btn { position: fixed; top: 20px; right: 20px; background: #1e3a5f; color: white; border: none; padding: 10px 20px; border-radius: 5px; cursor: pointer; font-size: 12pt; }
        .print-btn:hover { background: #2d5a87; }
    </style>
</head>
<body>
    <button class="print-btn no-print" onclick="window.print()">📄 Save as PDF</button>
    
    <div class="header">
        <h1>REQUEST FOR INFORMATION</h1>
        <div class="subtitle">EMS / PPC / RTU / SCADA — Cyprus BESS Portfolio</div>
        <div class="meta">
            <strong>From:</strong> Lighthief Cyprus Ltd<br>
            <strong>Reference:</strong> LCY-RFI-EMS-2026-001<br>
            <strong>Date:</strong> 2 February 2026 | Version 1.0
        </div>
    </div>
    
    <!-- SECTION 1: INTRODUCTION -->
    <div class="section">
        <h2>1. INTRODUCTION</h2>
        
        <p>Lighthief Cyprus Ltd is developing a portfolio of Battery Energy Storage System (BESS) projects across Cyprus. We are seeking proposals from qualified EMS (Energy Management System) providers for the supply and integration of EMS, PPC (Power Plant Controller), RTU, and SCADA systems across our portfolio.</p>
        
        <div class="highlight-box">
            <strong>Portfolio Overview:</strong><br>
            <ul style="margin-top: 10px; margin-left: 20px;">
                <li><strong>42 Projects</strong> across 12 client groups</li>
                <li><strong>~220 MW</strong> total power capacity</li>
                <li><strong>~863.5 MWh</strong> total energy capacity</li>
                <li><strong>~156 BESS containers</strong> + <strong>~56 MV Skid containers</strong></li>
                <li><strong>Implementation:</strong> Q4 2025 – Q4 2027</li>
            </ul>
        </div>
        
        <h3>1.1 BESS Equipment</h3>
        <table>
            <tr>
                <th>Component</th>
                <th>Supplier</th>
                <th>Details</th>
            </tr>
            <tr>
                <td><strong>Battery Containers</strong></td>
                <td>Linyang Energy</td>
                <td>20HC, 5.015 MWh LFP, EVE 314Ah cells, Liquid cooling, Active BMS</td>
            </tr>
            <tr>
                <td><strong>PCS</strong></td>
                <td>Kehua (via Linyang)</td>
                <td>BCS-C-HUD series (1000K, 1250K, 2500K), EN 50549-2 certified</td>
            </tr>
            <tr>
                <td><strong>MV Transformer</strong></td>
                <td>Kehua</td>
                <td>SL-10000 series (part of MV Skid)</td>
            </tr>
            <tr>
                <td><strong>RMU / Aux Transformer</strong></td>
                <td>Schneider</td>
                <td>Included in Linyang scope</td>
            </tr>
        </table>
        
        <h3>1.2 Grid Requirements (Cyprus DSO - EAC)</h3>
        <table>
            <tr>
                <th>Requirement</th>
                <th>Standard</th>
            </tr>
            <tr>
                <td>Communication Protocol</td>
                <td><strong>IEC 60870-5-104</strong> (mandatory for DSO SCADA)</td>
            </tr>
            <tr>
                <td>Grid Code Compliance</td>
                <td>EN 50549-2</td>
            </tr>
            <tr>
                <td>LVRT/HVRT</td>
                <td>Per EN 50549-2 curves</td>
            </tr>
            <tr>
                <td>Frequency Response</td>
                <td>Droop control, Freq-Watt curves</td>
            </tr>
            <tr>
                <td>Voltage Control</td>
                <td>Volt-Var, Volt-Watt curves</td>
            </tr>
            <tr>
                <td>Remote Control</td>
                <td>DSO dispatch commands via SCADA</td>
            </tr>
        </table>
    </div>
    
    <!-- SECTION 2: PROJECT LIST -->
    <div class="section">
        <h2>2. PROJECT LIST</h2>
        
        <table>
            <tr>
                <th>Park Name</th>
                <th>Group</th>
                <th>MW</th>
                <th>MWh</th>
                <th>BESS</th>
                <th>MV Skid</th>
                <th>Year</th>
            </tr>
            <!-- ELESTORE -->
            <tr class="group-header"><td colspan="7">ELESTORE (ELE) - 5 Projects</td></tr>
            <tr><td>ELESTORE 1</td><td>ELE</td><td>12.0</td><td>40</td><td>8</td><td>2</td><td>Q2 2026</td></tr>
            <tr><td>ELESTORE 2</td><td>ELE</td><td>12.0</td><td>40</td><td>8</td><td>2</td><td>Q2 2026</td></tr>
            <tr><td>ELESTORE 3</td><td>ELE</td><td>12.0</td><td>40</td><td>8</td><td>2</td><td>Q2 2026</td></tr>
            <tr><td>ELESTORE 4</td><td>ELE</td><td>12.0</td><td>40</td><td>8</td><td>2</td><td>Q2 2026</td></tr>
            <tr><td>ELESTORE 5</td><td>ELE</td><td>12.0</td><td>40</td><td>8</td><td>2</td><td>Q2 2026</td></tr>
            
            <!-- ESPERIA -->
            <tr class="group-header"><td colspan="7">Esperia Energy (ESP) - 4 Projects</td></tr>
            <tr><td>Esperia Famagusta</td><td>ESP</td><td>6.5</td><td>20</td><td>4</td><td>1</td><td>Q2 2026</td></tr>
            <tr><td>Esperia Limassol</td><td>ESP</td><td>8.0</td><td>60</td><td>12</td><td>2</td><td>Q4 2026</td></tr>
            <tr><td>Esperia Frenaros</td><td>ESP</td><td>25.0</td><td>100</td><td>20</td><td>3</td><td>Q4 2026</td></tr>
            <tr><td>Esperia Famagusta 2</td><td>ESP</td><td>5.0</td><td>20</td><td>4</td><td>1</td><td>Q3 2027</td></tr>
            
            <!-- DIANARY -->
            <tr class="group-header"><td colspan="7">Dianary (DIA) - 3 Projects</td></tr>
            <tr><td>Dianary 1</td><td>DIA</td><td>3.5</td><td>10</td><td>2</td><td>1</td><td>2025</td></tr>
            <tr><td>Dianary 2</td><td>DIA</td><td>2.5</td><td>10</td><td>2</td><td>1</td><td>Q3 2026</td></tr>
            <tr><td>Dianary 3</td><td>DIA</td><td>8.0</td><td>35</td><td>7</td><td>2</td><td>Q3 2026</td></tr>
            
            <!-- GALASCOPE -->
            <tr class="group-header"><td colspan="7">Galascope (GAL) - 2 Projects</td></tr>
            <tr><td>Galascope 1</td><td>GAL</td><td>5.0</td><td>15</td><td>3</td><td>2</td><td>Q4 2025</td></tr>
            <tr><td>Galascope 2</td><td>GAL</td><td>2.5</td><td>8</td><td>2</td><td>1</td><td>Q4 2025</td></tr>
            
            <!-- EASY POWER -->
            <tr class="group-header"><td colspan="7">Easy Power (EAS) - 4 Projects</td></tr>
            <tr><td>Easy Power 1</td><td>EAS</td><td>5.0</td><td>10</td><td>2</td><td>1</td><td>2025</td></tr>
            <tr><td>Easy Power 2</td><td>EAS</td><td>3.0</td><td>10</td><td>2</td><td>1</td><td>2025</td></tr>
            <tr><td>Easy Power 3</td><td>EAS</td><td>5.0</td><td>15</td><td>3</td><td>2</td><td>Q1 2026</td></tr>
            <tr><td>Easy Power 4</td><td>EAS</td><td>2.5</td><td>10</td><td>2</td><td>1</td><td>Q1 2026</td></tr>
            
            <!-- OTHER ACTIVE -->
            <tr class="group-header"><td colspan="7">Other Active Projects - 4 Projects</td></tr>
            <tr><td>My Sun Park (Karis)</td><td>MSP</td><td>7.7</td><td>25</td><td>5</td><td>2</td><td>Q2 2026</td></tr>
            <tr><td>Renergetic</td><td>REN</td><td>5.0</td><td>10</td><td>2</td><td>1</td><td>Q2 2026</td></tr>
            <tr><td>Greendorado 1</td><td>GRD</td><td>3.0</td><td>10</td><td>2</td><td>1</td><td>2025</td></tr>
            <tr><td>Greendorado Larnaca 1</td><td>GRD</td><td>2.0</td><td>5</td><td>1</td><td>1</td><td>Q3 2026</td></tr>
            <tr><td>Greendorado Larnaca 2</td><td>GRD</td><td>1.0</td><td>5</td><td>1</td><td>1</td><td>2025</td></tr>
            <tr><td>Solarity</td><td>SOL</td><td>5.0</td><td>10</td><td>2</td><td>1</td><td>Q4 2026</td></tr>
            
            <!-- PROSPECTS -->
            <tr class="group-header"><td colspan="7">Pipeline / Prospects - 16 Projects</td></tr>
            <tr><td>Classone Solar Breeze</td><td>CLS</td><td>1.5</td><td>5</td><td>1</td><td>1</td><td>TBC</td></tr>
            <tr><td>Classone Solar Garden</td><td>CLS</td><td>3.3</td><td>10</td><td>2</td><td>1</td><td>TBC</td></tr>
            <tr><td>Waneron</td><td>WAN</td><td>3.0</td><td>12</td><td>2</td><td>1</td><td>TBC</td></tr>
            <tr><td>Polemi</td><td>POL</td><td>4.0</td><td>15</td><td>3</td><td>1</td><td>TBC</td></tr>
            <tr><td>Potamia p151</td><td>POT</td><td>4.0</td><td>15</td><td>3</td><td>1</td><td>TBC</td></tr>
            <tr><td>Potamia p208</td><td>POT</td><td>7.0</td><td>30</td><td>6</td><td>2</td><td>TBC</td></tr>
            <tr><td>Paphos 1</td><td>PAP</td><td>2.5</td><td>7.5</td><td>2</td><td>1</td><td>TBC</td></tr>
            <tr><td>Paphos 2</td><td>PAP</td><td>2.5</td><td>7.5</td><td>2</td><td>1</td><td>TBC</td></tr>
            <tr><td>Paphos 3</td><td>PAP</td><td>1.5</td><td>5</td><td>1</td><td>1</td><td>TBC</td></tr>
            <tr><td>L&T Sun Energy</td><td>LT</td><td>5.0</td><td>15</td><td>3</td><td>1</td><td>TBC</td></tr>
            <tr><td>L&T Solar Power</td><td>LT</td><td>1.5</td><td>5</td><td>1</td><td>1</td><td>TBC</td></tr>
            <tr><td>L&T Res Systems</td><td>LT</td><td>1.0</td><td>4</td><td>1</td><td>1</td><td>TBC</td></tr>
            <tr><td>L&T Energia</td><td>LT</td><td>1.5</td><td>5</td><td>1</td><td>1</td><td>TBC</td></tr>
            <tr><td>L&T PV Tech</td><td>LT</td><td>1.0</td><td>4</td><td>1</td><td>1</td><td>TBC</td></tr>
            <tr><td>AGM Sunfield 1</td><td>AGM</td><td>5.0</td><td>15</td><td>3</td><td>1</td><td>TBC</td></tr>
            <tr><td>AGM Sunfield 2</td><td>AGM</td><td>1.5</td><td>5</td><td>1</td><td>1</td><td>TBC</td></tr>
            <tr><td>AGM Sunfield 3</td><td>AGM</td><td>1.0</td><td>4</td><td>1</td><td>1</td><td>TBC</td></tr>
            <tr><td>AGM Lightpower</td><td>AGM</td><td>8.0</td><td>24</td><td>5</td><td>2</td><td>TBC</td></tr>
            
            <!-- TOTALS -->
            <tr class="total-row">
                <td><strong>TOTAL</strong></td>
                <td><strong>42</strong></td>
                <td><strong>~220</strong></td>
                <td><strong>~864</strong></td>
                <td><strong>~156</strong></td>
                <td><strong>~56</strong></td>
                <td>-</td>
            </tr>
        </table>
    </div>
    
    <!-- SECTION 3: SCOPE OF SUPPLY -->
    <div class="section">
        <h2>3. SCOPE OF SUPPLY - REQUEST</h2>
        
        <p>Please provide pricing and technical proposals for the following scope:</p>
        
        <h3>3.1 Hardware</h3>
        <table>
            <tr>
                <th style="width: 25%;">Component</th>
                <th style="width: 40%;">Requirements</th>
                <th style="width: 35%;">Your Offer</th>
            </tr>
            <tr>
                <td><strong>Power Plant Controller (PPC)</strong></td>
                <td>Central control for each BESS site</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td><strong>RTU (Remote Terminal Unit)</strong></td>
                <td>IEC 60870-5-104 gateway to DSO SCADA</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td><strong>EMS Server/Controller</strong></td>
                <td>On-site or cloud-based</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td><strong>HMI / Local Display</strong></td>
                <td>Optional - local monitoring interface</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td><strong>Network Equipment</strong></td>
                <td>Switches, routers, firewall/VPN</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td><strong>UPS for Controls</strong></td>
                <td>Backup power for EMS/PPC/RTU</td>
                <td class="response-cell"></td>
            </tr>
        </table>
        
        <h3>3.2 Software & Licensing</h3>
        <table>
            <tr>
                <th style="width: 25%;">Component</th>
                <th style="width: 40%;">Requirements</th>
                <th style="width: 35%;">Your Offer</th>
            </tr>
            <tr>
                <td><strong>EMS Software License</strong></td>
                <td>Per site or portfolio license?</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td><strong>SCADA Software</strong></td>
                <td>Visualization, alarms, trending</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td><strong>Remote Monitoring Portal</strong></td>
                <td>Cloud-based fleet monitoring</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td><strong>Annual License Fees</strong></td>
                <td>Ongoing costs after Year 1</td>
                <td class="response-cell"></td>
            </tr>
        </table>
        
        <h3>3.3 Integration & Commissioning</h3>
        <table>
            <tr>
                <th style="width: 25%;">Service</th>
                <th style="width: 40%;">Description</th>
                <th style="width: 35%;">Your Offer</th>
            </tr>
            <tr>
                <td><strong>PCS Integration</strong></td>
                <td>Kehua BCS-C-HUD Modbus/IEC-104 mapping</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td><strong>BMS Integration</strong></td>
                <td>Linyang BMS signal mapping</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td><strong>DSO SCADA Integration</strong></td>
                <td>IEC-104 point list, Cyprus EAC connection</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td><strong>Commissioning (per site)</strong></td>
                <td>On-site configuration, testing, handover</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td><strong>FAT/SAT Support</strong></td>
                <td>Factory and Site Acceptance Tests</td>
                <td class="response-cell"></td>
            </tr>
        </table>
    </div>
    
    <!-- SECTION 4: TECHNICAL QUESTIONS -->
    <div class="section">
        <h2>4. TECHNICAL QUESTIONS</h2>
        
        <h3>4.1 PPC Functionality</h3>
        <table>
            <tr>
                <th style="width: 50%;">Question</th>
                <th style="width: 50%;">Response</th>
            </tr>
            <tr>
                <td>Is PPC hardware-based or software running on EMS?</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td>Can PPC provide grid-forming / VSG control?</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td>Black-start capability supported?</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td>Droop control (P-f and Q-V) configurable?</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td>Ramp rate limiting configurable?</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td>Multiple PCS coordination supported?</td>
                <td class="response-cell"></td>
            </tr>
        </table>
        
        <h3>4.2 Communication Protocols</h3>
        <table>
            <tr>
                <th style="width: 50%;">Question</th>
                <th style="width: 50%;">Response</th>
            </tr>
            <tr>
                <td><strong>IEC 60870-5-104</strong> - Native or via gateway?</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td><strong>Modbus-TCP/RTU</strong> - Supported for PCS/BMS?</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td><strong>DNP3</strong> - Supported?</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td><strong>IEC 61850</strong> - Supported for future-proofing?</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td>Can you provide sample IEC-104 point list?</td>
                <td class="response-cell"></td>
            </tr>
        </table>
        
        <h3>4.3 Grid Code Compliance</h3>
        <table>
            <tr>
                <th style="width: 50%;">Question</th>
                <th style="width: 50%;">Response</th>
            </tr>
            <tr>
                <td>Volt-Var curve configuration?</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td>Freq-Watt curve configuration?</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td>Volt-Watt curve configuration?</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td>Power factor control (leading/lagging)?</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td>Export limiting / curtailment response?</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td>Remote dispatch command execution time?</td>
                <td class="response-cell"></td>
            </tr>
        </table>
        
        <h3>4.4 Cybersecurity</h3>
        <table>
            <tr>
                <th style="width: 50%;">Question</th>
                <th style="width: 50%;">Response</th>
            </tr>
            <tr>
                <td>Firewall included?</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td>VPN for remote access?</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td>IEC 62351 security compliance?</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td>Role-based access control?</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td>Audit logging?</td>
                <td class="response-cell"></td>
            </tr>
        </table>
    </div>
    
    <!-- SECTION 5: PRICING -->
    <div class="section">
        <h2>5. PRICING REQUEST</h2>
        
        <div class="warning-box">
            <strong>Please provide pricing for the following scenarios:</strong>
        </div>
        
        <h3>5.1 Per-Site Pricing</h3>
        <table>
            <tr>
                <th>Site Size</th>
                <th>Hardware</th>
                <th>Software</th>
                <th>Integration</th>
                <th>Commissioning</th>
                <th>Total</th>
            </tr>
            <tr>
                <td><strong>Small (1-3 MW)</strong></td>
                <td class="response-cell"></td>
                <td class="response-cell"></td>
                <td class="response-cell"></td>
                <td class="response-cell"></td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td><strong>Medium (4-8 MW)</strong></td>
                <td class="response-cell"></td>
                <td class="response-cell"></td>
                <td class="response-cell"></td>
                <td class="response-cell"></td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td><strong>Large (10-15 MW)</strong></td>
                <td class="response-cell"></td>
                <td class="response-cell"></td>
                <td class="response-cell"></td>
                <td class="response-cell"></td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td><strong>XL (20-30 MW)</strong></td>
                <td class="response-cell"></td>
                <td class="response-cell"></td>
                <td class="response-cell"></td>
                <td class="response-cell"></td>
                <td class="response-cell"></td>
            </tr>
        </table>
        
        <h3>5.2 Portfolio Volume Discount</h3>
        <table>
            <tr>
                <th style="width: 50%;">Question</th>
                <th style="width: 50%;">Response</th>
            </tr>
            <tr>
                <td>Discount for 42-site portfolio order?</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td>Discount for multi-year commitment (2025-2027)?</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td>Shared engineering / template discount?</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td>Central monitoring portal - portfolio pricing?</td>
                <td class="response-cell"></td>
            </tr>
        </table>
        
        <h3>5.3 Annual Costs (Post-Installation)</h3>
        <table>
            <tr>
                <th style="width: 50%;">Item</th>
                <th style="width: 50%;">Annual Cost</th>
            </tr>
            <tr>
                <td>Software license renewal (per site)</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td>Cloud monitoring platform (per site or portfolio)</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td>Remote support / helpdesk</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td>Software updates included?</td>
                <td class="response-cell"></td>
            </tr>
        </table>
    </div>
    
    <!-- SECTION 6: SUPPORT & WARRANTY -->
    <div class="section">
        <h2>6. SUPPORT & WARRANTY</h2>
        
        <table>
            <tr>
                <th style="width: 50%;">Question</th>
                <th style="width: 50%;">Response</th>
            </tr>
            <tr>
                <td>Hardware warranty period?</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td>Software warranty / bug fix period?</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td>Remote support availability (hours)?</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td>Response time SLA?</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td>On-site support available in Cyprus?</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td>Training included?</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td>Documentation provided (user manual, integration guide)?</td>
                <td class="response-cell"></td>
            </tr>
        </table>
    </div>
    
    <!-- SECTION 7: COMPANY INFORMATION -->
    <div class="section">
        <h2>7. COMPANY INFORMATION</h2>
        
        <table>
            <tr>
                <th style="width: 40%;">Information</th>
                <th style="width: 60%;">Response</th>
            </tr>
            <tr>
                <td>Company Name</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td>Country / HQ Location</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td>Years in BESS EMS business</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td>Total BESS projects delivered (MW)</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td>EU/Cyprus references (if any)</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td>Kehua PCS integration experience?</td>
                <td class="response-cell"></td>
            </tr>
            <tr>
                <td>IEC-104 integration experience?</td>
                <td class="response-cell"></td>
            </tr>
        </table>
    </div>
    
    <!-- SECTION 8: RESPONSE -->
    <div class="section">
        <h2>8. RESPONSE INSTRUCTIONS</h2>
        
        <div class="highlight-box">
            <strong>Please submit your response to:</strong><br><br>
            <strong>Email:</strong> alexander.papacosta@lighthief.com<br>
            <strong>Subject:</strong> RFI Response - EMS Cyprus BESS Portfolio<br>
            <strong>Deadline:</strong> 14 February 2026<br><br>
            <strong>Include:</strong>
            <ul style="margin-left: 20px; margin-top: 10px;">
                <li>Completed RFI form (this document)</li>
                <li>Company profile / capabilities brochure</li>
                <li>Reference project list</li>
                <li>Indicative pricing (budget level acceptable)</li>
                <li>Sample IEC-104 point list (if available)</li>
            </ul>
        </div>
    </div>
    
    <!-- FOOTER -->
    <div style="margin-top: 40px; padding-top: 20px; border-top: 2px solid #e5e7eb; font-size: 10pt; color: #6b7280;">
        <p><strong>Lighthief Cyprus Ltd</strong><br>
        28 October Avenue 249, Lophitis Business Center 1, Office 201<br>
        3035 Limassol, Cyprus</p>
        <p style="margin-top: 10px;">
        📧 alexander.papacosta@lighthief.com | 📱 +357 99 164 158
        </p>
        <p style="margin-top: 15px; font-style: italic;">
        Document Reference: LCY-RFI-EMS-2026-001 | Version 1.0 | 2 February 2026
        </p>
    </div>
    
</body>
</html>
