<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>RFI - Performance Guarantees & Commercial Terms | Linyang</title>
    <style>
        * { margin: 0; padding: 0; box-sizing: border-box; }
        body { font-family: 'Segoe UI', Tahoma, Geneva, Verdana, sans-serif; line-height: 1.6; color: #333; background: #f5f5f5; }
        .page { max-width: 1000px; margin: 0 auto; background: white; padding: 40px 50px; box-shadow: 0 0 20px rgba(0,0,0,0.1); }
        .header { text-align: center; border-bottom: 3px solid #2c3e50; padding-bottom: 25px; margin-bottom: 30px; }
        .logo { font-size: 28px; font-weight: bold; color: #2c3e50; letter-spacing: 3px; }
        h1 { color: #2c3e50; font-size: 24px; margin: 15px 0; }
        .rfi-number { background: #8e44ad; color: white; padding: 8px 20px; display: inline-block; font-weight: bold; font-size: 14px; border-radius: 3px; }
        .subtitle { color: #7f8c8d; font-size: 16px; margin-top: 10px; }
        h2 { color: #2c3e50; font-size: 18px; margin: 30px 0 15px 0; padding-bottom: 8px; border-bottom: 2px solid #8e44ad; }
        h3 { color: #34495e; font-size: 15px; margin: 20px 0 10px 0; }
        .info-box { background: #ecf0f1; border-left: 4px solid #8e44ad; padding: 15px 20px; margin: 20px 0; }
        .critical-box { background: #ffe6e6; border-left: 4px solid #e74c3c; padding: 15px 20px; margin: 20px 0; }
        .confirm-box { background: #e8f8f5; border-left: 4px solid #27ae60; padding: 15px 20px; margin: 20px 0; }
        table { width: 100%; border-collapse: collapse; margin: 15px 0; font-size: 13px; }
        th, td { border: 1px solid #ddd; padding: 12px; text-align: left; }
        th { background: #2c3e50; color: white; font-weight: 600; }
        tr:nth-child(even) { background: #f9f9f9; }
        .response-cell { background: #fffde7; border: 2px dashed #f39c12; min-height: 60px; }
        .checkbox-cell { text-align: center; font-size: 18px; }
        ul, ol { margin: 10px 0 10px 25px; }
        li { margin: 5px 0; }
        .highlight { background: #fff3cd; padding: 2px 6px; border-radius: 3px; }
        .amount { font-weight: bold; color: #27ae60; }
        .contact-box { background: #2c3e50; color: white; padding: 20px; margin-top: 30px; border-radius: 5px; }
        .contact-box h3 { color: #8e44ad; margin-bottom: 10px; }
        .footer { margin-top: 40px; padding-top: 20px; border-top: 2px solid #ddd; text-align: center; color: #7f8c8d; font-size: 12px; }
        .question-table th { background: #8e44ad; }
        .signature-section { margin-top: 40px; padding: 20px; border: 2px solid #ddd; }
        .signature-line { border-bottom: 1px solid #333; width: 250px; margin: 30px 0 5px 0; }
    </style>
</head>
<body>
    <div class="page">
        <div class="header">
            <div class="logo">LIGHTHIEF</div>
            <h1>Request for Information</h1>
            <div class="rfi-number">RFI-LCY-GUARANTEE-2026-001</div>
            <p class="subtitle">Performance Guarantees & Commercial Terms</p>
        </div>

        <div class="info-box">
            <strong>To:</strong> Linyang Energy Co., Ltd. (Kamil)<br>
            <strong>From:</strong> Lighthief Cyprus Ltd<br>
            <strong>Date:</strong> 28 January 2026<br>
            <strong>Response Required:</strong> 5 February 2026<br>
            <strong>Project:</strong> Cyprus BESS Portfolio - 47 Parks (863.5 MWh)
        </div>

        <div class="critical-box">
            <strong>⚠️ CLIENT BANK REQUIREMENT</strong><br>
            Several clients are seeking project financing. Banks require formal documentation of performance guarantees, LDs, and warranty backing. Please confirm the items below in writing.
        </div>

        <h2>1. Context</h2>
        <p>Based on our LTSA discussions, we understand the following terms apply. Please confirm or clarify each item.</p>

        <div class="confirm-box">
            <strong>UNDERSTOOD TERMS (Requiring Written Confirmation)</strong>
            <ul>
                <li>LTSA Pricing: <span class="amount">€1,740/MWh/year</span> (includes PCS + Battery PM)</li>
                <li>Availability Guarantee: <span class="amount">97%</span></li>
                <li>Maintenance Allowance: 8 days/year (2 days reserved, not counted)</li>
                <li>Availability LD: <span class="amount">€50/day/MWh</span> for shortfall below 97%</li>
                <li>Base Warranty: 5 years</li>
            </ul>
        </div>

        <h2>2. Availability Guarantee Confirmation</h2>
        
        <table class="question-table">
            <tr>
                <th width="5%">#</th>
                <th width="35%">Question</th>
                <th width="30%">Linyang Response</th>
                <th width="15%">Confirm</th>
            </tr>
            <tr>
                <td>A1</td>
                <td>Confirm availability guarantee of <strong>97%</strong> annual uptime</td>
                <td class="response-cell"></td>
                <td class="checkbox-cell">☐ Yes / ☐ No</td>
            </tr>
            <tr>
                <td>A2</td>
                <td>Confirm <strong>8 days</strong> scheduled maintenance allowed per year</td>
                <td class="response-cell"></td>
                <td class="checkbox-cell">☐ Yes / ☐ No</td>
            </tr>
            <tr>
                <td>A3</td>
                <td>Confirm <strong>2 days</strong> reserved maintenance not counting towards 97%</td>
                <td class="response-cell"></td>
                <td class="checkbox-cell">☐ Yes / ☐ No</td>
            </tr>
            <tr>
                <td>A4</td>
                <td>Confirm maintenance can be scheduled outside BESS active hours (midnight-6am)</td>
                <td class="response-cell"></td>
                <td class="checkbox-cell">☐ Yes / ☐ No</td>
            </tr>
        </table>

        <h2>3. Availability Liquidated Damages</h2>

        <table class="question-table">
            <tr>
                <th width="5%">#</th>
                <th width="35%">Question</th>
                <th width="30%">Linyang Response</th>
                <th width="15%">Confirm</th>
            </tr>
            <tr>
                <td>L1</td>
                <td>Confirm LD rate of <strong>€50/day/MWh</strong> for availability shortfall below 97%</td>
                <td class="response-cell"></td>
                <td class="checkbox-cell">☐ Yes / ☐ No</td>
            </tr>
            <tr>
                <td>L2</td>
                <td>How is "day of unavailability" calculated?<br><em>(24h periods, calendar days, or pro-rata hours?)</em></td>
                <td class="response-cell"></td>
                <td>-</td>
            </tr>
            <tr>
                <td>L3</td>
                <td>Is there a <strong>cap</strong> on availability LDs? If yes, what percentage of annual LTSA fee?</td>
                <td class="response-cell"></td>
                <td>-</td>
            </tr>
            <tr>
                <td>L4</td>
                <td>Are LDs paid as credit against LTSA fees or as cash payment?</td>
                <td class="response-cell"></td>
                <td>-</td>
            </tr>
            <tr>
                <td>L5</td>
                <td>What events are <strong>excluded</strong> from availability calculation?<br><em>(Force majeure, grid outage, curtailment, etc.)</em></td>
                <td class="response-cell"></td>
                <td>-</td>
            </tr>
        </table>

        <h3>3.1 LD Calculation Example (For Confirmation)</h3>
        <table>
            <tr><th>Scenario</th><th>Calculation</th><th>LD Amount</th></tr>
            <tr>
                <td>20 MWh park at 95% availability (2% shortfall = 7.26 days excess downtime)</td>
                <td>7.26 days × €50 × 20 MWh</td>
                <td><strong>€7,260</strong></td>
            </tr>
            <tr>
                <td>20 MWh park at 90% availability (7% shortfall = 25.4 days excess downtime)</td>
                <td>25.4 days × €50 × 20 MWh</td>
                <td><strong>€25,410</strong></td>
            </tr>
        </table>
        <p><em>Please confirm this calculation methodology is correct.</em></p>

        <h2>4. Performance Bond / Retention</h2>

        <table class="question-table">
            <tr>
                <th width="5%">#</th>
                <th width="35%">Question</th>
                <th width="30%">Linyang Response</th>
                <th width="15%">Confirm</th>
            </tr>
            <tr>
                <td>P1</td>
                <td>Will Linyang provide a <strong>Performance Bond</strong> (bank guarantee) for this project?</td>
                <td class="response-cell"></td>
                <td class="checkbox-cell">☐ Yes / ☐ No</td>
            </tr>
            <tr>
                <td>P2</td>
                <td>If yes, what <strong>percentage</strong> of contract value? <em>(Typically 5-10%)</em></td>
                <td class="response-cell"></td>
                <td>-</td>
            </tr>
            <tr>
                <td>P3</td>
                <td>Will Linyang accept <strong>5% retention</strong> until PAC (Provisional Acceptance Certificate)?</td>
                <td class="response-cell"></td>
                <td class="checkbox-cell">☐ Yes / ☐ No</td>
            </tr>
            <tr>
                <td>P4</td>
                <td>What is the <strong>release trigger</strong> for performance security?<br><em>(PAC, FAC, or other milestone?)</em></td>
                <td class="response-cell"></td>
                <td>-</td>
            </tr>
        </table>

        <h2>5. Delay Liquidated Damages</h2>

        <table class="question-table">
            <tr>
                <th width="5%">#</th>
                <th width="35%">Question</th>
                <th width="30%">Linyang Response</th>
                <th width="15%">Confirm</th>
            </tr>
            <tr>
                <td>D1</td>
                <td>Will Linyang accept <strong>delay LDs</strong> for late delivery beyond 90-day lead time?</td>
                <td class="response-cell"></td>
                <td class="checkbox-cell">☐ Yes / ☐ No</td>
            </tr>
            <tr>
                <td>D2</td>
                <td>If yes, proposed rate: <strong>0.1% per day</strong>, cap at 5%. Acceptable?</td>
                <td class="response-cell"></td>
                <td class="checkbox-cell">☐ Yes / ☐ No</td>
            </tr>
            <tr>
                <td>D3</td>
                <td>Is there a <strong>grace period</strong> before delay LDs apply? <em>(e.g., 14 days)</em></td>
                <td class="response-cell"></td>
                <td>-</td>
            </tr>
            <tr>
                <td>D4</td>
                <td>What <strong>Force Majeure</strong> events excuse delay?</td>
                <td class="response-cell"></td>
                <td>-</td>
            </tr>
        </table>

        <h2>6. Warranty & SOH Guarantee</h2>

        <table class="question-table">
            <tr>
                <th width="5%">#</th>
                <th width="35%">Question</th>
                <th width="30%">Linyang Response</th>
                <th width="15%">Confirm</th>
            </tr>
            <tr>
                <td>W1</td>
                <td>Confirm <strong>5-year base warranty</strong> included in CIF price</td>
                <td class="response-cell"></td>
                <td class="checkbox-cell">☐ Yes / ☐ No</td>
            </tr>
            <tr>
                <td>W2</td>
                <td>Confirm <strong>warranty reserve of ~1.9%</strong> is maintained for module replacement</td>
                <td class="response-cell"></td>
                <td class="checkbox-cell">☐ Yes / ☐ No</td>
            </tr>
            <tr>
                <td>W3</td>
                <td>Confirm <strong>SOH guarantee</strong>: ≥80% capacity at Year 10</td>
                <td class="response-cell"></td>
                <td class="checkbox-cell">☐ Yes / ☐ No</td>
            </tr>
            <tr>
                <td>W4</td>
                <td>Remedy for systemic underperformance: <strong>Cell augmentation</strong> or LDs?</td>
                <td class="response-cell"></td>
                <td>-</td>
            </tr>
            <tr>
                <td>W5</td>
                <td>Can Linyang issue <strong>direct warranty certificate</strong> to end customer (for bank financing)?</td>
                <td class="response-cell"></td>
                <td class="checkbox-cell">☐ Yes / ☐ No</td>
            </tr>
        </table>

        <h2>7. Step-In Rights (Bank Requirement)</h2>

        <table class="question-table">
            <tr>
                <th width="5%">#</th>
                <th width="35%">Question</th>
                <th width="30%">Linyang Response</th>
                <th width="15%">Confirm</th>
            </tr>
            <tr>
                <td>S1</td>
                <td>Will Linyang enter into <strong>tripartite agreement</strong> with Lighthief and end customer?</td>
                <td class="response-cell"></td>
                <td class="checkbox-cell">☐ Yes / ☐ No</td>
            </tr>
            <tr>
                <td>S2</td>
                <td>Will Linyang provide <strong>collateral warranty</strong> directly to financing bank?</td>
                <td class="response-cell"></td>
                <td class="checkbox-cell">☐ Yes / ☐ No</td>
            </tr>
            <tr>
                <td>S3</td>
                <td>In case of EPC insolvency, will Linyang <strong>honour warranty obligations</strong> directly to end customer?</td>
                <td class="response-cell"></td>
                <td class="checkbox-cell">☐ Yes / ☐ No</td>
            </tr>
        </table>

        <h2>8. Summary of Required Confirmations</h2>

        <table>
            <tr><th>Item</th><th>Expected Value</th><th>Confirmed?</th></tr>
            <tr><td>LTSA Price</td><td>€1,740/MWh/year</td><td class="checkbox-cell">☐</td></tr>
            <tr><td>Availability Guarantee</td><td>97%</td><td class="checkbox-cell">☐</td></tr>
            <tr><td>Maintenance Days (not counted)</td><td>2 days</td><td class="checkbox-cell">☐</td></tr>
            <tr><td>Availability LD</td><td>€50/day/MWh</td><td class="checkbox-cell">☐</td></tr>
            <tr><td>Base Warranty</td><td>5 years</td><td class="checkbox-cell">☐</td></tr>
            <tr><td>SOH @ Year 10</td><td>≥80%</td><td class="checkbox-cell">☐</td></tr>
            <tr><td>Warranty Reserve</td><td>~1.9%</td><td class="checkbox-cell">☐</td></tr>
        </table>

        <div class="signature-section">
            <h3>Linyang Authorization</h3>
            <p>I confirm the responses above are accurate and authorized on behalf of Linyang Energy Co., Ltd.</p>
            <br>
            <div class="signature-line"></div>
            <p><strong>Name:</strong> _________________________</p>
            <p><strong>Title:</strong> _________________________</p>
            <p><strong>Date:</strong> _________________________</p>
            <p><strong>Company Stamp:</strong></p>
            <br><br><br>
        </div>

        <div class="contact-box">
            <h3>📧 Contact</h3>
            <p><strong>Lighthief Cyprus Ltd</strong></p>
            <p>Email: procurement@lighthief.cy</p>
            <p>Reference: RFI-LCY-GUARANTEE-2026-001</p>
            <p><strong>Response Due:</strong> 5 February 2026</p>
        </div>

        <div class="footer">
            <p>RFI-LCY-GUARANTEE-2026-001 | Performance Guarantees | Linyang Energy</p>
            <p>Lighthief Cyprus Ltd | January 2026</p>
        </div>
    </div>
</body>
</html>
