<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>RFP - Remote Trip & UPS Systems | Cyprus BESS Portfolio</title>
    <style>
        * { margin: 0; padding: 0; box-sizing: border-box; }
        body { font-family: 'Segoe UI', Tahoma, Geneva, Verdana, sans-serif; line-height: 1.6; color: #333; background: #f5f5f5; }
        .page { max-width: 1100px; margin: 0 auto; background: white; padding: 40px 50px; box-shadow: 0 0 20px rgba(0,0,0,0.1); }
        .header { text-align: center; border-bottom: 3px solid #2c3e50; padding-bottom: 25px; margin-bottom: 30px; }
        .logo { font-size: 28px; font-weight: bold; color: #2c3e50; letter-spacing: 3px; }
        h1 { color: #2c3e50; font-size: 24px; margin: 15px 0; }
        .rfp-number { background: #c0392b; color: white; padding: 8px 20px; display: inline-block; font-weight: bold; font-size: 14px; border-radius: 3px; }
        .subtitle { color: #7f8c8d; font-size: 16px; margin-top: 10px; }
        h2 { color: #2c3e50; font-size: 18px; margin: 30px 0 15px 0; padding-bottom: 8px; border-bottom: 2px solid #c0392b; }
        h3 { color: #34495e; font-size: 15px; margin: 20px 0 10px 0; }
        .info-box { background: #ecf0f1; border-left: 4px solid #c0392b; padding: 15px 20px; margin: 20px 0; }
        .mandatory-box { background: #ffe6e6; border-left: 4px solid #e74c3c; padding: 15px 20px; margin: 20px 0; }
        table { width: 100%; border-collapse: collapse; margin: 15px 0; font-size: 12px; }
        th, td { border: 1px solid #ddd; padding: 10px 12px; text-align: left; }
        th { background: #2c3e50; color: white; font-weight: 600; }
        tr:nth-child(even) { background: #f9f9f9; }
        .total-row { background: #2c3e50 !important; color: white; font-weight: bold; }
        .price-input { background: #fffde7; border: 1px dashed #f39c12; padding: 5px; min-width: 80px; }
        ul, ol { margin: 10px 0 10px 25px; }
        li { margin: 5px 0; }
        .contact-box { background: #2c3e50; color: white; padding: 20px; margin-top: 30px; border-radius: 5px; }
        .contact-box h3 { color: #c0392b; margin-bottom: 10px; }
        .footer { margin-top: 40px; padding-top: 20px; border-top: 2px solid #ddd; text-align: center; color: #7f8c8d; font-size: 12px; }
        .dso-table th { background: #c0392b; }
    </style>
</head>
<body>
    <div class="page">
        <div class="header">
            <div class="logo">LIGHTHIEF</div>
            <h1>Request for Proposal</h1>
            <div class="rfp-number">RFP-LCY-TRIP-2026-001</div>
            <p class="subtitle">Remote Trip System & UPS/Auxiliary Power Supply</p>
        </div>
        
        <div class="info-box">
            <strong>RFP Issue Date:</strong> 27 January 2026<br>
            <strong>Proposal Due:</strong> 10 February 2026<br>
            <strong>Project:</strong> Cyprus BESS Portfolio - 47 Parks (863.5 MWh)<br>
            <strong>DSO:</strong> Electricity Authority of Cyprus (EAC)
        </div>

        <div class="mandatory-box">
            <strong>⚠️ DSO REQUIREMENT</strong><br>
            Remote trip capability is <strong>MANDATORY</strong> for all grid-connected RES/BESS installations per Cyprus DSO Technical Guide. The DSO must be able to remotely disconnect the installation in emergency situations.
        </div>

        <h2>1. Project Overview</h2>
        <p>Lighthief Cyprus Ltd requires remote trip systems and UPS/auxiliary power supplies for 47 BESS installations. These systems must comply with Cyprus DSO requirements and ensure reliable disconnection capability.</p>

        <h2>2. Remote Trip System Requirements</h2>
        
        <h3>2.1 DSO Remote Trip Specifications</h3>
        <table class="dso-table">
            <tr><th>Requirement</th><th>Specification</th><th>Reference</th></tr>
            <tr><td>Communication Protocol</td><td>IEC 60870-5-104</td><td>DSO Technical Guide</td></tr>
            <tr><td>Trip Command</td><td>Single Command (SCS)</td><td>IEC 104</td></tr>
            <tr><td>Response Time</td><td>≤ 3 seconds</td><td>DSO requirement</td></tr>
            <tr><td>Confirmation</td><td>Command acknowledgment</td><td>IEC 104</td></tr>
            <tr><td>Failsafe</td><td>Trip on comms failure option</td><td>Site-configurable</td></tr>
            <tr><td>Manual Override</td><td>Local trip capability</td><td>Safety requirement</td></tr>
        </table>

        <h3>2.2 Remote Trip Hardware (Per Park)</h3>
        <table>
            <tr><th>Component</th><th>Specification</th><th>Qty</th></tr>
            <tr><td>Remote Trip Relay</td><td>IEC 61850 / hardwired capable</td><td>1</td></tr>
            <tr><td>Trip Coil Interface</td><td>DC voltage compatible</td><td>Per MV SKID</td></tr>
            <tr><td>Status Feedback</td><td>Breaker position indication</td><td>Per MV SKID</td></tr>
            <tr><td>Communication Module</td><td>IEC 104 gateway</td><td>1</td></tr>
            <tr><td>Watchdog Timer</td><td>Comms failure detection</td><td>1</td></tr>
        </table>

        <h2>3. UPS/Auxiliary Power Requirements</h2>
        
        <h3>3.1 UPS Specifications (Per Park)</h3>
        <table>
            <tr><th>Parameter</th><th>Small Park</th><th>Large Park</th></tr>
            <tr><td>Rating</td><td>1-2 kVA</td><td>3-5 kVA</td></tr>
            <tr><td>Battery Backup</td><td>≥ 30 minutes</td><td>≥ 30 minutes</td></tr>
            <tr><td>Input Voltage</td><td>230V AC single phase</td><td>400V AC 3-phase</td></tr>
            <tr><td>Output</td><td>230V AC</td><td>230V AC / 24V DC</td></tr>
            <tr><td>Type</td><td>Online double-conversion</td><td>Online double-conversion</td></tr>
            <tr><td>IP Rating</td><td>IP20 (indoor)</td><td>IP20 (indoor)</td></tr>
        </table>

        <h3>3.2 Loads to be Powered by UPS</h3>
        <table>
            <tr><th>Load</th><th>Estimated Power</th><th>Priority</th></tr>
            <tr><td>SCADA/RTU</td><td>50-100W</td><td>Critical</td></tr>
            <tr><td>Remote Trip System</td><td>20-50W</td><td>Critical</td></tr>
            <tr><td>Communication Equipment</td><td>50-100W</td><td>Critical</td></tr>
            <tr><td>BMS Interface</td><td>50-100W</td><td>High</td></tr>
            <tr><td>Protection Relays</td><td>50-100W</td><td>High</td></tr>
            <tr><td>Lighting (Control Room)</td><td>100-200W</td><td>Medium</td></tr>
        </table>

        <h2>4. Portfolio Summary</h2>
        <table>
            <tr><th>District</th><th>Parks</th><th>Remote Trip Units</th><th>UPS Units</th></tr>
            <tr><td>Famagusta</td><td>7</td><td>7</td><td>7</td></tr>
            <tr><td>Larnaca</td><td>2</td><td>2</td><td>2</td></tr>
            <tr><td>Limassol</td><td>5</td><td>5</td><td>5</td></tr>
            <tr><td>Nicosia</td><td>30</td><td>30</td><td>30</td></tr>
            <tr><td>Paphos</td><td>3</td><td>3</td><td>3</td></tr>
            <tr class="total-row"><td><strong>TOTAL</strong></td><td><strong>47</strong></td><td><strong>47</strong></td><td><strong>47</strong></td></tr>
        </table>

        <h2>5. Pricing Template</h2>
        
        <h3>5.1 Remote Trip System</h3>
        <table>
            <tr><th>Item</th><th>Unit</th><th>Supply (€)</th><th>Install (€)</th><th>Total (€)</th></tr>
            <tr><td>Remote Trip Relay</td><td>per unit</td><td class="price-input"></td><td class="price-input"></td><td class="price-input"></td></tr>
            <tr><td>Trip Interface Module</td><td>per MV SKID</td><td class="price-input"></td><td class="price-input"></td><td class="price-input"></td></tr>
            <tr><td>IEC 104 Gateway</td><td>per park</td><td class="price-input"></td><td class="price-input"></td><td class="price-input"></td></tr>
            <tr><td>Wiring & Integration</td><td>per park</td><td>-</td><td class="price-input"></td><td class="price-input"></td></tr>
            <tr><td>Testing & Commissioning</td><td>per park</td><td>-</td><td class="price-input"></td><td class="price-input"></td></tr>
        </table>

        <h3>5.2 UPS System</h3>
        <table>
            <tr><th>Item</th><th>Unit</th><th>Supply (€)</th><th>Install (€)</th><th>Total (€)</th></tr>
            <tr><td>UPS 1-2 kVA (Small Parks)</td><td>per unit</td><td class="price-input"></td><td class="price-input"></td><td class="price-input"></td></tr>
            <tr><td>UPS 3-5 kVA (Large Parks)</td><td>per unit</td><td class="price-input"></td><td class="price-input"></td><td class="price-input"></td></tr>
            <tr><td>Battery Extension Pack</td><td>per unit</td><td class="price-input"></td><td class="price-input"></td><td class="price-input"></td></tr>
            <tr><td>Distribution Panel</td><td>per park</td><td class="price-input"></td><td class="price-input"></td><td class="price-input"></td></tr>
            <tr><td>Wiring & Installation</td><td>per park</td><td>-</td><td class="price-input"></td><td class="price-input"></td></tr>
        </table>

        <h3>5.3 Lump Sum by Park Size</h3>
        <table>
            <tr><th>Park Size</th><th>Count</th><th>Remote Trip (€)</th><th>UPS (€)</th><th>Total/Park (€)</th></tr>
            <tr><td>Small (1-2 MV SKIDs)</td><td>35</td><td class="price-input"></td><td class="price-input"></td><td class="price-input"></td></tr>
            <tr><td>Large (2+ MV SKIDs)</td><td>12</td><td class="price-input"></td><td class="price-input"></td><td class="price-input"></td></tr>
            <tr class="total-row"><td><strong>Portfolio Total</strong></td><td><strong>47</strong></td><td class="price-input"></td><td class="price-input"></td><td class="price-input"></td></tr>
        </table>

        <h2>6. Technical Requirements</h2>
        <ul>
            <li>CE marked equipment</li>
            <li>Industrial temperature range (-10°C to +50°C)</li>
            <li>UPS battery: maintenance-free VRLA or Li-ion</li>
            <li>Remote monitoring capability (SNMP/Modbus)</li>
            <li>Audible and visual alarms</li>
            <li>Automatic bypass (UPS)</li>
            <li>5-year warranty minimum</li>
        </ul>

        <h2>7. Timeline</h2>
        <table>
            <tr><th>Milestone</th><th>Date</th></tr>
            <tr><td>RFP Issued</td><td>27 January 2026</td></tr>
            <tr><td>Questions Due</td><td>5 February 2026</td></tr>
            <tr><td><strong>Proposals Due</strong></td><td><strong>10 February 2026</strong></td></tr>
            <tr><td>Vendor Selection</td><td>14 February 2026</td></tr>
            <tr><td>First Site Delivery</td><td>March 2026</td></tr>
        </table>

        <div class="contact-box">
            <h3>📧 Contact Information</h3>
            <p><strong>Lighthief Cyprus Ltd</strong></p>
            <p>Email: procurement@lighthief.cy</p>
            <p>Reference: RFP-LCY-TRIP-2026-001</p>
        </div>

        <div class="footer">
            <p>RFP-LCY-TRIP-2026-001 | Remote Trip & UPS | Cyprus BESS Portfolio</p>
            <p>Lighthief Cyprus Ltd | January 2026</p>
        </div>
    </div>
</body>
</html>
