<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>Sales Contract - Lighthief Comments</title>
    <style>
        * {
            box-sizing: border-box;
        }
        body {
            font-family: 'Georgia', 'Times New Roman', serif;
            background-color: #ffffff;
            color: #000000;
            line-height: 1.7;
            max-width: 900px;
            margin: 0 auto;
            padding: 40px 20px;
        }
        h1 {
            text-align: center;
            font-size: 24px;
            border-bottom: 2px solid #000;
            padding-bottom: 15px;
            margin-bottom: 30px;
        }
        h2 {
            font-size: 18px;
            margin-top: 35px;
            margin-bottom: 15px;
            border-bottom: 1px solid #ccc;
            padding-bottom: 8px;
        }
        h3 {
            font-size: 16px;
            margin-top: 25px;
        }
        p, li {
            font-size: 14px;
            margin-bottom: 12px;
        }
        .comment {
            color: #228B22;
            font-style: italic;
            background-color: #f0fff0;
            border-left: 4px solid #228B22;
            padding: 15px 20px;
            margin: 20px 0;
            border-radius: 0 8px 8px 0;
        }
        .comment strong {
            color: #006400;
        }
        .critical {
            background-color: #fff0f0;
            border-left-color: #dc3545;
        }
        .critical strong {
            color: #dc3545;
        }
        .section-header {
            background-color: #f8f9fa;
            padding: 10px 15px;
            margin: 25px 0 15px 0;
            border-radius: 5px;
            font-weight: bold;
        }
        table {
            width: 100%;
            border-collapse: collapse;
            margin: 20px 0;
            font-size: 13px;
        }
        th, td {
            border: 1px solid #ddd;
            padding: 10px;
            text-align: left;
        }
        th {
            background-color: #f8f9fa;
        }
        .priority-high {
            color: #dc3545;
            font-weight: bold;
        }
        .priority-medium {
            color: #ffc107;
            font-weight: bold;
        }
        .header-info {
            text-align: center;
            margin-bottom: 30px;
            padding: 20px;
            background-color: #f8f9fa;
            border-radius: 8px;
        }
        .parties {
            margin: 20px 0;
            padding: 15px;
            background-color: #fafafa;
            border-radius: 5px;
        }
        ul {
            margin-left: 20px;
        }
        .accepted {
            color: #228B22;
            font-style: italic;
        }
        hr {
            border: none;
            border-top: 1px solid #ddd;
            margin: 30px 0;
        }
        .polish {
            color: #666;
            font-size: 12px;
            font-style: italic;
        }
        .confirmed {
            background-color: #ecfdf5;
            border-left: 4px solid #059669;
            padding: 15px 20px;
            margin: 20px 0;
            border-radius: 0 8px 8px 0;
        }
        .confirmed strong {
            color: #059669;
        }
        .modified {
            background-color: #fffbeb;
            border-left: 4px solid #d97706;
            padding: 15px 20px;
            margin: 20px 0;
            border-radius: 0 8px 8px 0;
        }
        .modified strong {
            color: #92400e;
        }
        .status-tag {
            display: inline-block;
            padding: 2px 8px;
            border-radius: 4px;
            font-size: 11px;
            font-weight: bold;
            margin-left: 8px;
        }
        .tag-confirmed {
            background: #d1fae5;
            color: #065f46;
        }
        .tag-modified {
            background: #fef3c7;
            color: #92400e;
        }
        .tag-pending {
            background: #fee2e2;
            color: #991b1b;
        }
        .tag-new {
            background: #dbeafe;
            color: #1e40af;
        }
        @media print {
            body {
                max-width: 100%;
                padding: 20px;
            }
            .comment {
                break-inside: avoid;
            }
            .polish {
                display: none;
            }
        }
    </style>
</head>
<body>

<h1>SALES CONTRACT<br>LIGHTHIEF COMMENTS</h1>

<div class="header-info">
    <strong>Document:</strong> Sales Contract — Proposed Amendments (Updated with RFI Responses)<br>
    <strong>Prepared by:</strong> Lighthief Cyprus Ltd<br>
    <strong>Date:</strong> February 22, 2026 (updated from January 2026)<br>
    <strong>Purpose:</strong> Markup of Linyang's proposed Sales Contract with required amendments for Cyprus market<br>
    <strong>RFI Source:</strong> Linyang RFI V1 &amp; V3 Answers (Klaudia / Solarfun) — February 2026<br><br>
    <span class="status-tag tag-confirmed">✅ CONFIRMED</span> = Linyang agreed in RFI &nbsp;
    <span class="status-tag tag-modified">⚠️ MODIFIED</span> = Linyang proposed different terms &nbsp;
    <span class="status-tag tag-pending">🔴 PENDING</span> = Awaiting response &nbsp;
    <span class="status-tag tag-new">➕ NEW</span> = Lighthief addition
</div>

<hr>

<p><strong>Sales Contract number:</strong> ………</p>
<p><strong>Purchase Order Number:</strong> ………</p>

<p>This Sales Contract (hereinafter referred to as the "Contract") is made by and between the following Parties on …. on the basis of equality and mutual benefit to develop business on terms and conditions mutually agreed upon as follows:</p>

<hr>

<h2>THE PARTIES CONCERNED</h2>

<div class="parties">
<p><strong>SELLER:</strong><br>
SOLARFUN RENEWABLE ENERGY POLAND Sp. Z o.o.<br>
ul. TOWAROWA 7, 00-839 Warszawa<br>
KRS: 0001164462<br>
NIP: 5273158240<br>
REGON: 541290364</p>

<p><strong>BUYER:</strong></p>
</div>

<div class="comment">
<strong>LIGHTHIEF COMMENT:</strong> Please insert Buyer details:
<br><br>
<strong>Lighthief Cyprus Ltd</strong><br>
28 October Avenue 249, Lophitis Business Center 1, Office 201, 3035 Limassol, Cyprus<br>
Registered Office: Agiou Andreou 241, AG TRIAS COURT, Flat/Office 31, 3036 Limassol<br>
Company No. HE 477423<br>
TIN: 60187188Q
</div>

<p>SELLER and BUYER hereinafter collectively referred to as the "Parties" or the "Party" respectively.</p>

<hr>

<h2>NEW SECTION REQUIRED: Subordination to Distribution Agreement</h2>

<div class="comment critical">
<strong>LIGHTHIEF COMMENT — CRITICAL:</strong> Please add the following new section immediately after the Parties section:
<br><br>
<strong>SECTION 1A – CONTRACTUAL CONTEXT</strong>
<br><br>
<strong>1A.1 Subordination to Distribution Agreement:</strong> This Sales Contract is entered into pursuant to, and shall be governed by the terms of, the Distribution Agreement between the Parties (and/or their Affiliates) dated February 22, 2026 ("Distribution Agreement").
<br><br>
<strong>1A.2 Conflict of Terms:</strong> In the event of any conflict or inconsistency between this Sales Contract and the Distribution Agreement regarding exclusivity, client protection, anti-circumvention, liability, penalty fees, or survival provisions, the Distribution Agreement shall prevail.
<br><br>
<strong>1A.3 Affiliate Coverage:</strong> For the avoidance of doubt, references to the Seller in this Contract include Solarfun Renewable Energy Poland sp. z o.o., Jiangsu Linyang Energy Storage Technology Co., Ltd, and their respective Affiliates, all of whom are bound by the Distribution Agreement.
</div>

<hr>

<h2>1. Name of Commodity, Specifications, Quantity</h2>

<p>The commodities stipulated in this article 1 are referred to as "Commodities".</p>

<p class="accepted">LIGHTHIEF COMMENT: Accepted as drafted. Product specifications to be detailed in attachment.</p>

<hr>

<h2>2. Packing</h2>

<p>Unless otherwise specified in this Contract, SELLER shall be responsible for packing materials (Export Cartons and Pallets) and the packing of the Commodities for shipment is in accordance with SELLER's packing standard.</p>

<p class="accepted">LIGHTHIEF COMMENT: Accepted as drafted.</p>

<hr>

<h2>3. Price</h2>

<p>The prices are exclusive of amounts in respect of VAT. The BUYER shall, on receipt of a valid VAT invoice from the SELLER, pay to the SELLER any additional amounts in respect of VAT as are chargeable on a supply of Commodities.</p>

<p class="accepted">LIGHTHIEF COMMENT: Accepted as drafted.</p>

<hr>

<h2>4. Shipment</h2>

<p>The Commodities will be shipped according to the terms listed below:</p>
<ul>
<li>Port of Shipment: Shanghai, China, by sea</li>
<li>Country of Origin: People's Republic of China</li>
<li>Shipment of Commodities shall be according to the attached shipment plan</li>
</ul>

<div class="comment">
<strong>LIGHTHIEF COMMENT:</strong> Please amend as follows:
<br><br>
<strong>4.1 Port of Shipment:</strong> Shanghai, China, or other port as mutually agreed
<br><br>
<strong>4.2 Port of Destination:</strong> Limassol, Cyprus
<br><br>
<strong>4.3 Country of Origin:</strong> People's Republic of China
<br><br>
<strong>4.4</strong> Shipment of Commodities shall be according to the attached shipment plan
</div>

<hr>

<h2>5. Delivery Incoterms and Inspection</h2>

<p><strong>Delivery:</strong> Incoterms 2020 [CIF] <strong>Gdańsk</strong></p>

<div class="comment critical">
<strong>LIGHTHIEF COMMENT — CRITICAL:</strong> Please amend delivery terms:
<br><br>
<strong>Delivery: Incoterms 2020 CIF Limassol, Cyprus</strong>
<br><br>
The destination port must be <strong>Limassol, Cyprus</strong>, not Gdańsk, Poland. All deliveries for Cyprus projects shall be CIF Limassol.
</div>

<p>Commodities ordered for delivery are supplied and delivered by way of "CIF" (Incoterms 2020).</p>

<p>If a delivery date is specified SELLER shall make reasonable efforts to deliver within the agreed timeframe. SELLER shall not be liable for or in respect of any delay in delivery or loss or damage of the Commodities in transit if they arise from circumstances beyond the Seller's reasonable control.</p>

<p>Delays in the delivery of this order resulting from circumstances beyond the SELLER's reasonable control shall not entitle the BUYER to:</p>
<ul>
<li>refuse to take delivery of the order;</li>
<li>claim damages; or</li>
<li>terminate this Contract.</li>
</ul>

<p>SELLER shall promptly notify BUYER If delays in delivery of this order do not exceed 30 days, BUYER shall not have the right to refuse to take delivery of the order; or directly terminate this Contract. However, if SELLER delays the delivery for more than 30 days without notifying BUYER, BUYER may have the right to terminate this Contract.</p>

<p>The BUYER must inspect all Commodities on or before [30] days of taking delivery and must give written notice to the SELLER of any defect within thirty (30) days of delivery.</p>

<p>Claims arising from alleged discrepancies in quantity, description, date, time and place of delivery will not be accepted unless notified to the SELLER within seven (7) days of delivery.</p>

<p>If BUYER timely notifies SELLER of any nonconforming Commodities, SELLER shall, in its sole discretion, either (i) replace such nonconforming Commodities, or (ii) credit or refund the Price.</p>

<p>BUYER acknowledges and agrees that the remedies set forth in this section are Buyer's exclusive remedies for the delivery of nonconforming Commodities.</p>

<p class="accepted">LIGHTHIEF COMMENT: Section 5 otherwise acceptable, subject to the CIF Limassol amendment.</p>

<hr>

<h2>NEW SECTION REQUIRED: Installation Responsibilities</h2>

<div class="comment critical">
<strong>LIGHTHIEF COMMENT — REQUIRED:</strong> Please add the following new section:
<br><br>
<strong>SECTION 5A – INSTALLATION AND COMMISSIONING RESPONSIBILITIES</strong>
<br><br>
<strong>5A.1 Seller (Linyang) Scope — Installation and Commissioning:</strong><br>
The Seller shall be responsible for:
<ul>
<li>(a) Equipment installation and assembly by factory-trained technicians;</li>
<li>(b) OEM commissioning and system configuration;</li>
<li>(c) Connection of battery modules, PCS, BMS, and cooling systems;</li>
<li>(d) OEM testing protocols and verification;</li>
<li>(e) Installation supervision and quality assurance;</li>
<li>(f) Installation workmanship warranty (5 years from PAC).</li>
</ul>
<strong>5A.2 Buyer (Lighthief) Scope — EPC Works:</strong><br>
The Buyer shall be responsible for:
<ul>
<li>(a) Civil works, foundations, and site preparation;</li>
<li>(b) AC/DC cabling from BESS to grid connection point;</li>
<li>(c) Grounding and earthing systems;</li>
<li>(d) Auxiliary electrical systems;</li>
<li>(e) Site access and security;</li>
<li>(f) Coordination with local authorities and grid operator.</li>
</ul>
<strong>5A.3 No Cross-Liability:</strong>
<ul>
<li>(a) The Seller is NOT liable for defects in the Buyer's EPC works;</li>
<li>(b) The Buyer is NOT liable for defects in the Seller's installation and commissioning.</li>
</ul>
</div>

<hr>

<h2>6. Terms of Payment <span class="status-tag tag-confirmed">✅ CONFIRMED BY RFI</span></h2>

<p>The total value of the whole Contract shall be paid by the BUYER to the SELLER's account as follows:</p>
<p><strong>50% T/T advance payment to start production; 50% T/T before shipment.</strong></p>

<div class="comment critical">
<strong>LIGHTHIEF COMMENT — CONFIRMED BY LINYANG RFI (Feb 2026):</strong> Payment terms amended per Linyang confirmation:
<br><br>
The payment structure as confirmed by Linyang (Klaudia, RFI V1 Answers, Feb 2026):
<ul>
<li><strong>(a) 25% advance payment</strong> by T/T within seven (7) days of contract effectiveness;</li>
<li><strong>(b) 50% payment</strong> by T/T when Commodities are ready for shipment (Ex-Works);</li>
<li><strong>(c) 20% payment</strong> by T/T upon arrival of Commodities on site (DAP);</li>
<li><strong>(d) 5% performance holdback</strong> by T/T upon successful completion of SAT and provisional acceptance on site.</li>
</ul>
<strong>STATUS:</strong> ✅ Confirmed by Linyang — all four milestones agreed.
</div>

<p>In addition to all other remedies available under this Contract or at law, the SELLER is entitled to suspend or cancel future deliveries of Commodities without notice where the BUYER has failed to make payments within [ten] business days after the due date.</p>

<div class="comment">
<strong>LIGHTHIEF COMMENT:</strong> Please add End-Customer Dependency clause:
<br><br>
<strong>6.2 End-Customer Dependency:</strong> Where Buyer payments are contractually linked to end-customer milestone payments, any delay in end-customer payment shall automatically extend the Buyer's corresponding payment deadline without penalty.
<br><br>
<strong>6.3 No Default for Client Delay:</strong> The Buyer shall not be deemed in default, nor shall shipment suspension, interest, penalties, or termination rights arise, due solely to delays in end-customer payment beyond the Buyer's reasonable control.
</div>

<p>In the event that the BUYER fails to make payments by the due date, liquidated damage will be payable on any of the amounts due and payable but unpaid. The rate of such interest shall correspond to the maximum statutory interest rate applicable under Polish law.</p>

<div class="comment">
<strong>LIGHTHIEF COMMENT:</strong> Please amend to reference Cyprus law for Cyprus contracts:
<br><br>
For contracts where the end destination is Cyprus, the interest rate shall be <strong>2% per month</strong>, compounded monthly, as per Cyprus commercial practice.
</div>

<p><strong>SELLER's Bank Info:</strong><br>
Beneficiary: SOLARFUN RENEWABLE ENERGY POLAND Sp. Z o.o.<br>
Bank Name：mBank S.A.<br>
Bank Address：ul. Prosta 18, 00-850 Warszawa<br>
Swift Code: BREXPLPWXXX<br>
USD Account No：IBAN PL07 1140 1010 0000 7549 2800 1003</p>

<p>All amounts due under this Contract shall be paid in full without any set-off, counterclaim, deduction or withholding (other than any deduction or withholding of tax as required by law).</p>

<p class="accepted">LIGHTHIEF COMMENT: Bank details and payment provisions otherwise accepted.</p>

<hr>

<h2>7. Titles</h2>

<p>Legal and equitable title to any of the Commodities shall only pass to the BUYER upon the later of the following: (1) the receipt of payment in full by the SELLER; (2) the delivery of the Commodities. However, Risk in Commodities shall pass to the BUYER on delivery.</p>

<p class="accepted">LIGHTHIEF COMMENT: Accepted as drafted. We mirror this in our downstream contracts.</p>

<p>The BUYER acknowledges that it is in possession of the Commodities solely as bailee until the time that title passes and until that time: (a) the BUYER is entitled to sell the Commodities but only in the ordinary course of business; (b) the BUYER must not encumber or otherwise charge the Commodities; (c) the BUYER shall be fully responsible for any loss or damage to the Commodities.</p>

<p class="accepted">LIGHTHIEF COMMENT: Accepted as drafted.</p>

<hr>

<h2>8. Warranty <span class="status-tag tag-confirmed">✅ 5-YR WARRANTY CONFIRMED</span></h2>

<p>The SELLER shall, under the approval of both Parties, repair or replace any Commodities or part of the Commodities which it affirms are materially defective arising from faulty design, material or workmanship where the defect appears within the period of <strong>5 years</strong>.</p>

<div class="confirmed">
<strong>✅ CONFIRMED BY LINYANG RFI (Feb 2026):</strong>
<ul>
<li><strong>Standard Warranty:</strong> 5 years from COD — ✅ Confirmed</li>
<li><strong>SOH Guarantees:</strong> Year 5 ≥85%, Year 10 ≥79.58%, Year 15 ≥70% — ✅ Confirmed</li>
<li><strong>PCS Efficiency:</strong> ≥98% at rated power — ✅ Confirmed</li>
<li><strong>System RTE:</strong> ≥86.32% full system AC-AC incl. cabling (PCS-level: 87.8%) — ✅ Confirmed</li>
<li><strong>Cycle Life:</strong> 7,000 cycles @ 70% EOL, 90% DOD — ⚠️ Modified (was 8,000 proposed)</li>
<li><strong>Extended Warranty Max:</strong> 15 years (not 20) — ⚠️ Modified</li>
</ul>
</div>

<p>Except for the warranty set forth herein, SELLER makes no warranty whatsoever with respect to the Commodities, including any (i) warranty of merchantability; (ii) warranty of fitness for a particular purpose; or (iv) warranty against infringement of intellectual property rights of a third party.</p>

<p class="accepted">LIGHTHIEF COMMENT: Accepted as drafted.</p>

<p>The commencement date of the warranty is the commissioning date of the energy storage system, but no later than <strong>30 days</strong> from the date of delivery of the Commodities.</p>

<div class="comment critical">
<strong>LIGHTHIEF COMMENT — CRITICAL:</strong> Please amend warranty commencement:
<br><br>
The warranty period shall commence on the earlier of:
<ul>
<li>(a) the date of commissioning (PAC); or</li>
<li>(b) <strong>six (6) months</strong> after the shipment date of the Commodities from the Seller's factory.</li>
</ul>
<strong>REASON:</strong> 30 days is insufficient for shipping and installation. 6 months is industry standard.
</div>

<p>The Warranty shall only apply: (a) to Commodities which have been manufactured by the SELLER; and (b) to Commodities which have been installed, maintained, used and protected in accordance with specifications issued by the SELLER.</p>

<div class="comment">
<strong>LIGHTHIEF COMMENT:</strong> Please clarify:
<br><br>
The warranty shall apply where the Commodities have been installed by the SELLER or its authorised subcontractors (per Section 5A.1). <strong>Improper installation by the SELLER's personnel shall NOT void the warranty.</strong>
</div>

<p>To be entitled to claim the Warranty, the BUYER must (i) have complied with all applicable laws, regulations, industry standards; (ii) have used the Commodities under normal conditions; (iii) comply with the procedure set out in this clause.</p>

<p class="accepted">LIGHTHIEF COMMENT: Accepted as drafted.</p>

<p>The warranty will not apply: (i) where the defect was caused by failure of the BUYER to follow instructions; (ii) where the defect was caused by handling or installation by a person other than the SELLER; (iii) where the defect has been disclosed as a feature or limitation; (iv) the BUYER makes further use after giving notice of a defect; (v) the BUYER alters or repairs without written consent; (vi) the defect arises from fair wear and tear, wilful damage, negligence, or abnormal conditions.</p>

<div class="comment">
<strong>LIGHTHIEF COMMENT:</strong> Please amend (ii):
<br><br>
(ii) where the defect was caused by handling or installation by a person other than the SELLER <strong>or its authorised representatives</strong>. <strong>NOTE:</strong> This exclusion shall NOT apply where installation is performed by the SELLER under Section 5A.1.
</div>

<p>In order to claim the Warranty, the BUYER must (i) notify SELLER in documentary form of the defect within seven (7) days of becoming aware of the defect; and (ii) within seven (7) days of the notice shall be confirmed by the SELLER.</p>

<p class="accepted">LIGHTHIEF COMMENT: Accepted as drafted.</p>

<p>Subject to other provisions in this section, with respect to any Commodities affected by a defect during the warranty period, SELLER shall, in its sole discretion, either: (i) repair or replace such Commodities or (ii) credit or refund the Price.</p>

<p class="accepted">LIGHTHIEF COMMENT: Accepted as drafted.</p>

<hr>

<h2>NEW WARRANTY PROVISIONS REQUIRED</h2>

<div class="comment critical">
<strong>LIGHTHIEF COMMENT — CRITICAL FOR CYPRUS:</strong> Please add the following warranty provisions:
<br><br>
<strong>8A. COASTAL INSTALLATION RESTRICTIONS</strong>
<br><br>
<strong>8A.1 Cyprus Standard - C5 Enclosure:</strong> For all installations in the Republic of Cyprus, C5-rated corrosion-protected enclosures shall be specified as standard. This is due to Cyprus's island geography and coastal climate.
<br><br>
<strong>8A.2</strong> For systems WITH C5-rated enclosure (Cyprus standard):
<ul>
<li>(a) Installations more than 500 metres from the sea: full 5-year warranty applies;</li>
<li>(b) Installations within 500 metres from the sea: warranty for PCS, transformer, and switchgear reduced to 2 years.</li>
</ul>
<strong>8A.3</strong> The Buyer shall confirm the installation site distance from the sea in each Quotation request. For Cyprus, C5 enclosure is presumed unless expressly stated otherwise.
</div>

<div class="comment critical">
<strong>8B. WARRANTY LIABILITY CAP</strong>
<br><br>
<strong>8B.1</strong> Subject to Section 8B.2, the Seller's aggregate liability for warranty services and related costs shall not exceed ten percent (10%) of the total payment received for the defective Commodities.
<br><br>
<strong>8B.2 Manufacturing Defect Carve-Out:</strong> Notwithstanding Section 8B.1, the Seller's aggregate liability for warranty services shall cover the <strong>full cost</strong> of repair or replacement of defective parts, including shipping to CIF Limassol, where the defect is confirmed as a manufacturing fault. <strong>The 10% cap shall NOT apply to defects confirmed as manufacturing faults.</strong>
</div>

<div class="comment">
<strong>8C. LTSA SEPARATION</strong>
<br><br>
<strong>8C.1</strong> Availability guarantees, performance guarantees, state-of-health guarantees, liquidated damages, or service-level commitments shall apply only if an LTSA is executed with the end customer and shall be governed exclusively by the LTSA. No such guarantees are implied under this Contract.
</div>

<div class="modified">
<strong>⚠️ RFI ALERT — SOH REMEDY COSTS (Feb 2026):</strong>
<br><br>
Linyang has confirmed SOH remedy options (augmentation, module replacement, pro-rata refund) but states:
<br><br>
<strong>🔴 "Service fees, on-site replacement costs, labor costs, etc. are NOT included."</strong>
<br><br>
Only damaged/defective components are covered under warranty. This is a significant gap:
<ul>
<li><strong>SOH Verification:</strong> Independent 3rd party testing accepted, but <strong>client pays if capacity meets spec</strong></li>
<li><strong>Remedy Timeline:</strong> 120 days proposed — needs clarification on scope (production, logistics, service?)</li>
<li><strong>Remedy Cost:</strong> Only defective components covered — service, labor, transport NOT included</li>
</ul>
<strong>ACTION REQUIRED:</strong> Negotiate to include service labor during warranty period, or price separately for client proposals.
</div>

<hr>

<h2>NEW SECTION REQUIRED: Performance Guarantees &amp; SOH <span class="status-tag tag-confirmed">✅ CONFIRMED</span></h2>

<div class="confirmed">
<strong>SECTION 8D – PERFORMANCE GUARANTEES (RFI Confirmed — Feb 2026)</strong>
<br><br>
<strong>8D.1 State of Health (SOH) Guarantees:</strong>
<table>
<thead><tr><th>Period</th><th>SOH Guarantee</th><th>Status</th></tr></thead>
<tbody>
<tr><td>Year 5</td><td>≥85%</td><td>✅ Confirmed</td></tr>
<tr><td>Year 10</td><td>≥79.58%</td><td>✅ Confirmed</td></tr>
<tr><td>Year 15</td><td>≥70%</td><td>✅ Confirmed</td></tr>
<tr><td>Year 20</td><td>≥60% (proposed)</td><td>⚠️ Only 15 years covered</td></tr>
</tbody>
</table>
<strong>8D.2 PCS Efficiency:</strong> ≥98% at rated power — ✅ Confirmed
<br>
<strong>8D.3 System Round-Trip Efficiency:</strong> ≥86.32% full system AC-AC incl. cabling (PCS-level: 87.8%, MV side excl. AUX) — ✅ Confirmed
<br>
<strong>8D.4 Cycle Life:</strong> 7,000 cycles at 70% End-of-Life, 90% Depth of Discharge — ✅ Confirmed (modified from 8,000 proposed)
<br><br>
<strong>8D.5 SOH Remedy Options:</strong>
<ul>
<li>(a) Battery Augmentation — ✅ Available (Linyang preferred)</li>
<li>(b) Module Replacement — ✅ Available (Linyang preferred)</li>
<li>(c) Pro-Rata Refund — ✅ Available</li>
</ul>
</div>

<hr>

<h2>9. Limitation of Liability</h2>

<p>References to liability in this section include every kind of liability arising under or in connection with this Contract including, but not limited to, for negligence.</p>

<p>Nothing in this section shall limit the BUYER's payment obligations under this Contract. Nothing in this Contract limits any liability for:</p>
<ul>
<li>death or personal injury caused by gross negligence;</li>
<li>fraud or fraudulent misrepresentation; or</li>
<li>any liability that cannot legally be limited.</li>
</ul>

<p>Subject to other clauses in this section, the total liability of the SELLER shall not in any event exceed <strong>ten percent (10%)</strong> of total charges.</p>

<div class="comment critical">
<strong>LIGHTHIEF COMMENT:</strong> Please add Manufacturing Defect Carve-Out:
<br><br>
<strong>9.4 Manufacturing Defect Carve-Out:</strong> The 10% liability cap shall <strong>NOT apply</strong> to claims arising from confirmed manufacturing defects. For manufacturing defects, the Seller shall bear the full cost of repair or replacement, including shipping.
</div>

<p>Subject to other clauses in this section, loss excluded in this Contract includes:</p>
<ul>
<li>Loss of profits.</li>
<li>Loss of sales or business.</li>
<li>Loss of agreements or contracts.</li>
<li>Loss of anticipated savings.</li>
<li>Loss of or damage to goodwill.</li>
<li>Indirect or consequential loss.</li>
</ul>

<p class="accepted">LIGHTHIEF COMMENT: Accepted as drafted.</p>

<hr>

<h2>NEW SECTION REQUIRED: Indemnities</h2>

<div class="comment critical">
<strong>LIGHTHIEF COMMENT — REQUIRED:</strong> Please add the following new section:
<br><br>
<strong>SECTION 9A – INDEMNITIES</strong>
<br><br>
<strong>9A.1 Product Defect Indemnity:</strong> The Seller shall indemnify and hold harmless the Buyer against third-party claims arising directly from manufacturing defects in the Commodities, provided such claims are not caused by Buyer acts or omissions. The Buyer shall <strong>NOT</strong> be liable for Commodity performance issues, liquidated damages, or losses attributable to manufacturing defects or software failures within the Seller's product stack.
<br><br>
<strong>9A.2 Buyer Indemnity:</strong> The Buyer shall indemnify the Seller against claims arising from:
<ul>
<li>(a) EPC works performed by or on behalf of the Buyer;</li>
<li>(b) Site conditions not meeting Seller's technical requirements;</li>
<li>(c) Operation of the Commodities in breach of Seller instructions; or</li>
<li>(d) Third-party systems not supplied by the Seller.</li>
</ul>
<strong>NOTE:</strong> The Buyer does NOT indemnify for claims arising from the Seller's installation and commissioning works.
</div>

<hr>

<h2>NEW SECTION: Financial Guarantees <span class="status-tag tag-modified">⚠️ PARTIALLY CONFIRMED</span></h2>

<div class="confirmed">
<strong>SECTION 9B – FINANCIAL GUARANTEES (RFI Confirmed — Feb 2026)</strong>
<br><br>
<strong>9B.1 Advance Payment Guarantee (APG):</strong>
<table>
<thead><tr><th>Requirement</th><th>Proposed</th><th>Linyang Response</th><th>Status</th></tr></thead>
<tbody>
<tr><td>Form</td><td>Bank Guarantee</td><td>Bank Guarantee</td><td>✅ Confirmed</td></tr>
<tr><td>Coverage</td><td>100% of advance payment</td><td>100% of advance payment</td><td>✅ Confirmed</td></tr>
<tr><td>Issuing Bank</td><td>International (Cyprus/EU)</td><td>International</td><td>✅ Confirmed</td></tr>
<tr><td>Validity</td><td>Until delivery + 30 days</td><td>Until delivery + 30 days</td><td>✅ Confirmed</td></tr>
</tbody>
</table>
</div>

<div class="modified">
<strong>9B.2 Performance Bond:</strong>
<table>
<thead><tr><th>Requirement</th><th>Proposed</th><th>Linyang Response</th><th>Status</th></tr></thead>
<tbody>
<tr><td>Form</td><td>Bank Guarantee</td><td>Bank Guarantee</td><td>✅ Confirmed</td></tr>
<tr><td>Coverage</td><td>10% of contract value</td><td><strong>5% only</strong></td><td>⚠️ Modified</td></tr>
<tr><td>Validity</td><td>Warranty + 6 months</td><td>Issued 1 month before delivery, valid until warranty start</td><td>⚠️ Modified</td></tr>
<tr><td>Parent Company Backing</td><td>Linyang Energy guarantee</td><td><strong>NO — Rejected</strong></td><td>🔴 Rejected</td></tr>
</tbody>
</table>
<strong>⚠️ NOTE:</strong> Performance bond reduced to 5%. No parent company (Linyang Energy) backing. Consider credit risk mitigation.
</div>

<div class="confirmed">
<strong>9B.3 Other Financial Protections:</strong>
<table>
<thead><tr><th>Protection</th><th>Proposed</th><th>Linyang Response</th><th>Status</th></tr></thead>
<tbody>
<tr><td>Product Liability Insurance</td><td>€5M</td><td>€5M (AXA)</td><td>✅ Confirmed</td></tr>
<tr><td>OEM Warranty Reserve</td><td>1.9%</td><td>1.9% (on Linyang books)</td><td>✅ Confirmed</td></tr>
<tr><td>Performance Retention</td><td>5% held PAC→FAC</td><td>Confirmed (if 5% bond accepted)</td><td>✅ Confirmed</td></tr>
<tr><td>Claim Response Time</td><td>—</td><td>48 hours (excl. weekends/holidays)</td><td>✅ Confirmed</td></tr>
<tr><td>Warranty Reserve Fund</td><td>Requested</td><td><strong>NOT available</strong></td><td>🔴 Not available</td></tr>
</tbody>
</table>
</div>

<hr>

<h2>NEW SECTION: Liquidated Damages <span class="status-tag tag-modified">⚠️ MODIFIED BY LINYANG</span></h2>

<div class="modified">
<strong>SECTION 9C – LIQUIDATED DAMAGES (RFI Response — Feb 2026)</strong>
<br><br>
<strong>9C.0 Definitions for LD Purposes:</strong>
<table>
<thead><tr><th>Term</th><th>Definition</th></tr></thead>
<tbody>
<tr><td><strong>Critical Path Equipment</strong></td><td>Equipment whose delay prevents commissioning of the <strong>entire order or park</strong>. Includes: Power Conversion System (PCS), Medium-Voltage Switchgear/Skid (MV Skid), and main step-up transformer. Delay to any Critical Path Equipment constitutes a <strong>Full Order Delay</strong>.</td></tr>
<tr><td><strong>Non-Critical Path Equipment</strong></td><td>Equipment whose delay prevents commissioning of only a <strong>portion</strong> of the total ordered capacity. Battery containers (BESS units) are Non-Critical Path Equipment when delivered individually as part of a multi-container order, <strong>provided</strong> the PCS and MV infrastructure are available to commission the remaining containers.</td></tr>
<tr><td><strong>Full Order Delay</strong></td><td>Delay caused by late delivery, defect, or unavailability of any Critical Path Equipment, resulting in <strong>no portion</strong> of the order being capable of commissioning.</td></tr>
<tr><td><strong>Partial Delay</strong></td><td>Delay caused by late delivery, defect, or unavailability of Non-Critical Path Equipment, where the remaining equipment <strong>is capable</strong> of commissioning at reduced capacity.</td></tr>
<tr><td><strong>Affected Capacity</strong></td><td>The proportion of total ordered energy capacity (MWh) that cannot be commissioned due to the delayed equipment, expressed as a percentage of total capacity.</td></tr>
<tr><td><strong>LD Value</strong></td><td>For a <strong>Full Order Delay</strong>: the total order value (all goods). For a <strong>Partial Delay</strong>: the value of the delayed goods only (= order value × Affected Capacity %).</td></tr>
</tbody>
</table>
</div>

<div class="modified">
<strong>9C.1 Delay Liquidated Damages:</strong>
<table>
<thead><tr><th>Category</th><th>Lighthief Position</th><th>Linyang Position (RFI)</th><th>Agreed Approach</th></tr></thead>
<tbody>
<tr><td>Days 1–30 delay</td><td>0.1% of <strong>contract value</strong>/day</td><td>0.1% of <strong>delayed goods</strong>/day</td><td>0.1% of <strong>LD Value</strong>/day</td></tr>
<tr><td>Days 31–60 delay</td><td>0.15% of <strong>contract value</strong>/day</td><td>0.15% of <strong>delayed goods</strong>/day</td><td>0.15% of <strong>LD Value</strong>/day</td></tr>
<tr><td>Days 61+ delay</td><td>0.2% of contract value/day</td><td>—</td><td>0.2% of <strong>LD Value</strong>/day</td></tr>
<tr><td>LD Cap (per order)</td><td>10% of contract value</td><td>10% of <strong>delayed goods</strong></td><td>10% of <strong>LD Value</strong></td></tr>
</tbody>
</table>

<br>
<strong>9C.1.1 Application of Full Order Delay vs Partial Delay:</strong>
<br><br>
<table>
<thead><tr><th>Scenario</th><th>Example</th><th>LD Value Basis</th></tr></thead>
<tbody>
<tr><td><strong>PCS delayed</strong> for a park order</td><td>Park has 5× battery containers + 1× PCS. PCS is late → entire park cannot export power.</td><td><strong>Full order value</strong> — PCS is Critical Path Equipment; all containers are idle without it.</td></tr>
<tr><td><strong>MV Skid delayed</strong> for a park order</td><td>Park has 3× containers + MV Skid. MV Skid is late → no grid connection possible.</td><td><strong>Full order value</strong> — MV Skid is Critical Path; entire park blocked.</td></tr>
<tr><td><strong>1 battery container delayed</strong> out of 5</td><td>Park has 5× containers + PCS + MV. Container #3 is late but 4 others commission normally.</td><td><strong>Delayed container value only</strong> (20% of park capacity = 20% of order value). Remaining 80% proceeds to acceptance.</td></tr>
<tr><td><strong>2 battery containers delayed</strong> out of 5</td><td>Containers #3 and #5 late; 3 others commission normally.</td><td><strong>40% of order value</strong> (2/5 Affected Capacity). Remaining 60% proceeds.</td></tr>
<tr><td><strong>Partial → Full escalation</strong></td><td>Only 1 container delayed, but PCS minimum load requires ≥2 containers. Only 1 available → PCS cannot operate.</td><td><strong>Recalculated as Full Order Delay</strong> from date of escalation — entire order value becomes LD basis.</td></tr>
</tbody>
</table>

<br>
<strong>LIGHTHIEF POSITION:</strong> We accept Linyang's "delayed goods" basis <strong>provided</strong> the definitions above are incorporated verbatim. This ensures that where a delay to a single component (PCS, MV Skid) renders the entire order non-functional, the LD Value reflects the full economic impact to the Buyer. "Delayed goods" must mean "goods whose delay causes loss of commissioning revenue", not merely "goods physically late".
</div>

<div class="modified">
<strong>9C.2 Availability Liquidated Damages:</strong>
<table>
<thead><tr><th>Category</th><th>Proposed (Lighthief)</th><th>Linyang Response</th><th>Status</th></tr></thead>
<tbody>
<tr><td>Target Availability</td><td>97% annual</td><td>Needs formula definition</td><td>⚠️ Needs agreement</td></tr>
<tr><td>LD Rate</td><td>€50/day/MWh</td><td><strong>€30/day/MWh</strong></td><td>⚠️ Modified (matches client docs)</td></tr>
<tr><td>Maintenance Allowance</td><td>8 days/year</td><td><strong>10 days/year</strong> recommended</td><td>⚠️ Modified</td></tr>
</tbody>
</table>
</div>

<div class="confirmed">
<strong>9C.3 Availability Exclusions (All Confirmed ✅):</strong>
<ul>
<li>Force Majeure — ✅</li>
<li>Grid Outages (DSO/TSO) — ✅</li>
<li>Curtailment — ✅</li>
<li>Scheduled Maintenance (within allowance) — ✅</li>
<li>Customer-Caused Downtime — ✅</li>
</ul>
</div>

<div class="modified">
<strong>9C.4 Total LD Caps:</strong>
<table>
<thead><tr><th>Category</th><th>Proposed</th><th>Linyang Response</th><th>Status</th></tr></thead>
<tbody>
<tr><td>Delay LDs</td><td>10% of contract</td><td>10% of <strong>delayed goods</strong></td><td>⚠️ Modified</td></tr>
<tr><td>Availability LDs</td><td>Uncapped</td><td>Uncapped</td><td>✅ Confirmed</td></tr>
<tr><td><strong>Total Combined Cap</strong></td><td>15% of contract</td><td><strong>10% of contract</strong></td><td>🔴 Rejected</td></tr>
</tbody>
</table>
</div>

<div class="confirmed">
<strong>9C.5 CLIENT-FACING LD CLAUSE — Required in All End-Customer EPC Contracts:</strong>
<br><br>
The following clause structure has been adopted in all Lighthief client EPC contracts (client_sales.md Section 8.4). Linyang must acknowledge that the upstream LD obligations support these downstream commitments:
<br><br>
<table>
<thead><tr><th>Sub-Section</th><th>Client Contract Clause</th><th>Upstream Support Required</th></tr></thead>
<tbody>
<tr><td><strong>8.4.1</strong></td><td>Definitions: Critical Path Equipment (PCS, MV Skid, transformer) vs Non-Critical Path Equipment (battery containers)</td><td>Linyang to acknowledge classification of equipment types</td></tr>
<tr><td><strong>8.4.1(d)</strong></td><td>Full Park Delay — delay to Critical Path Equipment blocks entire park commissioning → LDs on full park Contract Price</td><td>Linyang's upstream LD (on "delayed goods") must cover full order value when Critical Path item is delayed</td></tr>
<tr><td><strong>8.4.1(e)</strong></td><td>Partial Delay — delay to Non-Critical Path Equipment → LDs on Affected Capacity % only</td><td>Aligns with Linyang's "delayed goods" basis for individual container delays</td></tr>
<tr><td><strong>8.4.3(b)(iii)</strong></td><td>Escalation: Partial → Full Park Delay if remaining capacity falls below PCS minimum load</td><td>Linyang must accept recalculation to full order LD Value if partial delay causes total park shutdown</td></tr>
<tr><td><strong>8.4.4</strong></td><td>LD Cap: 10% of Contract Price per park (aggregate of Full + Partial)</td><td>Linyang's 10% of delayed goods cap must support this downstream cap</td></tr>
<tr><td><strong>8.4.7</strong></td><td>Extension of Time: day-for-day for excluded events; 7 Business Day notice required</td><td>Linyang must provide timely delay notifications to support Lighthief's client obligations</td></tr>
</tbody>
</table>
<br>
<strong>LIGHTHIEF POSITION:</strong> These definitions ensure "delayed goods" is interpreted to include the full economic impact of Critical Path delays, not merely the physical cost of the late item. Linyang's confirmation of the Section 9C.0 definitions above satisfies this requirement.
</div>

<hr>

<h2>10. Shipping Marks</h2>

<p>No shipping Marks</p>

<p class="accepted">LIGHTHIEF COMMENT: Accepted as drafted.</p>

<hr>

<h2>11. Proprietary Rights</h2>

<p>As between the BUYER and the SELLER, the SELLER retains all rights, title and interest in and to any trade mark, copyright, patent, know-how, design, and any other intellectual property in or connected to Commodities and the manufacture of Commodities.</p>

<p>The BUYER acknowledges that the Intellectual Property is licensed to or owned by the SELLER. Except as expressly set out in the Contract, no right or licence in Intellectual Property is transferred or granted to the BUYER.</p>

<p class="accepted">LIGHTHIEF COMMENT: Accepted as drafted.</p>

<hr>

<h2>12. Settling Disputes</h2>

<p>Any dispute arising out of or in connection with this Contract which is not settled within thirty (30) days will be referred to the <strong>Court of Arbitration at the Polish Chamber of Commerce in Warsaw</strong>. The language of the arbitration will be English, and the seat of arbitration will be Warsaw.</p>

<p><strong>This Contract shall be governed by the laws of Republic of Poland.</strong></p>

<div class="comment critical">
<strong>LIGHTHIEF COMMENT — CRITICAL:</strong> Please amend dispute resolution and governing law to align with the Distribution Agreement:
<br><br>
<strong>12.1 Governing Law:</strong> This Contract shall be governed by and construed in accordance with the <strong>laws of Singapore</strong>, without regard to its conflict of law principles.
<br><br>
<strong>12.2 Dispute Resolution:</strong>
<ul>
<li>(a) <strong>General Disputes:</strong> Any dispute arising out of or in connection with this Contract shall be finally resolved by arbitration under the rules of the <strong>Singapore International Arbitration Centre (SIAC)</strong>. The seat of arbitration shall be Singapore. The arbitration shall be conducted by <strong>three (3) arbitrators</strong>. The language of arbitration shall be English.</li>
<li>(b) <strong>Cyprus Carve-Out:</strong> Notwithstanding 12.2(a), any disputes relating to client protection, anti-circumvention, or penalty fees under the Distribution Agreement may, at the Buyer's sole discretion, be submitted exclusively to the competent courts of the Republic of Cyprus.</li>
<li>(c) <strong>Interim Relief:</strong> Either Party may apply to the competent courts of Cyprus for interim injunctions, freezing orders, asset preservation, or enforcement of arbitral awards. Such application shall not waive the arbitration agreement.</li>
</ul>
<strong>12.3 Official Language:</strong>
<ul>
<li>(a) The official and legally binding language of this Contract is English.</li>
<li>(b) Any translation of this Contract into Polish, Chinese, Greek, or any other language is provided for convenience only and shall have no legal effect.</li>
<li>(c) In the event of conflict between the English version and any translation, the English version shall prevail.</li>
</ul>
<br>
<strong>REASON:</strong> All agreements between Linyang/Solarfun and Lighthief should have consistent governing law (Singapore) and dispute resolution (SIAC with Cyprus carve-out for local enforcement). Polish law and Warsaw arbitration are not appropriate for Cyprus-destined contracts.
</div>

<hr>

<h2>13. Effectiveness and Termination</h2>

<p>This Contract shall enter into force upon signing by the Parties and shall expire once the Parties have fulfilled their contractual obligations.</p>

<p>The SELLER may terminate immediately if: (a) any amount remains unpaid thirty (30) days after due date; or (b) BUYER materially breaches and does not cure within thirty (30) days; or (c) BUYER becomes insolvent; or (d) BUYER is placed under administration; or (e) BUYER repeatedly breaches; or (f) BUYER's financial position deteriorates.</p>

<p>The BUYER may terminate immediately if: (a) SELLER materially breaches and does not cure within thirty (30) days; or (c) SELLER becomes insolvent; or (d) SELLER is subject to administration; or (e) SELLER repeatedly breaches; or (f) SELLER's financial situation deteriorates.</p>

<p>Termination shall not affect any rights, remedies, obligations or liabilities of the parties that have accrued up to the date of termination.</p>

<p class="accepted">LIGHTHIEF COMMENT: Termination provisions accepted as drafted.</p>

<hr>

<h2>14. Force Majeure</h2>

<p>Force Majeure means an event or circumstance beyond the reasonable control of the affected Party, including: acts of God; flood, drought, typhoons, earthquake; war, terrorism, riots; governmental actions; embargoes; non-performance by suppliers; national emergency; strikes; shortage of power or transportation; epidemics; nuclear contamination; collapse of buildings, fire, explosion; imposition of sanctions.</p>

<p class="accepted">LIGHTHIEF COMMENT: Force Majeure definition accepted as drafted.</p>

<p>If SELLER's performance is interrupted by Force Majeure, SELLER is entitled to suspend or cancel delivery without liability.</p>

<p>Either Party may terminate if Force Majeure continues for more than ninety (90) days.</p>

<div class="comment critical">
<strong>LIGHTHIEF COMMENT:</strong> Please add Force Majeure Cure Period:
<br><br>
<strong>14.4 Buyer Cure Right and Deposit Return:</strong>
<ul>
<li>(a) If a Force Majeure event affecting the Seller's delivery obligations continues for a period exceeding <strong>sixty (60) days</strong>, the Buyer may, upon written notice, cancel the affected order without liability.</li>
<li>(b) Upon such cancellation, the Seller shall <strong>refund the Buyer's advance payment (25% deposit)</strong> within thirty (30) days, less any documented costs for materials already procured and non-recoverable.</li>
<li>(c) The Seller shall provide reasonable evidence of claimed non-recoverable costs within fourteen (14) days of the cancellation notice.</li>
</ul>
<strong>14.5 No Abuse of Force Majeure:</strong> Force Majeure events shall not be invoked for normal commercial risks including factory scheduling, routine material procurement, or internal production delays not caused by external events.
</div>

<hr>

<h2>15. Notice</h2>

<p>Any notice given under this Contract shall be in writing and shall be sent by email to:</p>

<p><strong>SELLER:</strong> conoryang@linyang.com.cn; kamil@linyang.com; magdalena@linyang.com.cn; kamiltyburski@linyang.com.cn</p>

<p><strong>BUYER:</strong></p>

<div class="comment">
<strong>LIGHTHIEF COMMENT:</strong> Please insert Buyer notice address:
<br><br>
<strong>office@lighthief.com</strong>
</div>

<p class="accepted">LIGHTHIEF COMMENT: Section 15 otherwise accepted as drafted.</p>

<hr>

<h2>16. Confidentiality Clause</h2>

<p>Each party reserves all rights in its confidential information. Both parties shall keep confidential the confidential information obtained from the other party under this Contract and shall not disclose such information except to employees who need to know. Neither party shall disclose this Contract on the Internet or use it for advertising without consent.</p>

<p>If a party suffers losses due to violation of this confidentiality obligation, the violating party shall bear liability for compensation. This confidentiality clause is permanent unless the information is made public.</p>

<p class="accepted">LIGHTHIEF COMMENT: Confidentiality provisions accepted as drafted.</p>

<hr>

<h2>17. Miscellaneous</h2>

<p>If any term is found to be invalid, the Contract shall remain in full force and such provision shall be deleted.</p>

<p>To the maximum extent permitted by law, the SELLER shall not be liable for loss of profits, revenue, interest, goodwill, data, business interruption, or economic, special, indirect or consequential loss or damage.</p>

<p>No amendment shall be binding unless made in writing and signed by both Parties.</p>

<p>Neither party shall assign rights or obligations without prior written consent.</p>

<p>Each party shall pay its own costs in connection with negotiation and execution of this Contract.</p>

<p>A waiver of any right shall only be effective if given in writing.</p>

<p>This Contract constitutes the entire agreement between the parties and supersedes all previous agreements.</p>

<p>The Contract shall be written in English, in two (2) copies.</p>

<div class="comment">
<strong>LIGHTHIEF COMMENT:</strong> Please add English Prevails clause:
<br><br>
<strong>17.5 Official Language:</strong> The official and legally binding language of this Contract is English. Any translation into Polish, Chinese, Greek, or any other language is for convenience only and shall have no legal effect. No Party may rely on translations in any proceeding.
</div>

<hr>

<h2>NEW SECTION REQUIRED: Pre-Shipment Inspection</h2>

<div class="comment">
<strong>LIGHTHIEF COMMENT:</strong> Please add the following new section:
<br><br>
<strong>SECTION 18 – PRE-SHIPMENT INSPECTION</strong>
<br><br>
<strong>18.1 Buyer Inspection Rights:</strong> The Buyer shall have the right, at its own cost, to inspect or have inspected by a designated third-party inspector the Commodities at the Seller's manufacturing facility prior to shipment.
<br><br>
<strong>18.2 Inspection Notice:</strong> The Buyer shall provide the Seller with at least ten (10) Business Days' written notice of its intention to conduct a pre-shipment inspection.
<br><br>
<strong>18.3 Factory Acceptance Tests:</strong> The Seller shall conduct Factory Acceptance Tests (FAT) in accordance with the applicable Quotation and industry standards. The Buyer or its representative shall be entitled to witness such tests upon reasonable notice.
<br><br>
<strong>18.4 Defects Identified:</strong> If the inspection reveals defects: (a) the Seller shall remedy such defects at no additional cost prior to shipment; (b) the Buyer shall be entitled to re-inspect following remedy.
</div>

<hr>

<h2>NEW SECTION REQUIRED: Data Protection</h2>

<div class="comment critical">
<strong>LIGHTHIEF COMMENT — REQUIRED:</strong> Please add the following new section:
<br><br>
<strong>SECTION 19 – DATA PROTECTION</strong>
<br><br>
<strong>19.1</strong> Each Party shall comply with all applicable data protection laws and regulations, including the General Data Protection Regulation (EU) 2016/679 ("GDPR").
<br><br>
<strong>19.2</strong> Cross-border transfers of personal data outside the EEA shall require appropriate safeguards (adequacy decisions, SCCs, or BCRs).
<br><br>
<strong>19.3</strong> In the event of a personal data breach, the affected Party shall notify the other Party within seventy-two (72) hours.
</div>

<hr>

<h2>NEW SECTION REQUIRED: Anti-Bribery and Compliance</h2>

<div class="comment critical">
<strong>LIGHTHIEF COMMENT — REQUIRED:</strong> Please add the following new section:
<br><br>
<strong>SECTION 20 – COMPLIANCE WITH LAWS</strong>
<br><br>
<strong>20.1 General Compliance:</strong> Each Party shall comply with all applicable laws, regulations, and industry standards.
<br><br>
<strong>20.2 Anti-Bribery:</strong> Neither Party shall, directly or indirectly: (a) offer, promise, give, or authorise the giving of any bribe, kickback, or improper payment; (b) request, agree to receive, or accept any bribe, kickback, or improper payment.
<br><br>
<strong>20.3 Trade Sanctions:</strong> Each Party shall comply with applicable trade sanctions and export control regulations.
<br><br>
<strong>20.4 Material Breach:</strong> Any material breach of this Section shall entitle the non-breaching Party to terminate immediately.
</div>

<hr>

<h2>NEW SECTION: LTSA Rates <span class="status-tag tag-confirmed">✅ CONFIRMED</span></h2>

<div class="confirmed">
<strong>SECTION 21 – LONG-TERM SERVICE AGREEMENT (LTSA) RATES (RFI Confirmed — Feb 2026)</strong>
<br><br>
<strong>21.1 Tier C — Availability Guarantee + Premium O&amp;M:</strong>
<table>
<thead><tr><th>Component</th><th>Rate (€/MWh/year)</th><th>Status</th></tr></thead>
<tbody>
<tr><td>BESS Maintenance</td><td>€815.72</td><td>✅ Confirmed</td></tr>
<tr><td>PCS + MVS Maintenance</td><td>€924.28</td><td>✅ Confirmed</td></tr>
<tr><td><strong>TOTAL LTSA (Tier C)</strong></td><td><strong>€1,740.00</strong></td><td>✅ Confirmed</td></tr>
</tbody>
</table>
<strong>21.2 Tier C Features (All Confirmed):</strong>
<ul>
<li>Remote Monitoring 24/7 — ✅</li>
<li>Preventive Maintenance (Quarterly) — ✅</li>
<li>Corrective Maintenance — ✅</li>
<li>Spare Parts — ✅</li>
<li>Availability LDs — €30/day/MWh (modified from €50)</li>
</ul>
</div>

<hr>

<h2>NEW SECTION: Extended Warranty Costs <span class="status-tag tag-confirmed">✅ CONFIRMED BY RFI V3</span></h2>

<div class="confirmed">
<strong>SECTION 22 – EXTENDED WARRANTY PRICING (RFI V3 Response — Feb 2026)</strong>
<br><br>
<strong>22.1 Years 6–10 (✅ Confirmed — V1 &amp; V3):</strong>
<table>
<thead><tr><th>Component</th><th>Proposed (€/MWh/yr)</th><th>Linyang Confirmed</th><th>Status</th></tr></thead>
<tbody>
<tr><td>BESS</td><td>€913.92</td><td>€913.92</td><td>✅ Confirmed</td></tr>
<tr><td>PCS + MVS</td><td>€747.76</td><td>€747.76</td><td>✅ Confirmed</td></tr>
<tr><td><strong>Total Yr 6–10</strong></td><td><strong>€1,661.68</strong></td><td><strong>€1,661.68</strong></td><td>✅ Confirmed</td></tr>
</tbody>
</table>
</div>

<div class="confirmed">
<strong>22.2 Years 11–15 (✅ CONFIRMED — RFI V3 resolved previous conflict):</strong>
<table>
<thead><tr><th>Component</th><th>Proposed (€/MWh/yr)</th><th>Linyang V3 Confirmed</th><th>Status</th></tr></thead>
<tbody>
<tr><td>BESS</td><td>€1,157.62</td><td><strong>€1,157.62</strong></td><td>✅ Confirmed (V3)</td></tr>
<tr><td>PCS + MVS</td><td>€926.10</td><td><strong>€926.10</strong></td><td>✅ Confirmed (V3)</td></tr>
<tr><td><strong>Total Yr 11–15</strong></td><td><strong>€2,083.72</strong></td><td><strong>€2,083.72</strong></td><td>✅ Confirmed (V3)</td></tr>
</tbody>
</table>
<strong>✅ RESOLVED:</strong> The previous V1 conflict (€5,268.45 vs €2,083.72) has been resolved. Linyang V3 confirms the client-proposed rates for Years 11–15. This applies under 1 cycle/day condition, maximum 15 years from COD.
</div>

<div class="confirmed">
<strong>22.3 Combined LTSA + Extended Warranty Summary (All Confirmed V3):</strong>
<table>
<thead><tr><th>Period</th><th>Tier C Maintenance</th><th>Warranty Add-On</th><th>Total €/MWh/Year</th><th>Status</th></tr></thead>
<tbody>
<tr><td>Years 1–5</td><td>€1,740.00</td><td>Included (base warranty)</td><td><strong>€1,740.00</strong></td><td>✅ Confirmed</td></tr>
<tr><td>Years 6–10</td><td>€1,740.00</td><td>+€1,661.68</td><td><strong>€3,401.68</strong></td><td>✅ Confirmed</td></tr>
<tr><td>Years 11–15</td><td>€1,740.00</td><td>+€2,083.72</td><td><strong>€3,823.72</strong></td><td>✅ Confirmed (V3)</td></tr>
<tr><td>Years 16–20</td><td colspan="3" style="text-align:center;color:var(--gray-400);">Not available — maximum warranty extension is 15 years from COD</td><td>❌ N/A</td></tr>
</tbody>
</table>
</div>

<div class="confirmed">
<strong>22.4 Performance Bond — Corporate Guarantee (5%):</strong>
<br><br>
The Performance Bond is structured as a <strong>5% Bank Guarantee</strong> (corporate guarantee, not parent company backed). Linyang Energy (SHA: 601222) does <strong>not</strong> guarantee obligations of the subsidiary. The bond is issued 1 month before first delivery, valid until warranty start date. Extension is acceptable if 100% of contract value has been received.
<br><br>
<strong>Note:</strong> No parent company backing is available. The corporate guarantee is issued by Linyang's operating entity through an international bank acceptable in Cyprus/EU.
</div>

<div class="confirmed">
<strong>22.4 Spares Alternative (✅ Confirmed):</strong>
<br>
Upfront spares: <strong>€1,000–1,250/MWh</strong> — recommended as cost-effective alternative to extended warranty beyond Year 10.
</div>

<hr>

<h2>Attachment: Payment and Delivery Date Plan</h2>

<div class="confirmed">
<strong>Payment Milestones (RFI Confirmed — Feb 2026):</strong>
<table>
<thead><tr><th>Milestone</th><th>Percentage</th><th>Trigger</th><th>Status</th></tr></thead>
<tbody>
<tr><td>(a) Advance Payment</td><td>25%</td><td>Within 7 days of contract effectiveness</td><td>✅ Confirmed</td></tr>
<tr><td>(b) Ready to Ship (Ex-Works)</td><td>50%</td><td>Commodities ready for shipment</td><td>✅ Confirmed</td></tr>
<tr><td>(c) Arrival on Site (DAP)</td><td>20%</td><td>Commodities arrive on site</td><td>✅ Confirmed</td></tr>
<tr><td>(d) SAT Completion</td><td>5%</td><td>Successful completion of SAT / PAC</td><td>✅ Confirmed</td></tr>
</tbody>
</table>
</div>

<hr>

<h2>SUMMARY OF REQUIRED AMENDMENTS</h2>

<table>
<thead>
<tr>
<th>Section</th>
<th>Current</th>
<th>Required Change</th>
<th>Priority</th>
<th>RFI Status (Feb 2026)</th>
</tr>
</thead>
<tbody>
<tr style="background:#ecfdf5">
<td>Section 6</td>
<td>50%/50% payment</td>
<td>Change to 25%/50%/20%/5% milestones</td>
<td class="priority-high">🔴 CRITICAL</td>
<td><span class="status-tag tag-confirmed">✅ CONFIRMED</span></td>
</tr>
<tr style="background:#ecfdf5">
<td>Section 8</td>
<td>—</td>
<td>5-year warranty, SOH guarantees (85%/79.58%/70%)</td>
<td class="priority-high">🔴 HIGH</td>
<td><span class="status-tag tag-confirmed">✅ CONFIRMED</span></td>
</tr>
<tr style="background:#ecfdf5">
<td>NEW — 9B.1</td>
<td>Missing</td>
<td>Advance Payment Guarantee (100% BG)</td>
<td class="priority-high">🔴 HIGH</td>
<td><span class="status-tag tag-confirmed">✅ CONFIRMED</span></td>
</tr>
<tr style="background:#ecfdf5">
<td>NEW — 21</td>
<td>Missing</td>
<td>LTSA Tier C — €1,740/MWh/year</td>
<td class="priority-high">🔴 HIGH</td>
<td><span class="status-tag tag-confirmed">✅ CONFIRMED</span></td>
</tr>
<tr style="background:#ecfdf5">
<td>NEW — 22.1</td>
<td>Missing</td>
<td>Extended Warranty Yr 6–10 — €1,661.68/MWh/yr</td>
<td class="priority-medium">🟡 MEDIUM</td>
<td><span class="status-tag tag-confirmed">✅ CONFIRMED</span></td>
</tr>
<tr style="background:#ecfdf5">
<td>NEW — 9B.3</td>
<td>Missing</td>
<td>Product Liability Insurance €5M (AXA)</td>
<td class="priority-high">🔴 HIGH</td>
<td><span class="status-tag tag-confirmed">✅ CONFIRMED</span></td>
</tr>
<tr style="background:#fffbeb">
<td>Section 8</td>
<td>8,000 cycles</td>
<td>Cycle life: 7,000 cycles @ 70% EOL, 90% DOD</td>
<td class="priority-high">🔴 HIGH</td>
<td><span class="status-tag tag-modified">⚠️ MODIFIED</span></td>
</tr>
<tr style="background:#fffbeb">
<td>NEW — 9B.2</td>
<td>10% bond</td>
<td>Performance Bond: 5% only, no parent backing</td>
<td class="priority-high">🔴 HIGH</td>
<td><span class="status-tag tag-modified">⚠️ MODIFIED</span></td>
</tr>
<tr style="background:#fffbeb">
<td>NEW — 9C.1</td>
<td>% of contract</td>
<td>Delay LDs: 0.1%/0.15%/0.2% of <strong>LD Value</strong> — Full Order Delay (Critical Path) = full order value; Partial Delay = delayed goods only</td>
<td class="priority-high">🔴 AGREED WITH DEFINITIONS</td>
<td><span class="status-tag tag-modified">⚠️ MODIFIED</span></td>
</tr>
<tr style="background:#fffbeb">
<td>NEW — 9C.4</td>
<td>15% combined cap</td>
<td>Total LD cap: 10% of contract (reduced from 15%)</td>
<td class="priority-high">🔴 HIGH</td>
<td><span class="status-tag tag-modified">⚠️ MODIFIED</span></td>
</tr>
<tr style="background:#f0fff0">
<td>NEW — 22.2</td>
<td>€2,084/MWh/yr</td>
<td>Extended Warranty Yr 11–15: €2,083.72/MWh/yr — CONFIRMED (V3)</td>
<td class="priority-medium">✅ RESOLVED</td>
<td><span class="status-tag tag-confirmed">✅ CONFIRMED V3</span></td>
</tr>
<tr style="background:#fff0f0">
<td>Section 8</td>
<td>SOH remedy incl.</td>
<td>SOH remedy: service/labor costs NOT included</td>
<td class="priority-high">🔴 CRITICAL</td>
<td><span class="status-tag tag-modified">⚠️ MAJOR CONFLICT</span></td>
</tr>
<tr>
<td>NEW — 1A</td>
<td>Missing</td>
<td>Add Subordination to Distribution Agreement</td>
<td class="priority-high">🔴 CRITICAL</td>
<td><span class="status-tag tag-pending">🔴 PENDING</span></td>
</tr>
<tr>
<td>Section 4/5</td>
<td>CIF Gdańsk</td>
<td>Change to CIF Limassol, Cyprus</td>
<td class="priority-high">🔴 CRITICAL</td>
<td><span class="status-tag tag-pending">🔴 PENDING</span></td>
</tr>
<tr>
<td>Section 6</td>
<td>Missing</td>
<td>Add End-Customer Dependency clause</td>
<td class="priority-high">🔴 HIGH</td>
<td><span class="status-tag tag-pending">🔴 PENDING</span></td>
</tr>
<tr>
<td>Section 8</td>
<td>30-day warranty start</td>
<td>Change to 6 months from shipment</td>
<td class="priority-high">🔴 HIGH</td>
<td><span class="status-tag tag-pending">🔴 PENDING</span></td>
</tr>
<tr>
<td>Section 8</td>
<td>Missing</td>
<td>Add Coastal Installation / C5 Enclosure</td>
<td class="priority-high">🔴 HIGH</td>
<td><span class="status-tag tag-pending">🔴 PENDING</span></td>
</tr>
<tr>
<td>Section 8</td>
<td>Missing</td>
<td>Add Manufacturing Defect Carve-Out for warranty cap</td>
<td class="priority-high">🔴 HIGH</td>
<td><span class="status-tag tag-pending">🔴 PENDING</span></td>
</tr>
<tr>
<td>Section 9</td>
<td>Missing</td>
<td>Add Manufacturing Defect Carve-Out for liability cap</td>
<td class="priority-high">🔴 HIGH</td>
<td><span class="status-tag tag-pending">🔴 PENDING</span></td>
</tr>
<tr>
<td>Section 12</td>
<td>Polish law, Warsaw arbitration</td>
<td>Change to Singapore law, SIAC arbitration</td>
<td class="priority-high">🔴 CRITICAL</td>
<td><span class="status-tag tag-pending">🔴 PENDING</span></td>
</tr>
<tr>
<td>Section 12</td>
<td>Missing</td>
<td>Add Cyprus Carve-Out for interim relief</td>
<td class="priority-high">🔴 HIGH</td>
<td><span class="status-tag tag-pending">🔴 PENDING</span></td>
</tr>
<tr>
<td>Section 14</td>
<td>Missing</td>
<td>Add Force Majeure Cure Period (60 days)</td>
<td class="priority-high">🔴 HIGH</td>
<td><span class="status-tag tag-pending">🔴 PENDING</span></td>
</tr>
<tr>
<td>NEW — 5A</td>
<td>Missing</td>
<td>Add Installation Responsibilities</td>
<td class="priority-high">🔴 HIGH</td>
<td><span class="status-tag tag-new">➕ NEW</span></td>
</tr>
<tr>
<td>NEW — 9A</td>
<td>Missing</td>
<td>Add Indemnities</td>
<td class="priority-high">🔴 HIGH</td>
<td><span class="status-tag tag-new">➕ NEW</span></td>
</tr>
<tr>
<td>NEW — 18</td>
<td>Missing</td>
<td>Add Pre-Shipment Inspection</td>
<td class="priority-medium">🟡 MEDIUM</td>
<td><span class="status-tag tag-new">➕ NEW</span></td>
</tr>
<tr>
<td>NEW — 19</td>
<td>Missing</td>
<td>Add Data Protection (GDPR)</td>
<td class="priority-high">🔴 HIGH</td>
<td><span class="status-tag tag-new">➕ NEW</span></td>
</tr>
<tr>
<td>NEW — 20</td>
<td>Missing</td>
<td>Add Anti-Bribery / Compliance</td>
<td class="priority-high">🔴 HIGH</td>
<td><span class="status-tag tag-new">➕ NEW</span></td>
</tr>
</tbody>
</table>

<hr>

<h2>ANNEX: RFI CONFIRMED TERMS — February 2026</h2>

<p>The following terms were confirmed by Linyang (via Klaudia / Solarfun Renewable Energy Poland) in the RFI V1 Answers response received February 2026. These terms should be incorporated into the final Sales Contract.</p>

<h3>Confirmed Without Modification ✅</h3>
<table>
<thead><tr><th>#</th><th>Term</th><th>Detail</th></tr></thead>
<tbody>
<tr><td>1</td><td>Payment Terms</td><td>25% advance / 50% ex-works / 20% DAP / 5% SAT</td></tr>
<tr><td>2</td><td>Standard Warranty</td><td>5 years from COD (per project)</td></tr>
<tr><td>3</td><td>SOH Year 5</td><td>≥85%</td></tr>
<tr><td>4</td><td>SOH Year 10</td><td>≥79.58%</td></tr>
<tr><td>5</td><td>SOH Year 15</td><td>≥70%</td></tr>
<tr><td>6</td><td>PCS Efficiency</td><td>≥98% at rated power</td></tr>
<tr><td>7</td><td>System RTE</td><td>≥86.32% full system AC-AC incl. cabling</td></tr>
<tr><td>8</td><td>LTSA Tier C Total</td><td>€1,740/MWh/year (BESS €815.72 + PCS/MVS €924.28)</td></tr>
<tr><td>9</td><td>Extended Warranty Yr 6–10</td><td>€1,661.68/MWh/year</td></tr>
<tr><td>10</td><td>APG</td><td>100% bank guarantee, international bank</td></tr>
<tr><td>11</td><td>Product Liability Insurance</td><td>€5M via AXA</td></tr>
<tr><td>12</td><td>OEM Warranty Reserve</td><td>1.9% (on Linyang books)</td></tr>
<tr><td>13</td><td>Claim Response Time</td><td>48 hours (excl. weekends/holidays)</td></tr>
<tr><td>14</td><td>Availability Exclusions</td><td>Force Majeure, Grid, Curtailment, Maint., Customer-caused</td></tr>
<tr><td>15</td><td>Upfront Spares Option</td><td>€1,000–1,250/MWh</td></tr>
</tbody>
</table>

<h3>Modified by Linyang ⚠️</h3>
<table>
<thead><tr><th>#</th><th>Term</th><th>Lighthief Proposed</th><th>Linyang Response</th><th>Impact</th></tr></thead>
<tbody>
<tr><td>1</td><td>Cycle Life</td><td>≥8,000 cycles at 1C</td><td>7,000 cycles @ 70% EOL, 90% DOD</td><td>Moderate — acceptable</td></tr>
<tr><td>2</td><td>Extended Warranty Max</td><td>20 years</td><td>15 years (1 cycle/day condition)</td><td>Moderate — acceptable</td></tr>
<tr><td>3</td><td>Performance Bond</td><td>10% of TCV</td><td>5% of TCV, no parent backing</td><td>High — reduced protection</td></tr>
<tr><td>4</td><td>Delay LDs Basis</td><td>% of contract value</td><td>% of delayed goods only</td><td>High — reduced protection</td></tr>
<tr><td>5</td><td>Total LD Cap</td><td>15% of contract</td><td>10% of contract</td><td>High — reduced protection</td></tr>
<tr><td>6</td><td>Availability LD Rate</td><td>€50/day/MWh</td><td>€30/day/MWh</td><td>Low — matches client docs</td></tr>
<tr><td>7</td><td>Maintenance Allowance</td><td>8 days/year</td><td>10 days/year</td><td>Low — acceptable</td></tr>
</tbody>
</table>

<h3>Critical Conflicts 🔴 Requiring Resolution</h3>
<table>
<thead><tr><th>#</th><th>Issue</th><th>Client-Facing Doc</th><th>Linyang Position</th><th>Required Action</th></tr></thead>
<tbody>
<tr style="background:#f0fff0">
<td>1</td>
<td><strong>Extended Warranty Yr 11–15 BESS</strong></td>
<td>€1,157/MWh/yr</td>
<td><strong>€1,157.62/MWh/yr — ✅ CONFIRMED (V3)</strong></td>
<td>✅ Resolved — V3 confirms client rates</td>
</tr>
<tr style="background:#fff0f0">
<td>2</td>
<td><strong>SOH Remedy Costs</strong></td>
<td>Included under warranty</td>
<td>Service/labor NOT included</td>
<td>Clarify scope, price separately</td>
</tr>
<tr style="background:#fff0f0">
<td>3</td>
<td><strong>Performance Bond — Corporate Guarantee</strong></td>
<td>10% with parent backing</td>
<td>5% bank guarantee (corporate), no parent backing</td>
<td>Accept 5% corporate guarantee</td>
</tr>
</tbody>
</table>

<h3>Open Items — Awaiting Linyang Response</h3>
<table>
<thead><tr><th>#</th><th>Item</th><th>Status</th></tr></thead>
<tbody>
<tr><td>1</td><td>Subordination to Distribution Agreement (Section 1A)</td><td>Proposed — pending acceptance</td></tr>
<tr><td>2</td><td>CIF Limassol amendment (Section 4/5)</td><td>Proposed — pending acceptance</td></tr>
<tr><td>3</td><td>Warranty commencement — 6 months from shipment</td><td>Proposed — pending acceptance</td></tr>
<tr><td>4</td><td>Coastal / C5 Enclosure provision</td><td>Proposed — pending acceptance</td></tr>
<tr><td>5</td><td>Manufacturing Defect Carve-Out (warranty + liability cap)</td><td>Proposed — pending acceptance</td></tr>
<tr><td>6</td><td>End-Customer Dependency clause</td><td>Proposed — pending acceptance</td></tr>
<tr><td>7</td><td>Singapore law / SIAC arbitration</td><td>Proposed — pending acceptance</td></tr>
<tr><td>8</td><td>Force Majeure cure period &amp; deposit return</td><td>Proposed — pending acceptance</td></tr>
<tr><td>9</td><td>Installation Responsibilities (Section 5A)</td><td>New section — pending acceptance</td></tr>
<tr><td>10</td><td>Indemnities (Section 9A)</td><td>New section — pending acceptance</td></tr>
<tr><td>11</td><td>Pre-Shipment Inspection (Section 18)</td><td>New section — pending acceptance</td></tr>
<tr><td>12</td><td>Data Protection / GDPR (Section 19)</td><td>New section — pending acceptance</td></tr>
<tr><td>13</td><td>Anti-Bribery / Compliance (Section 20)</td><td>New section — pending acceptance</td></tr>
<tr><td>14</td><td>Availability formula definition for 881.78 MWh</td><td>Needs formula agreement</td></tr>
<tr><td>15</td><td>SOH remedy timeline scope (120 days)</td><td>Needs scope clarification</td></tr>
</tbody>
</table>

<hr>

<div class="header-info">
<strong>Document prepared by:</strong> Lighthief Cyprus Ltd<br>
<strong>Original date:</strong> January 2026<br>
<strong>Updated:</strong> February 2026 — incorporating Linyang RFI V1 Answers<br>
<strong>Contact:</strong> office@lighthief.com
</div>

</body>
</html>

