<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>GreenVolt Ełk — Master Project Summary & Quotation Basis</title>
<style>
  :root { --primary: #0f1e36; --accent: #2563eb; --accent-bg: #dbeafe; --success: #16a34a; --success-bg: #dcfce7; --warn: #d97706; --warn-bg: #fef3c7; --red: #dc2626; --red-bg: #fee2e2; --bg: #fff; --bg-alt: #f8fafc; --text: #1e293b; --muted: #64748b; --border: #e2e8f0; }
  * { margin:0; padding:0; box-sizing:border-box; }
  body { font-family: 'Segoe UI', system-ui, sans-serif; background: var(--bg); color: var(--text); line-height:1.65; }
  .header { background: linear-gradient(135deg, var(--primary), #1e3a5f); color:white; padding:2.5rem 2rem; }
  .header .container { max-width:960px; margin:0 auto; }
  .header h1 { font-size:1.6rem; margin-bottom:0.3rem; }
  .header .sub { opacity:0.8; }
  .header .meta { display:flex; gap:2rem; flex-wrap:wrap; margin-top:1rem; font-size:0.82rem; opacity:0.7; }
  .header .tag { display:inline-block; background:rgba(255,255,255,0.15); padding:3px 12px; border-radius:4px; font-size:0.75rem; font-weight:600; text-transform:uppercase; letter-spacing:1px; margin-bottom:0.8rem; }
  .container { max-width:960px; margin:0 auto; padding:2rem 1.5rem; }
  h2 { font-size:1.3rem; color:var(--primary); margin:2rem 0 0.8rem; padding-bottom:0.4rem; border-bottom:2px solid var(--accent); }
  h3 { font-size:1.05rem; color:var(--accent); margin:1.2rem 0 0.5rem; }
  table { width:100%; border-collapse:collapse; margin:0.6rem 0 1.2rem; font-size:0.88rem; }
  th { background:var(--primary); color:white; padding:9px 14px; text-align:left; font-weight:600; font-size:0.78rem; text-transform:uppercase; letter-spacing:0.4px; }
  td { padding:9px 14px; border-bottom:1px solid var(--border); }
  tr:nth-child(even) { background:var(--bg-alt); }
  td:first-child { font-weight:500; }
  .card { border-radius:10px; padding:1.2rem 1.4rem; margin-bottom:1rem; }
  .card-blue { background:var(--accent-bg); border-left:4px solid var(--accent); }
  .card-green { background:var(--success-bg); border-left:4px solid var(--success); }
  .card-warn { background:var(--warn-bg); border-left:4px solid var(--warn); }
  .card-red { background:var(--red-bg); border-left:4px solid var(--red); }
  .card p { font-size:0.9rem; margin:0; }
  .grid-2 { display:grid; grid-template-columns:1fr 1fr; gap:1rem; }
  @media (max-width:700px) { .grid-2 { grid-template-columns:1fr; } }
  ul { margin:0.3rem 0 0.8rem 1.4rem; font-size:0.9rem; }
  li { margin-bottom:0.25rem; }
  .scope-num { display:inline-block; width:26px; height:26px; line-height:26px; text-align:center; background:var(--accent); color:white; border-radius:50%; font-size:0.75rem; font-weight:700; margin-right:8px; vertical-align:middle; }
  .price { font-size:1.3rem; font-weight:700; color:var(--accent); }
  .footer { text-align:center; padding:1.5rem; font-size:0.78rem; color:var(--muted); border-top:1px solid var(--border); margin-top:2rem; }
  .print-btn { position:fixed; top:12px; right:12px; background:var(--accent); color:white; border:none; padding:7px 16px; border-radius:6px; cursor:pointer; font-size:0.8rem; font-weight:600; }
  @media print { .print-btn { display:none; } }
</style>
</head>
<body>
<button class="print-btn" onclick="window.print()">Print / PDF</button>

<div class="header">
  <div class="container" style="padding:0;">
    <div class="tag">Internal Master Summary</div>
    <h1>GreenVolt Power Group — Ełk BESS 200 MW / 800 MWh</h1>
    <div class="sub">O&M Tender for HV Station 220/110/33 kV + 220 kV Cable Line</div>
    <div class="meta">
      <span>Tender date: 10 March 2026</span>
      <span>Bid deadline: 20 March 2026</span>
      <span>Award: 3 April 2026</span>
      <span>Contract signing: 10 April 2026</span>
    </div>
  </div>
</div>

<div class="container">

<!-- ═══════ 1. PROJECT OVERVIEW ═══════ -->
<h2>1. Project Overview</h2>

<div class="card card-blue">
  <p><strong>GreenVolt Power Group sp. z o.o.</strong> (Warsaw) is tendering O&M services for the HV electrical infrastructure of two massive BESS projects — each 200 MW / 800 MWh. This summary covers the <strong>Ełk</strong> site. A parallel tender exists for <strong>Turośń Kościelna</strong> (identical scope, 110/33 kV station).</p>
</div>

<div class="grid-2">
  <div>
    <h3>Client</h3>
    <table>
      <tr><td>Parent</td><td><strong>Greenvolt Power Group sp. z o.o.</strong></td></tr>
      <tr><td>SPV (Ełk)</td><td>Magazyn EE Ełk sp. z o.o.</td></tr>
      <tr><td>SPV (Turośń K.)</td><td>Magazyn EE Turośń Kościelna sp. z o.o.</td></tr>
      <tr><td>Address</td><td>Warsaw, Poland</td></tr>
      <tr><td>Procurement</td><td>procurement.gvp@power.greenvolt.com</td></tr>
      <tr><td>Contact 1</td><td>Adam Winiczenko · adam.winiczenko@greenvolt.com · 735-253-310</td></tr>
      <tr><td>Contact 2</td><td>Olga Golbing · olga.golbing@greenvolt.com · 880-143-936</td></tr>
    </table>
  </div>
  <div>
    <h3>BESS Project — Ełk</h3>
    <table>
      <tr><td>Location</td><td>Nowa Wieś Ełcka, plot 451/80, Warmia-Masuria</td></tr>
      <tr><td>BESS Power</td><td>200 MW (charge) / 200 MW (discharge)</td></tr>
      <tr><td>BESS Capacity</td><td>800 MWh</td></tr>
      <tr><td>Equipment</td><td>Tesla Megapack 2 XL (4-hour, 3.916 MWh each)</td></tr>
      <tr><td>Grid connection</td><td>PSE S.A. (TSO) — Group I connection</td></tr>
      <tr><td>Connection point</td><td>SE 400/110 kV Ełk Bis</td></tr>
      <tr><td>Connection fee</td><td>PLN 8.27M (50% of PLN 16.55M infrastructure cost)</td></tr>
    </table>
  </div>
</div>

<!-- ═══════ 2. TENDER SCOPE ═══════ -->
<h2>2. What GreenVolt Is Tendering</h2>

<div class="card card-warn">
  <p><strong>Important:</strong> This tender is specifically for O&M of the <strong>HV electrical infrastructure only</strong> — the substation and cable line. It is <strong>NOT</strong> for BESS container O&M (that appears to be handled separately, likely by Tesla). The scope covers:</p>
</div>

<h3>Ełk — HV Station O&M Scope</h3>
<table>
  <tr><th>Asset</th><th>Description</th></tr>
  <tr><td><strong>HV Substation</strong></td><td>MEE Ełk 220/110/33 kV — purpose-built substation for the BESS park</td></tr>
  <tr><td><strong>HV Cable Line</strong></td><td>220 kV cable from SE MEE Ełk to pole #228 on the 220 kV Ostrołęka–Ełk line (PSE grid connection point)</td></tr>
</table>

<h3>Turośń Kościelna — Parallel Tender (Same Scope)</h3>
<table>
  <tr><th>Asset</th><th>Description</th></tr>
  <tr><td><strong>HV Substation</strong></td><td>MEE Turośń Kościelna 110/33 kV</td></tr>
  <tr><td><strong>HV Cable Line</strong></td><td>110 kV cable from SE MEE Turośń Kościelna to SE 400/110 kV Narew (PSE connection point)</td></tr>
</table>

<h3>Expected O&M Scope (Based on Reference Document)</h3>
<table>
  <tr><th>#</th><th>Workstream</th><th>Scope</th></tr>
  <tr><td><span class="scope-num">1</span></td><td>System monitoring & operations</td><td>24/7 supervision, alarm handling, parameter control, charge/discharge oversight, operational data logging</td></tr>
  <tr><td><span class="scope-num">2</span></td><td>HV/MV infrastructure maintenance</td><td>MV/HV switchgear inspections, transformer servicing, switching apparatus, protection system maintenance, power quality measurements</td></tr>
  <tr><td><span class="scope-num">3</span></td><td>PCS maintenance</td><td>Power conversion system servicing, power module diagnostics, DC bus inspection, measurement calibration</td></tr>
  <tr><td><span class="scope-num">4</span></td><td>Battery system maintenance</td><td>BMS supervision, cell parameter monitoring, SoC/SoH analysis, pack balancing, module replacement</td></tr>
  <tr><td><span class="scope-num">5</span></td><td>Safety systems</td><td>Fire suppression maintenance, gas/smoke detection, emergency shutdown systems, electrical safety</td></tr>
  <tr><td><span class="scope-num">6</span></td><td>Controls & telemetry</td><td>SCADA/EMS maintenance, data archiving, cybersecurity, software updates</td></tr>
  <tr><td><span class="scope-num">7</span></td><td>Emergency service</td><td>24/7 intervention readiness, rapid fault clearance, electrical/mechanical repairs, spare parts management</td></tr>
  <tr><td><span class="scope-num">8</span></td><td>Operational management</td><td>Maintenance schedules, technical documentation, monthly/annual reports, KPI analysis</td></tr>
  <tr><td><span class="scope-num">9</span></td><td>Compliance & safety management</td><td>H&S oversight, technical training, emergency drills, incident reporting</td></tr>
</table>

<!-- ═══════ 3. EQUIPMENT ═══════ -->
<h2>3. Equipment Specifications</h2>

<div class="grid-2">
  <div>
    <h3>Tesla Megapack 2 XL</h3>
    <table>
      <tr><td>Configuration</td><td>4-hour duration</td></tr>
      <tr><td>AC Power per unit</td><td>979 kW</td></tr>
      <tr><td>Energy per unit</td><td>3,916 kWh</td></tr>
      <tr><td>Units needed (800 MWh)</td><td>~204 Megapacks</td></tr>
      <tr><td>AC Voltage</td><td>480 V AC 3-phase</td></tr>
      <tr><td>Inverter power</td><td>1,632 kVA max</td></tr>
      <tr><td>Round-trip efficiency</td><td>93.5% (4-hr)</td></tr>
      <tr><td>Dimensions</td><td>8.8m × 1.65m × 2.79m</td></tr>
      <tr><td>Weight</td><td>38,100 kg</td></tr>
      <tr><td>Operating temp</td><td>-30°C to +50°C</td></tr>
      <tr><td>Protocols</td><td>Modbus TCP / DNP3 / REST API</td></tr>
      <tr><td>Warranty</td><td>15 years standard (extendable to 20)</td></tr>
      <tr><td>Safety</td><td>UL 9540, UL 9540A, UL 1973, IEC 62619</td></tr>
    </table>
  </div>
  <div>
    <h3>PCS — 9567MV-10000</h3>
    <table>
      <tr><td>Type</td><td>Medium voltage power conversion system</td></tr>
      <tr><td>Manuals available</td><td>Installation, Commissioning, O&M, SAT SOP</td></tr>
      <tr><td>Grid integration</td><td>MV connection via step-up transformer</td></tr>
    </table>
    <h3>HV Station — SE MEE Ełk</h3>
    <table>
      <tr><td>Voltage levels</td><td>220 / 110 / 33 kV</td></tr>
      <tr><td>Connection</td><td>220 kV cable to PSE pole #228</td></tr>
      <tr><td>PSE substation</td><td>SE 400/110 kV Ełk Bis</td></tr>
      <tr><td>400 kV switchgear</td><td>Schematic available (Schemat R400)</td></tr>
      <tr><td>Site plan</td><td>Plan SE EKB (1:1000 scale)</td></tr>
    </table>
  </div>
</div>

<!-- ═══════ 4. PRICING ═══════ -->
<h2>4. Quotation Basis — Suggested Lighthief Pricing</h2>

<div class="card card-green">
  <p><strong>Pricing approach:</strong> ~2% of BESS asset value per year = ~€2,600/MWh/year. For 800 MWh this gives ~€2,080,000/year. However, the tender scope is HV station O&M only (not full BESS O&M). We should price the HV station component separately and offer BESS O&M as an upsell.</p>
</div>

<h3>Market Reference — Polish O&M Benchmarks (from reference doc)</h3>
<table>
  <tr><th>Model</th><th>Annual (200 MW)</th><th>Per MW/Year</th><th>Per MWh/Year (800 MWh)</th></tr>
  <tr><td>Chinese staffing model</td><td>PLN 5.5M (€1.28M)</td><td>PLN 27,500 (€6,400)</td><td>€1,600</td></tr>
  <tr><td>Polish staffing model</td><td>PLN 12.08M (€2.81M)</td><td>PLN 60,400 (€14,000)</td><td>€3,510</td></tr>
</table>

<h3>Suggested Lighthief Quote — HV Station O&M Only</h3>
<table>
  <tr><th>Component</th><th>Annual Cost (EUR)</th><th>Notes</th></tr>
  <tr><td>HV substation maintenance (220/110/33 kV)</td><td>€280,000 – €350,000</td><td>Switchgear, transformers, protection, MV panels, safety systems</td></tr>
  <tr><td>220 kV cable line maintenance</td><td>€60,000 – €80,000</td><td>Cable inspections, terminations, condition monitoring</td></tr>
  <tr><td>24/7 monitoring & emergency response</td><td>€120,000 – €160,000</td><td>Control room staffing (shared with BESS ops), rapid fault response</td></tr>
  <tr><td>Planned maintenance (annual program)</td><td>€80,000 – €100,000</td><td>Scheduled outages, protection relay testing, transformer oil analysis</td></tr>
  <tr><td>Compliance, reporting & documentation</td><td>€40,000 – €60,000</td><td>PSE reports, IRiESP compliance, audit support, H&S</td></tr>
  <tr style="background:var(--accent-bg); font-weight:700;"><td>Total HV Station O&M (Ełk)</td><td>€580,000 – €750,000 /year</td><td>25% margin included</td></tr>
</table>

<h3>Optional — Full BESS O&M Add-On</h3>
<table>
  <tr><th>Component</th><th>Annual Cost</th><th>Notes</th></tr>
  <tr><td>BESS container O&M (800 MWh × €2,600)</td><td>€2,080,000</td><td>Full scope: BMS, PCS, cooling, fire suppression, cell monitoring</td></tr>
  <tr><td>Disperon EMS deployment</td><td>€100,000 capex + €12,000/yr subscription</td><td>MEGA tier SCADA + arbitrage/balancing optimization</td></tr>
  <tr style="background:var(--success-bg); font-weight:700;"><td>Combined (HV + BESS + EMS)</td><td>€2,760,000 – €2,930,000 /year</td><td>~€3,450–€3,660/MWh/year · full scope</td></tr>
</table>

<h3>Staffing Requirements (HV Station O&M)</h3>
<table>
  <tr><th>Role</th><th>Headcount</th><th>Qualifications Required</th></tr>
  <tr><td>HV Station Manager / Lead Engineer</td><td>1</td><td>Licensed HV switching engineer (Gr. 1 D+E kwalifikacje energetyczne), 10+ years substation experience, PSE procedures knowledge</td></tr>
  <tr><td>HV Switching Engineers (shift)</td><td>4</td><td>Group 1 D+E electrical qualifications (polish SEP), 220 kV switching authority, protection relay testing experience</td></tr>
  <tr><td>Protection & Control Engineer</td><td>1</td><td>Protection relay specialist (SEL, ABB, Siemens), SCADA/EMS, IEC 61850, IEC 60870-5-104</td></tr>
  <tr><td>MV Electrician / Technician</td><td>2</td><td>Group 1 D+E (MV level), transformer maintenance, cable testing, switchgear servicing</td></tr>
  <tr><td>Total on-site team</td><td><strong>8</strong></td><td>24/7 coverage requires 4-shift rotation (2 per shift minimum)</td></tr>
</table>

<!-- ═══════ 5. TIMELINE ═══════ -->
<h2>5. Tender Timeline</h2>
<div class="card card-red">
  <p><strong>URGENT:</strong> Bid deadline is <strong>20 March 2026</strong> — only days away. NDA must be signed first to receive the detailed scope document.</p>
</div>

<table>
  <tr><th>Milestone</th><th>Date</th><th>Status</th></tr>
  <tr><td>Tender issued</td><td>10 March 2026</td><td>Done</td></tr>
  <tr><td>Sign NDA (to receive detailed scope)</td><td>ASAP</td><td>Required</td></tr>
  <tr><td>Submit binding offers</td><td>20 March 2026</td><td>Deadline</td></tr>
  <tr><td>Offer analysis / negotiations</td><td>27 March 2026</td><td>—</td></tr>
  <tr><td>Contractor selection</td><td>3 April 2026</td><td>—</td></tr>
  <tr><td>Contract signing</td><td>10 April 2026</td><td>—</td></tr>
</table>

<!-- ═══════ 6. DOCUMENT INDEX ═══════ -->
<h2>6. Document Index</h2>

<h3>01_tender_docs/</h3>
<table>
  <tr><th>File</th><th>Description</th></tr>
  <tr><td>Zaproszenie do przetargu O&M_Ełk.pdf</td><td>O&M tender invitation — Ełk HV station 220/110/33 kV + 220 kV cable</td></tr>
  <tr><td>Zaproszenie do przetargu O&M_TK.pdf</td><td>O&M tender invitation — Turośń Kościelna HV station 110/33 kV + 110 kV cable</td></tr>
  <tr><td>GreenVolt报价service per 1 GWh.xlsx</td><td>GreenVolt service pricing per 1 GWh (Chinese-language filename)</td></tr>
</table>

<h3>02_grid_connection/</h3>
<table>
  <tr><td>Umowa o przyłaczenie_Magazyn Ełk.pdf</td><td>Grid connection agreement — PSE S.A. (TSO) for 200 MW BESS Ełk</td></tr>
  <tr><td>WP, UP DS_ME3_2020_EŁK.pdf</td><td>Connection conditions / technical requirements from PSE</td></tr>
  <tr><td>Sklad zespolu roboczego PSE.pdf</td><td>PSE working group composition — contact details for Piotr Kąkol (Dept. of System Development)</td></tr>
</table>

<h3>03_land_permits/ (17 documents, 2019–2022)</h3>
<table>
  <tr><td>Land lease agreements</td><td>Plot 451/80, Nowa Wieś Ełcka — notarized lease + land registry extracts</td></tr>
  <tr><td>Environmental permits</td><td>Environmental impact assessment (KIP), RDOŚ opinions, municipal proceedings (GOS.6220.18.2019)</td></tr>
  <tr><td>KOWR proceedings</td><td>Agricultural land purchase applications to KOWR (National Agricultural Support Center)</td></tr>
</table>

<h3>04_hv_station/</h3>
<table>
  <tr><td>Plan SE EKB.pdf</td><td>400/110 kV Ełk Bis substation site plan (1:1000)</td></tr>
  <tr><td>Schemat R400 kV SE EKB.pdf</td><td>400 kV switchgear single-line diagram</td></tr>
  <tr><td>PIECZATKA_NWE_1_1000.pdf</td><td>Site stamp drawing — Nowa Wieś Ełcka 1:1000</td></tr>
</table>

<h3>05_site_plans/</h3>
<table>
  <tr><td>DXF layer file + 2 JPG maps</td><td>Site layout drawings and plot subdivision plans for Ełk station area</td></tr>
</table>

<h3>instruction-manuals/ (shared resources)</h3>
<table>
  <tr><td>tesla_megapack/ (7 docs)</td><td>Megapack 2 XL: Datasheet, Spec, Design & Install Manual, O&M Manual, Compliance, UL 9540A, References</td></tr>
  <tr><td>pcs_9567mv/ (4 docs)</td><td>PCS-9567MV-10000: Installation, Commissioning, O&M, SAT SOP</td></tr>
  <tr><td>scada/ (1 doc)</td><td>SCADA Design Manual</td></tr>
</table>

<h3>om-pricing-references/</h3>
<table>
  <tr><td>Oferta_OM_BESS_200MW_PL_unicode.pdf</td><td>O&M cost benchmarks — Chinese vs Polish model for 200 MW BESS</td></tr>
</table>

<!-- ═══════ 7. NEXT STEPS ═══════ -->
<h2>7. Recommended Next Steps</h2>
<ol style="font-size:0.9rem; margin-left:1.4rem;">
  <li><strong>Sign NDA immediately</strong> — GreenVolt requires signed confidentiality declarations before sharing the detailed scope document</li>
  <li><strong>Coordinate with Maciej Krzyżanowski</strong> (Poland Director) — local delivery, Polish qualifications, subcontracting HV-licensed engineers</li>
  <li><strong>Read the GreenVolt pricing Excel</strong> — understand their service-per-GWh pricing model</li>
  <li><strong>Decide bid strategy:</strong> HV station O&M only (what they asked) vs. full BESS + HV + EMS bundle</li>
  <li><strong>Confirm staff availability</strong> — Polish-licensed HV engineers with SEP Group 1 D+E qualifications</li>
  <li><strong>Submit binding offer by 20 March 2026</strong></li>
  <li><strong>Consider bidding on both sites</strong> — Ełk + Turośń Kościelna (economies of scale)</li>
</ol>

</div>

<div class="footer">
  Lighthief EU BESS · Client: GreenVolt Power Group · Project: Ełk + Turośń Kościelna BESS 2×200 MW<br>
  Internal master summary — March 2026
</div>
</body>
</html>
