<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8"/>
<meta name="viewport" content="width=device-width,initial-scale=1.0"/>
<title>Avdellero — Questions for Costas | Lighthief Cyprus</title>
<style>
:root{--navy:#1A365D;--gold:#C9A432;--bg:#F0F4F8;--card:#fff;--border:#D1D9E0;--ok:#1A6B3C;--warn:#7A5200}
*{box-sizing:border-box;margin:0;padding:0}
body{font-family:'Segoe UI',system-ui,sans-serif;background:var(--bg);color:#404040;font-size:13px;line-height:1.6}
.hdr{background:var(--navy);color:#fff;padding:22px 36px}
.hdr h1{color:var(--gold);font-size:19px;font-weight:700;margin-bottom:4px}
.hdr p{font-size:12px;opacity:.85}
.w{max-width:960px;margin:0 auto;padding:20px 36px 48px}
h2{color:var(--gold);font-size:13px;font-weight:700;margin:24px 0 8px;text-transform:uppercase;letter-spacing:.6px;border-bottom:1px solid var(--border);padding-bottom:4px}
.qs{background:var(--card);border:1px solid var(--border);border-radius:5px;margin-bottom:14px;overflow:hidden}
.q-num{background:var(--navy);color:#fff;width:32px;min-width:32px;display:flex;align-items:center;justify-content:center;font-size:13px;font-weight:700;align-self:stretch}
.q-row{display:flex;gap:0;align-items:stretch}
.q-body{padding:11px 14px;flex:1}
.q-text{font-weight:600;font-size:13px;margin-bottom:3px}
.q-why{font-size:11px;color:#666;font-style:italic}
.q-blank{margin-top:8px;border-bottom:1px dashed #ccc;height:20px}
.tag{display:inline-block;padding:2px 8px;border-radius:10px;font-size:10px;font-weight:700;margin-left:8px;vertical-align:middle}
.tag.crit{background:#FDF0F0;color:#8B1A1A;border:1px solid #f5c6c6}
.tag.model{background:#EBF2FB;color:var(--navy);border:1px solid #c6d9f0}
.tag.legal{background:#FFF8E6;color:var(--warn);border:1px solid #f0e0a0}
table{width:100%;border-collapse:collapse;font-size:12px;margin:10px 0}
thead tr{background:var(--navy);color:#fff}
th{padding:7px 10px;text-align:left;font-size:11px;font-weight:600}
tbody tr:nth-child(even){background:#f5f7fa}
td{padding:7px 10px;border-bottom:1px solid var(--border)}
td.c{text-align:center}
.box{border-left:3px solid var(--navy);background:#EBF2FB;padding:10px 14px;border-radius:0 4px 4px 0;font-size:12px;margin-top:12px}
.total-box{background:var(--navy);color:#fff;padding:14px 18px;border-radius:5px;margin-top:16px}
.total-box h3{color:var(--gold);font-size:12px;margin-bottom:8px;font-weight:700}
.total-box table{color:#fff}
.total-box thead tr{background:rgba(255,255,255,.15)}
.total-box tbody tr{background:transparent}
.total-box tbody tr:nth-child(even){background:rgba(255,255,255,.06)}
.total-box td,.total-box th{border-color:rgba(255,255,255,.2)}
footer{border-top:1px solid var(--border);padding:12px 36px;font-size:11px;color:#888;max-width:960px;margin:0 auto}
</style>
</head>
<body>

<div class="hdr">
  <h1>Avdellero 45 MW — Questions for Costas</h1>
  <p>Call / site visit prep &bull; Lighthief internal &bull; Sep 22, 2026 &bull; 11 sub-projects, 45.21 MW PV, Larnaca District</p>
</div>

<div class="w">

<!-- SECTION 1: SUBSTATION -->
<h2>A. EAC Substation (€7.2M)</h2>

<div class="qs">
  <div class="q-row">
    <div class="q-num">1</div>
    <div class="q-body">
      <div class="q-text">Is the €7.2M EAC substation cost <u>included in the asking price</u> or is it a separate additional cost on top?<span class="tag crit">CRITICAL</span><span class="tag model">MODEL</span></div>
      <div class="q-why">Our model currently adds it to CAPEX. If the seller includes it in the RTB price, we must not double-count.</div>
      <div class="q-blank"></div>
    </div>
  </div>
</div>

<div class="qs">
  <div class="q-row">
    <div class="q-num">2</div>
    <div class="q-body">
      <div class="q-text">Who funds the substation construction — the SPV/buyer or EAC directly?<span class="tag crit">CRITICAL</span></div>
      <div class="q-why">If the SPV must fund and own the substation before transferring to EAC, this is a CAPEX item. If EAC builds at their own cost and the connection fee is already paid, it may just be the PCT fee.</div>
      <div class="q-blank"></div>
    </div>
  </div>
</div>

<div class="qs">
  <div class="q-row">
    <div class="q-num">3</div>
    <div class="q-body">
      <div class="q-text">Has EAC confirmed the €7.2M figure formally, or is this an estimate? What does it cover exactly (civils, HV equipment, land)?</div>
      <div class="q-why">Need to know if it's a soft estimate or a binding EAC quote. Substation overruns are common.</div>
      <div class="q-blank"></div>
    </div>
  </div>
</div>

<div class="qs">
  <div class="q-row">
    <div class="q-num">4</div>
    <div class="q-body">
      <div class="q-text">After construction, who owns the substation — EAC or the SPV? Is there a transfer agreement?<span class="tag legal">LEGAL</span></div>
      <div class="q-why">Affects depreciation, asset value, and ongoing O&M responsibility.</div>
      <div class="q-blank"></div>
    </div>
  </div>
</div>

<div class="qs">
  <div class="q-row">
    <div class="q-num">5</div>
    <div class="q-body">
      <div class="q-text">What is the connection voltage and point of delivery? Is the substation a 66/22 kV or 132/22 kV step-down? Where is the POD for each park?</div>
      <div class="q-why">Determines protection relay requirements and EMS/SCADA remote trip spec (different for 22 kV vs 66 kV).</div>
      <div class="q-blank"></div>
    </div>
  </div>
</div>

<!-- SECTION 2: ASKING PRICE / RTB -->
<h2>B. RTB Asking Price — What's Included?</h2>

<div class="qs">
  <div class="q-row">
    <div class="q-num">6</div>
    <div class="q-body">
      <div class="q-text">What is the <u>exact asking price</u> for the RTB / SPV shares (G.P. Rodik Services Ltd)?<span class="tag crit">CRITICAL</span><span class="tag model">MODEL</span></div>
      <div class="q-why">We are modelling at €450K/MW (= €20.35M for 45.21 MW). Need to confirm actual figure. Is it per MW of licensed capacity or a flat sum?</div>
      <div class="q-blank"></div>
    </div>
  </div>
</div>

<div class="qs">
  <div class="q-row">
    <div class="q-num">7</div>
    <div class="q-body">
      <div class="q-text">Is the asking price the same for <u>share acquisition</u> (SPV only, management builds) and <u>turn-key</u> (Ellinas Group completes construction)?<span class="tag crit">CRITICAL</span></div>
      <div class="q-why">KPMG factsheet offers both routes. Turn-key likely includes substation. Share acquisition may not.</div>
      <div class="q-blank"></div>
    </div>
  </div>
</div>

<div class="qs">
  <div class="q-row">
    <div class="q-num">8</div>
    <div class="q-body">
      <div class="q-text">Does the asking price cover all 11 sub-projects (45.21 MW total), or only the 7 Solar PV parks (31.5 MW with signed leases)?</div>
      <div class="q-why">The 4 Agri-PV parks (13.7 MW) have no signed land leases yet. Need to know if they are priced in or excluded.</div>
      <div class="q-blank"></div>
    </div>
  </div>
</div>

<div class="qs">
  <div class="q-row">
    <div class="q-num">9</div>
    <div class="q-body">
      <div class="q-text">What assets come with the SPV acquisition? List specifically: CERA licences, environmental approvals, planning permits, studies, grid applications, PCT deposits, land leases.</div>
      <div class="q-why">Need to confirm nothing has been stripped out of the SPV before sale (common in RTB deals).</div>
      <div class="q-blank"></div>
    </div>
  </div>
</div>

<!-- SECTION 3: PRELIMINARY CONNECTION TERMS -->
<h2>C. Preliminary Connection Terms (PCT) — Status Per Park</h2>

<div class="box">The KPMG factsheet states: "Preliminary connection terms have been issued, accepted and paid." We need to confirm this per sub-project and understand the financial obligations.</div>

<div class="qs" style="margin-top:12px">
  <div class="q-row">
    <div class="q-num">10</div>
    <div class="q-body">
      <div class="q-text">For EACH of the 11 sub-projects — was a PCT issued, accepted, and paid? Fill in the table below.<span class="tag crit">CRITICAL</span><span class="tag model">MODEL</span></div>
      <div class="q-why">PCT fees are typically non-refundable. If already paid by the seller, they may be included in the asking price. If not yet paid for some parks, they are an additional cost.</div>
      <br/>
      <table>
        <thead><tr>
          <th>Sub-project</th><th>MW</th><th class="c">PCT Issued?</th><th class="c">PCT Accepted?</th>
          <th class="c">Fee Paid?</th><th>Fee Amount (€)</th><th>PCT Expiry Date</th><th>Notes</th>
        </tr></thead>
        <tbody>
          <tr><td>Avdellero 1 (Solar PV)</td><td>5.00</td><td class="c">☐ Yes ☐ No</td><td class="c">☐ Yes ☐ No</td><td class="c">☐ Yes ☐ No</td><td></td><td></td><td></td></tr>
          <tr><td>Avdellero 2 (Agri-PV)</td><td>3.30</td><td class="c">☐ Yes ☐ No</td><td class="c">☐ Yes ☐ No</td><td class="c">☐ Yes ☐ No</td><td></td><td></td><td></td></tr>
          <tr><td>Avdellero 3 (Agri-PV)</td><td>4.90</td><td class="c">☐ Yes ☐ No</td><td class="c">☐ Yes ☐ No</td><td class="c">☐ Yes ☐ No</td><td></td><td></td><td></td></tr>
          <tr><td>Avdellero 4 (Solar PV)</td><td>5.00</td><td class="c">☐ Yes ☐ No</td><td class="c">☐ Yes ☐ No</td><td class="c">☐ Yes ☐ No</td><td></td><td></td><td></td></tr>
          <tr><td>Avdellero 5 (Solar PV)</td><td>4.91</td><td class="c">☐ Yes ☐ No</td><td class="c">☐ Yes ☐ No</td><td class="c">☐ Yes ☐ No</td><td></td><td></td><td></td></tr>
          <tr><td>Avdellero 6 (Solar PV)</td><td>2.79</td><td class="c">☐ Yes ☐ No</td><td class="c">☐ Yes ☐ No</td><td class="c">☐ Yes ☐ No</td><td></td><td></td><td></td></tr>
          <tr><td>Avdellero 7 (Solar PV)</td><td>4.05</td><td class="c">☐ Yes ☐ No</td><td class="c">☐ Yes ☐ No</td><td class="c">☐ Yes ☐ No</td><td></td><td></td><td></td></tr>
          <tr><td>Avdellero 8 (Agri-PV)</td><td>2.90</td><td class="c">☐ Yes ☐ No</td><td class="c">☐ Yes ☐ No</td><td class="c">☐ Yes ☐ No</td><td></td><td></td><td></td></tr>
          <tr><td>Avdellero 9 (Solar PV)</td><td>4.78</td><td class="c">☐ Yes ☐ No</td><td class="c">☐ Yes ☐ No</td><td class="c">☐ Yes ☐ No</td><td></td><td></td><td></td></tr>
          <tr><td>Avdellero 10 (Solar PV)</td><td>5.00</td><td class="c">☐ Yes ☐ No</td><td class="c">☐ Yes ☐ No</td><td class="c">☐ Yes ☐ No</td><td></td><td></td><td></td></tr>
          <tr><td>Avdellero 11 (Agri-PV)</td><td>2.60</td><td class="c">☐ Yes ☐ No</td><td class="c">☐ Yes ☐ No</td><td class="c">☐ Yes ☐ No</td><td></td><td></td><td></td></tr>
          <tr style="background:#1A365D;color:#fff;font-weight:700"><td><strong>TOTAL</strong></td><td>45.21</td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
    </div>
  </div>
</div>

<div class="qs">
  <div class="q-row">
    <div class="q-num">11</div>
    <div class="q-body">
      <div class="q-text">Do the PCTs cover the full licensed MW for each park, or partial capacity?<span class="tag model">MODEL</span></div>
      <div class="q-why">A PCT for 4.5 MW on a 5 MW licensed park means 0.5 MW cannot connect. We need to know the exact contracted capacity at the point of connection for each park.</div>
      <div class="q-blank"></div>
    </div>
  </div>
</div>

<div class="qs">
  <div class="q-row">
    <div class="q-num">12</div>
    <div class="q-body">
      <div class="q-text">Are the PCTs still valid? Have any expired or are any close to expiry?<span class="tag crit">CRITICAL</span><span class="tag legal">LEGAL</span></div>
      <div class="q-why">PCT validity is typically 2–3 years in Cyprus. If expired, the connection queue position is lost and a new PCT application must be submitted — which could delay grid connection by 1–2 years.</div>
      <div class="q-blank"></div>
    </div>
  </div>
</div>

<div class="qs">
  <div class="q-row">
    <div class="q-num">13</div>
    <div class="q-body">
      <div class="q-text">What exactly was the total PCT fee paid to EAC across all parks? Is this refundable upon connection (credited against the final connection cost)?</div>
      <div class="q-why">In Cyprus, the PCT deposit is typically offset against the final grid connection invoice. If already paid by seller, this reduces our effective connection cost.</div>
      <div class="q-blank"></div>
    </div>
  </div>
</div>

<div class="qs">
  <div class="q-row">
    <div class="q-num">14</div>
    <div class="q-body">
      <div class="q-text">Has EAC issued any Definitive Connection Terms (DCT) for any of the 11 parks yet? If yes, what additional fees are due?</div>
      <div class="q-why">DCT is the next step after PCT and locks in the connection design and final charges. If any parks have DCTs, that is very advanced and valuable.</div>
      <div class="q-blank"></div>
    </div>
  </div>
</div>

<!-- SECTION 4: TIMELINE PER PARK -->
<h2>D. Construction Readiness Timeline — Per Park</h2>

<div class="qs">
  <div class="q-row">
    <div class="q-num">15</div>
    <div class="q-body">
      <div class="q-text">For each park, what is the <u>current blocker</u> before construction can start? Fill in the table below.<span class="tag crit">CRITICAL</span></div>
      <div class="q-why">We need to know which parks can start immediately and which need additional permits. This drives phased construction scheduling and financing drawdowns.</div>
      <br/>
      <table>
        <thead><tr>
          <th>Sub-project</th><th>MW</th>
          <th class="c">Land Lease<br/>Signed?</th>
          <th class="c">Town Planning<br/>Permit?</th>
          <th class="c">Building Permit<br/>Application?</th>
          <th class="c">Building Permit<br/>Issued?</th>
          <th>Earliest<br/>Start Date</th>
          <th>Blocker</th>
        </tr></thead>
        <tbody>
          <tr><td>Avdellero 1 (Solar PV)</td><td>5.00</td><td class="c">✓ Signed</td><td class="c">✓ Issued</td><td class="c">✓ Submitted</td><td class="c">☐</td><td></td><td></td></tr>
          <tr><td>Avdellero 2 (Agri-PV)</td><td>3.30</td><td class="c">Pending</td><td class="c">Pending</td><td class="c">Not yet</td><td class="c">☐</td><td></td><td></td></tr>
          <tr><td>Avdellero 3 (Agri-PV)</td><td>4.90</td><td class="c">Pending</td><td class="c">Pending</td><td class="c">Not yet</td><td class="c">☐</td><td></td><td></td></tr>
          <tr><td>Avdellero 4 (Solar PV)</td><td>5.00</td><td class="c">✓ Signed</td><td class="c">✓ Issued</td><td class="c">✓ Submitted</td><td class="c">☐</td><td></td><td></td></tr>
          <tr><td>Avdellero 5 (Solar PV)</td><td>4.91</td><td class="c">✓ Signed</td><td class="c">✓ Issued</td><td class="c">✓ Submitted</td><td class="c">☐</td><td></td><td></td></tr>
          <tr><td>Avdellero 6 (Solar PV)</td><td>2.79</td><td class="c">✓ Signed</td><td class="c">✓ Issued</td><td class="c">✓ Submitted</td><td class="c">☐</td><td></td><td></td></tr>
          <tr><td>Avdellero 7 (Solar PV)</td><td>4.05</td><td class="c">✓ Signed</td><td class="c">✓ Issued</td><td class="c">✓ Submitted</td><td class="c">☐</td><td></td><td></td></tr>
          <tr><td>Avdellero 8 (Agri-PV)</td><td>2.90</td><td class="c">Pending</td><td class="c">Pending</td><td class="c">Not yet</td><td class="c">☐</td><td></td><td></td></tr>
          <tr><td>Avdellero 9 (Solar PV)</td><td>4.78</td><td class="c">✓ Signed</td><td class="c">✓ Issued</td><td class="c">✓ Submitted</td><td class="c">☐</td><td></td><td></td></tr>
          <tr><td>Avdellero 10 (Solar PV)</td><td>5.00</td><td class="c">✓ Signed</td><td class="c">✓ Issued</td><td class="c">✓ Submitted</td><td class="c">☐</td><td></td><td></td></tr>
          <tr><td>Avdellero 11 (Agri-PV)</td><td>2.60</td><td class="c">Pending</td><td class="c">Pending</td><td class="c">Not yet</td><td class="c">☐</td><td></td><td></td></tr>
        </tbody>
      </table>
      <p style="font-size:11px;color:#666;margin-top:6px">Note: Avdellero 1 has planning permit issued but "issuance pending" — clarify exact status (permitted vs issued).</p>
    </div>
  </div>
</div>

<div class="qs">
  <div class="q-row">
    <div class="q-num">16</div>
    <div class="q-body">
      <div class="q-text">For the 4 Agri-PV parks — what is the realistic timeline to obtain: (a) land lease, (b) town planning permit?<span class="tag model">MODEL</span></div>
      <div class="q-why">We are modelling a 6-month delay for Agri-PV. Is this realistic or should we plan for 12–18 months? Any political/regulatory blockers?</div>
      <div class="q-blank"></div>
    </div>
  </div>
</div>

<div class="qs">
  <div class="q-row">
    <div class="q-num">17</div>
    <div class="q-body">
      <div class="q-text">For the 5 MW park (Avdellero 1) — the factsheet says planning permit "approved but issuance pending." What is blocking formal issuance and what is the ETA?</div>
      <div class="q-why">This is the largest single park and needs clarity before construction scheduling.</div>
      <div class="q-blank"></div>
    </div>
  </div>
</div>

<div class="qs">
  <div class="q-row">
    <div class="q-num">18</div>
    <div class="q-body">
      <div class="q-text">For the 7 Solar PV parks with building permit applications submitted — what is the expected approval timeline for each? Are there any objections or queries from the municipality?</div>
      <div class="q-blank"></div>
    </div>
  </div>
</div>

<div class="qs">
  <div class="q-row">
    <div class="q-num">19</div>
    <div class="q-body">
      <div class="q-text">Is there any EAC grid capacity constraint in the Avdellero/Larnaca area that could limit the simultaneous connection of all 45.21 MW?<span class="tag crit">CRITICAL</span></div>
      <div class="q-why">The new EAC substation is designed for this project but there may be upstream transmission constraints. If only 31.5 MW can connect initially, this changes the revenue model.</div>
      <div class="q-blank"></div>
    </div>
  </div>
</div>

<div class="qs">
  <div class="q-row">
    <div class="q-num">20</div>
    <div class="q-body">
      <div class="q-text">What is the realistic construction programme for all 11 parks? How many months from financial close to first energisation? Can multiple parks be built in parallel?</div>
      <div class="q-blank"></div>
    </div>
  </div>
</div>

<!-- SECTION 5: TRUE RTB COST -->
<h2>E. True Total RTB Cost — Full Breakdown</h2>

<div class="qs">
  <div class="q-row">
    <div class="q-num">21</div>
    <div class="q-body">
      <div class="q-text">Can you provide the full RTB cost breakdown confirming what is included and what is extra?<span class="tag crit">CRITICAL</span><span class="tag model">MODEL</span></div>
      <div class="q-why">We need to calculate the <em>true total RTB cost</em> = asking price + connection terms fees + substation contribution + any other obligations. This table should be confirmed by Costas.</div>
      <br/>
      <div class="total-box">
        <h3>True Total RTB Cost — To Be Filled In</h3>
        <table>
          <thead><tr><th>Item</th><th>Included in asking price?</th><th class="c">Extra cost?</th><th>Amount (€)</th><th>Notes</th></tr></thead>
          <tbody>
            <tr><td>RTB / SPV shares asking price</td><td>— (this IS the asking price)</td><td class="c">—</td><td>€ ___________</td><td>Confirm per MW or lump sum</td></tr>
            <tr><td>PCT fees paid (all 11 parks)</td><td>☐ Yes ☐ No — included</td><td class="c">☐ Extra</td><td>€ ___________</td><td>Confirm total paid to EAC</td></tr>
            <tr><td>DCT fees (if any issued)</td><td>☐ Yes ☐ No — included</td><td class="c">☐ Extra</td><td>€ ___________</td><td></td></tr>
            <tr><td>EAC substation contribution</td><td>☐ Yes ☐ No — included</td><td class="c">☐ Extra</td><td>€7,200,000 est.</td><td>Confirm if in asking price</td></tr>
            <tr><td>Land lease deposits / advance rental</td><td>☐ Yes ☐ No — included</td><td class="c">☐ Extra</td><td>€ ___________</td><td>Confirm paid amounts</td></tr>
            <tr><td>Outstanding planning permit fees</td><td>☐ Yes ☐ No — included</td><td class="c">☐ Extra</td><td>€ ___________</td><td>Any municipal fees due</td></tr>
            <tr><td>Management undertaking obligations</td><td>☐ N/A</td><td class="c">☐ Extra</td><td>€ ___________</td><td>Seller says they'll obtain remaining licences</td></tr>
            <tr style="background:rgba(255,255,255,.12);font-weight:700"><td><strong>TRUE TOTAL RTB COST</strong></td><td></td><td></td><td><strong>€ ___________</strong></td><td></td></tr>
          </tbody>
        </table>
      </div>
    </div>
  </div>
</div>

<!-- SECTION 6: ADDITIONAL QUESTIONS -->
<h2>F. Additional Technical Questions</h2>

<div class="qs">
  <div class="q-row">
    <div class="q-num">22</div>
    <div class="q-body">
      <div class="q-text">Are there any existing studies, reports, or grid studies already commissioned (e.g. shadow flicker, environmental baseline, geotechnical) that transfer with the SPV?</div>
      <div class="q-why">Existing studies save time and money in our own development process. Need to know what IP comes with the SPV.</div>
      <div class="q-blank"></div>
    </div>
  </div>
</div>

<div class="qs">
  <div class="q-row">
    <div class="q-num">23</div>
    <div class="q-body">
      <div class="q-text">Are there any SPV liabilities, loans, or encumbrances on the licences that we would inherit on acquisition?<span class="tag legal">LEGAL</span></div>
      <div class="q-blank"></div>
    </div>
  </div>
</div>

<div class="qs">
  <div class="q-row">
    <div class="q-num">24</div>
    <div class="q-body">
      <div class="q-text">Are the CERA licences transferable on share acquisition, or must they be re-registered in our name? What is the CERA transfer process and timeline?<span class="tag legal">LEGAL</span></div>
      <div class="q-blank"></div>
    </div>
  </div>
</div>

<div class="qs">
  <div class="q-row">
    <div class="q-num">25</div>
    <div class="q-body">
      <div class="q-text">Is there any exclusivity period available to us for due diligence? What is the seller's timeline for closing?</div>
      <div class="q-blank"></div>
    </div>
  </div>
</div>

<div style="margin-top:20px;padding:14px 16px;background:var(--card);border:1px solid var(--border);border-radius:5px">
  <strong style="font-size:12px;color:var(--navy)">Key summary — the three numbers we need before any offer:</strong>
  <ol style="padding-left:20px;margin-top:8px;line-height:2.2;font-size:12px">
    <li><strong>Asking price (€)</strong> — confirmed lump sum or €/MW</li>
    <li><strong>PCT fees paid (€)</strong> — total already paid to EAC across all 11 parks</li>
    <li><strong>EAC substation: in or out</strong> — does the asking price include the €7.2M or not</li>
  </ol>
  <p style="font-size:12px;margin-top:8px;color:#666">Everything else we can model — these three determine whether the deal stacks at our target €450K/MW RTB assumption.</p>
</div>

</div>

<footer>
  Lighthief Cyprus Ltd &bull; HE 477423 &bull; solarfarms.cy &bull; Internal — Sep 22, 2026 &bull;
  Based on KPMG Avdellero Factsheet Apr 2024 (G.P. Rodik Services Ltd / K. Ellinas Energy Group)
</footer>
</body>
</html>
